<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B" release="4">

    <!-- NOTA: SV PARA O RDP (CB NAME SVTieRDP) DEVE SER CONFIGURADO APENAS NAS PROTEÇÕES ALTERNADAS.
	-->
  
    <!-- PARA ETAPAS FUTURAS:
			1) Revisar o SSD para definir o name space CGT_ELETROSUL; OPCIONAL 
			2) Criar Switches no barramento de processo; OPCIONAL 
			3) Criar identificação dos cabos de rede / FO conectando os dispositivos aos switches (redes); OPCIONAL 
	-->
  
  <!-- =============================================================================================================================== -->
  <!-- Histórico de revisões -->
  <Header id="SSD_SE_ITAJAI" version="2" revision="H" toolID="Manual" nameStructure="IEDName">
    <History>
		<Hitem version="0" revision="A" when="2022-07-28" who="MA" what="SSD SE ITAJAI" why="Criacao do SSD da SE Itajai com base na revisao 5K do SSD Eletrosul PB." />
		<Hitem version="0" revision="B" when="2023-02-24" who="MA" what="SSD SE ITAJAI" why="Testes com as ferramentas da Siemens: adicionados LGOS 5 e 6 no IED 1BPCP1." />
		<Hitem version="1" revision="A" when="2023-12-26" who="MA" what="SSD SE ITAJAI" why="Versao inicial SSD SE Itajai." />
		<Hitem version="1" revision="B" when="2023-12-26" who="MA" what="SSD SE ITAJAI" why="Adaptacao do nome dos dispositivos e equipamentos primarios." />
		<Hitem version="1" revision="C" when="2023-12-26" who="MA" what="SSD SE ITAJAI" why="Adicao dos pontos de comando de 86, 79 e 43 para as unidades redundantes (conforme reuniao entre as areas em 21/12/2023)." />
		<Hitem version="1" revision="D" when="2023-12-27" who="MA" what="SSD SE ITAJAI" why="Adicao dos GOOSEs para os IEDs redundantes." />
		<Hitem version="1" revision="E" when="2023-12-28" who="MA" what="SSD SE ITAJAI" why="IPs MUs." />
		<Hitem version="1" revision="F" when="2024-01-02" who="MA" what="SSD SE ITAJAI" why="Ajustes Gerais. Adequacao dos conteudos dos GOOSE." />
		<Hitem version="1" revision="G" when="2024-01-04" who="MA" what="SSD SE ITAJAI" why="Reajuste das faixas de MAC. Inclusao de Stream de SV para o RDP e GOOSE para o anunciador de alarmes." />
		<Hitem version="1" revision="H" when="2024-01-05" who="MA" what="SSD SE ITAJAI" why="Validacao ferramentas de configuracao." />
		<Hitem version="2" revision="A" when="2024-02-19" who="MA" what="SSD SE ITAJAI" why="Emissao inicial para a Ampliacao H da SE Itajai." />
		<Hitem version="2" revision="B" when="2024-02-22" who="MA" what="SSD SE ITAJAI" why="Compatibilizar sequencia de XCBR com IEDs Siprotec 5." />
		<Hitem version="2" revision="C" when="2024-02-23" who="MA" what="SSD SE ITAJAI" why="Remocao dos Input de TC e TP (SV) em funcao de erro PCF for port F - Not assignable input: source subnetwork has no matching client port." />
		<Hitem version="2" revision="D" when="2024-02-24" who="MA" what="SSD SE ITAJAI" why="Identificado e corrigido erro no mapeamento de algumas Input/ExtRef dos XCBR e TVTR/TCTR (causa do problema acima)." />
		<Hitem version="2" revision="E" when="2024-02-26" who="MA" what="SSD SE ITAJAI" why="Adequacao dos gateways dos dispositivos." />
		<Hitem version="2" revision="F" when="2024-02-28" who="MA" what="SSD SE ITAJAI" why="Adequacao rptId dos IEDs." />
		<Hitem version="2" revision="G" when="2024-03-06" who="MA" what="SSD SE ITAJAI" why="Adequacao Input/ExtRef IEDs Barras." />
		<Hitem version="2" revision="H" when="2024-05-08" who="MA" what="SSD SE ITAJAI" why="Alterado DJ da LT 138 kV para Tripolar." />
	</History>
  </Header>
  
  <!-- =============================================================================================================================== -->
  <!-- Descrição das características dos equipamentos primários da subestação -->
  <Substation name="SE_ITAJAI" sxy:x="0" sxy:y="0" desc="Subestacao Itajai 230/138/13,8 kV">
    <VoltageLevel name="s230kV" sxy:x="2" sxy:y="10" desc="Setor de 230kV - Arranjo Barra Dupla 4 Chaves">
      <Voltage unit="V" multiplier="k">230</Voltage>
      <Bay name="b2BP1" sxy:x="0" sxy:y="22" desc="Barra P1 230kV">
        <ConnectivityNode name="b2BP1" pathName="SE_ITAJAI/s230kV/b2BP1/b2BP1" sxy:x="0" sxy:y="0" sxy:dir="horizontal" />
      </Bay>
      <Bay name="b2BP2" sxy:x="0" sxy:y="26" desc="Barra P2 230kV">
        <ConnectivityNode name="b2BP2" pathName="SE_ITAJAI/s230kV/b2BP2/b2BP2" sxy:x="0" sxy:y="0" sxy:dir="horizontal" />
      </Bay>
      <Bay name="v2L2" sxy:x="4" sxy:y="30" desc="Vao de 230kV conexao de Linha protecao distancia">
        <ConductingEquipment name="t2TPL2" type="VTR" sxy:x="6" sxy:y="20" sxy:dir="horizontal">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2L2/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TPL2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TPL2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="2" prefix="" desc="Transformador de Potencial - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TPL2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="3" prefix="" desc="Transformador de Potencial - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TPL2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="4" prefix="" desc="Transformador de Potencial - Tensao Residual" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t2TCL2" type="CTR" sxy:x="4" sxy:y="16" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2L2/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2L2/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TCL2" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TCL2" lnClass="TCTR" lnType="TCTR_ELS" lnInst="2" prefix="" desc="Transformador de Corrente - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TCL2" lnClass="TCTR" lnType="TCTR_ELS" lnInst="3" prefix="" desc="Transformador de Corrente - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="2TCL2" lnClass="TCTR" lnType="TCTR_ELS" lnInst="4" prefix="" desc="Transformador de Corrente - Corrente de Neutro" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="d252L2" type="CBR" sxy:x="4" sxy:y="6" sxy:dir="vertical" desc="">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="XCBR" lnType="XCBR_ELS" lnInst="1" prefix="" desc="Estado de Disjuntor" />
          <!-- <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="GGIO" lnType="GGIO_DJELS_PB" lnInst="1" prefix="" desc="Supervisao/Controle de Disjuntor"/> -->
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="SIMG" lnType="SIMG_ELS" lnInst="1" prefix="" desc="Gas SF6" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="SCBR" lnType="SCBR_ELS" lnInst="1" prefix="" desc="Supervisao do DJ" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="SOPM" lnType="SOPM_ELS" lnInst="1" prefix="" desc="Supervisao do motor do DJ" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Disjuntor" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Disjuntor" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="RBRF" lnType="RBRF_ELS" lnInst="1" prefix="" desc="50/62BF" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="PIOC" lnType="PIOC_ELS" lnInst="1" prefix="BSPO" desc="BLIND SPOT" />
          <LNode iedName="P2L2PC1" ldInst="252L2" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86BF" desc="86BF" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2L2/No04" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2L2/No03" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No03" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="252L2" lnClass="XCBR" lnType="XCBR_ELS" lnInst="2" prefix="" desc="Estado de Disjuntor - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="252L2" lnClass="XCBR" lnType="XCBR_ELS" lnInst="3" prefix="" desc="Estado de Disjuntor - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2L2MU1" ldInst="252L2" lnClass="XCBR" lnType="XCBR_ELS" lnInst="4" prefix="" desc="Estado de Disjuntor - Fase C" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="c289L2" type="DIS" sxy:x="4" sxy:y="10" sxy:dir="vertical" desc="">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2L2PC1" ldInst="289L2" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289L2" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289L2" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289L2" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2L2/No03" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2L2/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No02" />
        </ConductingEquipment>
        <ConductingEquipment name="c289BPL2" type="DIS" sxy:x="8" sxy:y="12" sxy:dir="horizontal" desc="">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2L2PC1" ldInst="289BPL2" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289BPL2" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289BPL2" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289BPL2" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2L2/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/b2BP2/b2BP2" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP2" cNodeName="b2BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="c289P1L2" type="DIS" sxy:x="4" sxy:y="2" sxy:dir="vertical" desc="">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2L2PC1" ldInst="289P1L2" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289P1L2" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289P1L2" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289P1L2" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/b2BP1/b2BP1" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP1" cNodeName="b2BP1" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2L2/No04" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No04" />
        </ConductingEquipment>
        <ConductingEquipment name="c289P2L2" type="DIS" sxy:x="8" sxy:y="4" sxy:dir="horizontal" desc="">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2L2PC1" ldInst="289P2L2" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289P2L2" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289P2L2" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2L2PC1" ldInst="289P2L2" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2L2/No04" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/b2BP2/b2BP2" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP2" cNodeName="b2BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="f2L2" type="IFL" sxy:x="4" sxy:y="22" sxy:dir="vertical" desc="LT 230kV prot. dist.">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <!-- <LNode iedName="P2L2PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_CTRL_LTELS" lnInst="8" prefix="" desc="Informacoes de Controle"/>  -->
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="MMXU" lnType="MMXU_ELS" lnInst="1" prefix="" desc="Medicao Operacional" />
          <!-- <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="GGIO" lnType="GGIO_PROT_LTELS" lnInst="7" prefix="" desc="Informacoes de Protecao"/>  -->
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="1" prefix="P21Z1" desc="21 Z1" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="2" prefix="P21Z2" desc="21 Z2" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="3" prefix="P21Z3" desc="21 Z3 (REVERSA)" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="4" prefix="P21Z2T" desc="21 Z2T (POTT-21)" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PSOF" lnType="PSOF_ELS" lnInst="1" prefix="" desc="SOTF" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PSCH" lnType="PSCH_ELS" lnInst="1" prefix="POTT21" desc="POTT-21" />          <!-- POTT-21 (O LN PSCH CONTÉM SELEÇÃO PARA LÓGICA DE ECHO POR WEAK INFEED) -->
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOC" lnType="PTOC_ELS" lnInst="5" prefix="P51E" desc="51E" />
		  <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOC" lnType="PTOC_ELS" lnInst="6" prefix="P51NE" desc="51NE" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOV" lnType="PTOV_ELS" lnInst="1" prefix="P59L" desc="59L" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOV" lnType="PTOV_ELS" lnInst="2" prefix="P59H" desc="59H" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOV" lnType="PVCB_ELS" lnInst="3" prefix="P60" desc="60 (FALHA FUSIVEL)" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDEF_ELS" lnInst="1" prefix="P67NI" desc="67NI" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDEF_ELS" lnInst="2" prefix="P67NT" desc="67NT" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDEF_ELS" lnInst="3" prefix="P67NP" desc="67NP (POTT-67N)" />
		  <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDEF_ELS" lnInst="4" prefix="P67NR" desc="67NR" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PSCH" lnType="PSCH_ELS" lnInst="2" prefix="POTT67N" desc="POTT-67N" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="RPSB" lnType="RPSB_ELS" lnInst="1" prefix="P68OSB" desc="68OSB" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="RPSB" lnType="RPSB_ELS" lnInst="2" prefix="P68OST" desc="68OST" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="RPSB" lnType="RPSB_ELS" lnInst="3" prefix="P78" desc="78" />          <!-- 23/11/2020: Mudar para RPSB -->
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="RREC" lnType="RREC_ELS" lnInst="1" prefix="P79" desc="79" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PSCH" lnType="PSCH_ELS" lnInst="3" prefix="DTT" desc="CANAL C" />
		  <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PSCH" lnType="PSCH_ELS" lnInst="4" prefix="ChE" desc="CANAL E" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="1" prefix="STR" desc="94 - Start of selected functions" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="2" prefix="BAY" desc="94 - Line Bay" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="3" prefix="TIE" desc="94 - Tie Bay" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="4" prefix="RETRIP" desc="94 - RETRIP" />
          <LNode iedName="P2L2PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43_ELS" lnInst="1" prefix="C43" desc="43" />
          <LNode iedName="P2L2PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43BP_ELS" lnInst="2" prefix="TIE" desc="43 - Tie info" />
          <LNode iedName="P2L2PC1" ldInst="CTRL" lnClass="GAPC" lnType="GAPC_43_ELS" lnInst="1" prefix="C43" desc="43 - Cmds" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="3" prefix="P86L" desc="86L" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="GAPC" lnType="GAPC_85_ELS" lnInst="4" prefix="POTT" desc="POTT-21/POTT-67 on/off (Canal A/D)" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="GAPC" lnType="GAPC_85_ELS" lnInst="5" prefix="DTT" desc="DTT on/off (Canal C)" />
		  <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="GAPC" lnType="GAPC_EPTA_ELS" lnInst="6" prefix="EPTA" desc="EPTA" />
          <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="ITPC" lnType="ITPC_ELS" lnInst="1" prefix="" desc="Teleprotection interface" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2L2/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2L2" cNodeName="No01" />
        </ConductingEquipment>
        <ConnectivityNode name="No01" pathName="SE_ITAJAI/s230kV/v2L2/No01" sxy:x="4" sxy:y="20" />
        <ConnectivityNode name="No02" pathName="SE_ITAJAI/s230kV/v2L2/No02" sxy:x="4" sxy:y="12" />
        <ConnectivityNode name="No03" pathName="SE_ITAJAI/s230kV/v2L2/No03" sxy:x="4" sxy:y="8" />
        <ConnectivityNode name="No04" pathName="SE_ITAJAI/s230kV/v2L2/No04" sxy:x="4" sxy:y="4" />
        <ConnectivityNode name="grounded" pathName="SE_ITAJAI/s230kV/v2L2/grounded" sxy:x="1" sxy:y="14" />
      </Bay>
      <Bay name="v2T1" sxy:x="16" sxy:y="30" desc="Vao de 230kV conexao de Transformador 3fase 230/138/13.8kV">
        <PowerTransformer name="TF1" type="PTR" sxy:x="4" sxy:y="22" sxy:dir="vertical" desc="Transformador 3fase 230/138/13.8kV">
          <!-- <LNode iedName="None" ldInst="" lnClass="MMXU" lnType="MMXU_ELS" lnInst="1" prefix="TF1L" desc="Medicao Operacional"/> MEDIÇÃO LADO L - NÃO SERÁ PREVISTA NESTA ETAPA -->
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="YPTR" lnType="YPTR_ELS" lnInst="1" prefix="" desc="Condicoes de Operacao do Trafo" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="SPTR" lnType="SPTR_ELS" lnInst="1" prefix="" desc="Supervisao de Transformador - Enrolamento de Alta" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="SPTR" lnType="SPTR_ELS" lnInst="2" prefix="" desc="Supervisao de Transformador - Enrolamento de Media" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="SPTR" lnType="SPTR_ELS" lnInst="3" prefix="" desc="Supervisao de Transformador - Enrolamento de Baixa" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="SPTR" lnType="SPTR_ELS" lnInst="4" prefix="" desc="Supervisao de Transformador" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="SIML" lnType="SIML_ELS" lnInst="1" prefix="TF" desc="Supervisao do meio de isolacao (liquido) do Trafo" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="ATCC" lnType="YLTC_ELS" lnInst="1" prefix="" desc="Acao de Comutacao de Tapes do Trafo" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="YLTC" lnType="YLTC_ELS" lnInst="1" prefix="" desc="Comutador de Tapes do Trafo" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="SLTC" lnType="SLTC_ELS" lnInst="1" prefix="" desc="Supervisao do Comutador de Tapes do Trafo" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="SIML" lnType="SIML_ELS" lnInst="2" prefix="CO" desc="Supervisao do meio de isolacao (liquido) do Comutador" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="CCGR" lnType="CCGR_ELS" lnInst="1" prefix="" desc="Comando sobre o Sistema de Ventilacao Forcada - Grupo 1" />
          <LNode iedName="PTF1MU1" ldInst="TF1" lnClass="CCGR" lnType="CCGR_ELS" lnInst="2" prefix="" desc="Comando sobre o Sistema de Ventilacao Forcada - Grupo 2" />
          <LNode iedName="P2T1MU1" ldInst="YTCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente Terciario - Fase A" />
          <LNode iedName="P2T1MU1" ldInst="YTCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="2" prefix="" desc="Transformador de Corrente Terciario - Fase B" />
          <LNode iedName="P2T1MU1" ldInst="YTCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="3" prefix="" desc="Transformador de Corrente Terciario - Fase C" />
          <LNode iedName="P2T1MU1" ldInst="H0X0TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Aterramento H0X0" />
          <!-- NOTA: SE Itajaí possui Autotransformadores 230/138/13,8 kV -->
          <!-- <LNode iedName="PTF1MU1" ldInst="X0TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Aterramento Lado de Media X0"/>  -->

          <!-- PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="GGIO" lnType="GGIO_PROT_TFELS" lnInst="1" prefix="" desc="Informacoes de Protecao" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOC" lnType="PTOC_ELS" lnInst="1" prefix="P51H" desc="51H" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOC" lnType="PTOC_ELS" lnInst="2" prefix="P51NH" desc="51NH" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOC" lnType="PTOC_ELS" lnInst="3" prefix="P51M" desc="51M" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOC" lnType="PTOC_ELS" lnInst="4" prefix="P51NM" desc="51NM" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PIOC" lnType="PIOC_ELS" lnInst="1" prefix="P50L" desc="50L" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOC" lnType="PTOC_ELS" lnInst="5" prefix="P51L" desc="51L" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOC" lnType="PTOC_ELS" lnInst="6" prefix="P51G" desc="51G" />
		  <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOC" lnType="PTOC_ELS" lnInst="7" prefix="P51SA" desc="51SA" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PVOC" lnType="PVOC_ELS" lnInst="1" prefix="P51VH" desc="51VH" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOV" lnType="PTOV_ELS" lnInst="1" prefix="P59T" desc="59T" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTOV" lnType="PVCB_ELS" lnInst="2" prefix="P60" desc="60 (FALHA FUSIVEL)" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PHIZ" lnType="PHIZ_ELS" lnInst="1" prefix="P64T" desc="64T" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PDIF" lnType="PTDF_ELS" lnInst="1" prefix="P87T" desc="87T PERCENTUAL" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PDIF" lnType="PTDF_ELS" lnInst="2" prefix="P87TNP" desc="87T NAO PERCENTUAL" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PDIF" lnType="PNDF_ELS" lnInst="3" prefix="P87N" desc="87N" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PHAR" lnType="PHAR_ELS" lnInst="1" prefix="BLK2" desc="87T - BLOQUEIO POR SEGUNDO HARMONICO" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PHAR" lnType="PHAR_ELS" lnInst="2" prefix="BLK5" desc="87T - BLOQUEIO POR QUINTO HARMONICO" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTRC" lnType="PTRC_ELS" lnInst="1" prefix="BAYH" desc="94 - Transformer H Bay" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTRC" lnType="PTRC_ELS" lnInst="2" prefix="TIEH" desc="94 - Tie H Bay" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTRC" lnType="PTRC_ELS" lnInst="3" prefix="RETRIPH" desc="94 - RETRIP H" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTRC" lnType="PTRC_ELS" lnInst="4" prefix="BAYM" desc="94 - Transformer M Bay" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTRC" lnType="PTRC_ELS" lnInst="5" prefix="TIEM" desc="94 - Tie M Bay" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="PTRC" lnType="PTRC_ELS" lnInst="6" prefix="RETRIPM" desc="94 - RETRIP M" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86T" desc="86T" />
          <LNode iedName="P2T1PC1" ldInst="YTPDT1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de potencial - TP Delta Aberto do Terciario" />
          <TransformerWinding name="TF1H" type="PTW">
            <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2T1/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No01" />
            <TapChanger name="TF1CDC" type="LTC" />            <!-- Definição do Comutador de Derivação em Carga (CDC) [Load Tap Changer]-->
          </TransformerWinding>
          <TransformerWinding name="TF1M" type="PTW">
            <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No01" />
          </TransformerWinding>
          <TransformerWinding name="TF1L" type="PTW">
            <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s13.8kV/vTF1_13.8kV/No01" substationName="SE_ITAJAI" voltageLevelName="s13.8kV" bayName="vTF1_13.8kV" cNodeName="No01" />
          </TransformerWinding>
        </PowerTransformer>
        <ConductingEquipment name="t2TPT1" type="VTR" sxy:x="6" sxy:y="20" sxy:dir="horizontal">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2T1/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="2TPT1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t2TCT1" type="CTR" sxy:x="4" sxy:y="16" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2T1/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2T1/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="2TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="2TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="2" prefix="" desc="Transformador de Corrente - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="2TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="3" prefix="" desc="Transformador de Corrente - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="2TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="4" prefix="" desc="Transformador de Corrente - Corrente de Neutro" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="d252T1" type="CBR" sxy:x="4" sxy:y="6" sxy:dir="vertical">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="XCBR" lnType="XCBR_ELS" lnInst="1" prefix="" desc="Estado de Disjuntor" />
          <!-- <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="GGIO" lnType="GGIO_DJELS_PB" lnInst="1" prefix="" desc="Supervisao/Controle de Disjuntor"/> -->
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="SIMG" lnType="SIMG_ELS" lnInst="1" prefix="" desc="Gas SF6" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="SCBR" lnType="SCBR_ELS" lnInst="1" prefix="" desc="Supervisao do DJ" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="SOPM" lnType="SOPM_ELS" lnInst="1" prefix="" desc="Supervisao do motor do DJ" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Disjuntor" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Disjuntor" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="RBRF" lnType="RBRF_ELS" lnInst="1" prefix="" desc="50/62BF" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="PIOC" lnType="PIOC_ELS" lnInst="1" prefix="BSPO" desc="BLIND SPOT" />
          <LNode iedName="P2T1PC1" ldInst="252T1" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86BF" desc="86BF" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2T1/No04" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2T1/No03" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No03" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="252T1" lnClass="XCBR" lnType="XCBR_ELS" lnInst="2" prefix="" desc="Estado de Disjuntor - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="252T1" lnClass="XCBR" lnType="XCBR_ELS" lnInst="3" prefix="" desc="Estado de Disjuntor - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2T1MU1" ldInst="252T1" lnClass="XCBR" lnType="XCBR_ELS" lnInst="4" prefix="" desc="Estado de Disjuntor - Fase C" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="c289T1" type="DIS" sxy:x="4" sxy:y="10" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="289T1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289T1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2T1/No03" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2T1/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No02" />
        </ConductingEquipment>
        <ConductingEquipment name="c289BPT1" type="DIS" sxy:x="8" sxy:y="12" sxy:dir="horizontal">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="289BPT1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289BPT1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289BPT1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289BPT1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2T1/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/b2BP2/b2BP2" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP2" cNodeName="b2BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="c289P1T1" type="DIS" sxy:x="4" sxy:y="2" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="289P1T1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289P1T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289P1T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289P1T1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/b2BP1/b2BP1" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP1" cNodeName="b2BP1" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2T1/No04" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No04" />
        </ConductingEquipment>
        <ConductingEquipment name="c289P2T1" type="DIS" sxy:x="8" sxy:y="4" sxy:dir="horizontal">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="289P2T1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289P2T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289P2T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="289P2T1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2T1/No04" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2T1" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/b2BP2/b2BP2" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP2" cNodeName="b2BP2" />
        </ConductingEquipment>
        <ConnectivityNode name="No01" pathName="SE_ITAJAI/s230kV/v2T1/No01" sxy:x="4" sxy:y="20" />
        <ConnectivityNode name="No02" pathName="SE_ITAJAI/s230kV/v2T1/No02" sxy:x="4" sxy:y="12" />
        <ConnectivityNode name="No03" pathName="SE_ITAJAI/s230kV/v2T1/No03" sxy:x="4" sxy:y="8" />
        <ConnectivityNode name="No04" pathName="SE_ITAJAI/s230kV/v2T1/No04" sxy:x="4" sxy:y="4" />
        <ConnectivityNode name="grounded" pathName="SE_ITAJAI/s230kV/v2T1/grounded" sxy:x="1" sxy:y="14" />
        <Function name="Controle Principal">
          <LNode iedName="P2T1PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43_ELS" lnInst="1" prefix="C43" desc="43" />
          <LNode iedName="P2T1PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43BP_ELS" lnInst="2" prefix="TIE" desc="43 - Tie info" />
          <LNode iedName="P2T1PC1" ldInst="CTRL" lnClass="GAPC" lnType="GAPC_43_ELS" lnInst="1" prefix="C43" desc="43 - Cmds" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="MMXU" lnType="MMXU_ELS" lnInst="1" prefix="" desc="Medicao Operacional - TF1H" />
        </Function>
      </Bay>
      <Bay name="v2BP" sxy:x="28" sxy:y="0" desc="Vao de 230kV Interligador de Barras / Transferência (TIE)">
        <ConductingEquipment name="t2TPP1" type="VTR" sxy:x="0" sxy:y="24" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/b2BP1/b2BP1" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP1" cNodeName="b2BP1" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="2" prefix="" desc="Transformador de Potencial - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="3" prefix="" desc="Transformador de Potencial - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="4" prefix="" desc="Transformador de Potencial - Tensao Residual" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t2TPP2" type="VTR" sxy:x="0" sxy:y="28" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/b2BP2/b2BP2" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP2" cNodeName="b2BP2" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="2" prefix="" desc="Transformador de Potencial - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="3" prefix="" desc="Transformador de Potencial - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="4" prefix="" desc="Transformador de Potencial - Tensao Residual" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t2TCBP" type="CTR" sxy:x="4" sxy:y="16" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2BP/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2BP" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2BP/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2BP" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="2" prefix="" desc="Transformador de Corrente - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="3" prefix="" desc="Transformador de Corrente - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="2TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="4" prefix="" desc="Transformador de Corrente - Corrente de Neutro" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="c289P1BP" type="DIS" sxy:x="4" sxy:y="20" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2BPPC1" ldInst="289P1BP" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2BPPC1" ldInst="289P1BP" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2BPPC1" ldInst="289P1BP" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2BPPC1" ldInst="289P1BP" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2BP/No01" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2BP" cNodeName="No01" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/b2BP1/b2BP1" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP1" cNodeName="b2BP1" />
        </ConductingEquipment>
        <ConductingEquipment name="c289P2BP" type="DIS" sxy:x="8" sxy:y="18" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2BPPC1" ldInst="289P2BP" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2BPPC1" ldInst="289P2BP" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2BPPC1" ldInst="289P2BP" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2BPPC1" ldInst="289P2BP" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2BP/No03" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2BP" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/b2BP2/b2BP2" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="b2BP2" cNodeName="b2BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="d252BP" type="CBR" sxy:x="4" sxy:y="12" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="XCBR" lnType="XCBR_ELS" lnInst="1" prefix="" desc="Estado de Disjuntor" />
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Disjuntor" />
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Disjuntor" />
          <!-- <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="GGIO" lnType="GGIO_DJELS_PB" lnInst="1" prefix="" desc="Supervisao/Controle de Disjuntor"/> -->
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="SIMG" lnType="SIMG_ELS" lnInst="1" prefix="" desc="Gas SF6" />
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="SCBR" lnType="SCBR_ELS" lnInst="1" prefix="" desc="Supervisao do DJ" />
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="SOPM" lnType="SOPM_ELS" lnInst="1" prefix="" desc="Supervisao do motor do DJ" />
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="RBRF" lnType="RBRF_ELS" lnInst="1" prefix="" desc="50/62BF" />
          <LNode iedName="P2BPPC1" ldInst="252BP" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86BF" desc="86BF" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s230kV/v2BP/No03" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2BP" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s230kV/v2BP/No02" substationName="SE_ITAJAI" voltageLevelName="s230kV" bayName="v2BP" cNodeName="No02" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="252BP" lnClass="XCBR" lnType="XCBR_ELS" lnInst="2" prefix="" desc="Estado de Disjuntor - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="252BP" lnClass="XCBR" lnType="XCBR_ELS" lnInst="3" prefix="" desc="Estado de Disjuntor - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P2BPMU1" ldInst="252BP" lnClass="XCBR" lnType="XCBR_ELS" lnInst="4" prefix="" desc="Estado de Disjuntor - Fase C" />
          </SubEquipment>
        </ConductingEquipment>
        <ConnectivityNode name="No01" pathName="SE_ITAJAI/s230kV/v2BP/No01" sxy:x="4" sxy:y="18" />
        <ConnectivityNode name="No02" pathName="SE_ITAJAI/s230kV/v2BP/No02" sxy:x="4" sxy:y="14" />
        <ConnectivityNode name="No03" pathName="SE_ITAJAI/s230kV/v2BP/No03" sxy:x="4" sxy:y="10" />
        <ConnectivityNode name="grounded" pathName="SE_ITAJAI/s230kV/v2BP/grounded" sxy:x="1" sxy:y="10" />
        <Function name="Protecao Principal">
          <LNode iedName="P2MGPB1" ldInst="BARRA" lnClass="PDIF" lnType="PBDF_ELS" lnInst="1" prefix="" desc="87B P1" />
          <LNode iedName="P2MGPB1" ldInst="BARRA" lnClass="PDIF" lnType="PBDF_ELS" lnInst="2" prefix="" desc="87B P2" />
          <LNode iedName="P2MGPB1" ldInst="BARRA" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86B1" desc="86B1" />
          <LNode iedName="P2MGPB1" ldInst="BARRA" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="2" prefix="P86B2" desc="86B2" />
        </Function>
        <Function name="Controle Principal">
          <LNode iedName="P2BPPC1" ldInst="CTRL" lnClass="MMXU" lnType="MMXU_ELS" lnInst="1" prefix="" desc="Medicao Operacional - Tie e Barra P1" />
          <LNode iedName="P2BPPC1" ldInst="CTRL" lnClass="MMXU" lnType="MMXU_ELS" lnInst="2" prefix="" desc="Medicao Operacional - Barra P2" />
          <LNode iedName="P2BPPC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43BP_ELS" lnInst="1" prefix="TIE" desc="Informacoes de Controle" />
        </Function>
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="s138kV" sxy:x="2" sxy:y="80" desc="Setor de 138kV - Arranjo Barra Dupla 4 Chaves">
      <Voltage unit="V" multiplier="k">138</Voltage>
      <Bay name="b1BP1" sxy:x="0" sxy:y="22" desc="Barra P1 138kV">
        <ConnectivityNode name="b1BP1" pathName="SE_ITAJAI/s138kV/b1BP1/b1BP1" sxy:x="0" sxy:y="0" sxy:dir="horizontal" />
      </Bay>
      <Bay name="b1BP2" sxy:x="0" sxy:y="26" desc="Barra P2 138kV">
        <ConnectivityNode name="b1BP2" pathName="SE_ITAJAI/s138kV/b1BP2/b1BP2" sxy:x="0" sxy:y="0" sxy:dir="horizontal" />
      </Bay>
      <Bay name="v1L5" sxy:x="4" sxy:y="30" desc="Vao de 138kV conexao de Linha protecao distancia">
        <ConductingEquipment name="t1TPL5" type="VTR" sxy:x="6" sxy:y="20" sxy:dir="horizontal">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1L5/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TPL5" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TPL5" lnClass="TVTR" lnType="TVTR_ELS" lnInst="2" prefix="" desc="Transformador de Potencial - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TPL5" lnClass="TVTR" lnType="TVTR_ELS" lnInst="3" prefix="" desc="Transformador de Potencial - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TPL5" lnClass="TVTR" lnType="TVTR_ELS" lnInst="4" prefix="" desc="Transformador de Potencial - Tensao Residual" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t1TCL5" type="CTR" sxy:x="4" sxy:y="16" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1L5/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1L5/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TCL5" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TCL5" lnClass="TCTR" lnType="TCTR_ELS" lnInst="2" prefix="" desc="Transformador de Corrente - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TCL5" lnClass="TCTR" lnType="TCTR_ELS" lnInst="3" prefix="" desc="Transformador de Corrente - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1L5MU1" ldInst="1TCL5" lnClass="TCTR" lnType="TCTR_ELS" lnInst="4" prefix="" desc="Transformador de Corrente - Corrente de Neutro" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="d152L5" type="CBR" sxy:x="4" sxy:y="6" sxy:dir="vertical">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="XCBR" lnType="XCBR_ELS" lnInst="1" prefix="" desc="Estado de Disjuntor" />
          <!-- <LNode iedName="P2T1PC1" ldInst="152L5" lnClass="GGIO" lnType="GGIO_DJELS_PB" lnInst="1" prefix="" desc="Supervisao/Controle de Disjuntor"/> -->
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="SIMG" lnType="SIMG_ELS" lnInst="1" prefix="" desc="Gas SF6" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="SCBR" lnType="SCBR_ELS" lnInst="1" prefix="" desc="Supervisao do DJ" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="SOPM" lnType="SOPM_ELS" lnInst="1" prefix="" desc="Supervisao do motor do DJ" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Disjuntor" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Disjuntor" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="RBRF" lnType="RBRF_ELS" lnInst="1" prefix="" desc="50/62BF" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="PIOC" lnType="PIOC_ELS" lnInst="1" prefix="BSPO" desc="BLIND SPOT" />
          <LNode iedName="P1L5PC1" ldInst="152L5" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86BF" desc="86BF" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1L5/No04" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1L5/No03" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No03" />
        </ConductingEquipment>
        <ConductingEquipment name="c189L5" type="DIS" sxy:x="4" sxy:y="10" sxy:dir="vertical">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P1L5PC1" ldInst="189L5" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189L5" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189L5" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189L5" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1L5/No03" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1L5/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No02" />
        </ConductingEquipment>
        <ConductingEquipment name="c189BPL5" type="DIS" sxy:x="8" sxy:y="12" sxy:dir="horizontal">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P1L5PC1" ldInst="189BPL5" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189BPL5" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189BPL5" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189BPL5" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1L5/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/b1BP2/b1BP2" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP2" cNodeName="b1BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="c189P1L5" type="DIS" sxy:x="4" sxy:y="2" sxy:dir="vertical">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P1L5PC1" ldInst="189P1L5" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189P1L5" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189P1L5" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189P1L5" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/b1BP1/b1BP1" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP1" cNodeName="b1BP1" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1L5/No04" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No04" />
        </ConductingEquipment>
        <ConductingEquipment name="c189P2L5" type="DIS" sxy:x="8" sxy:y="4" sxy:dir="horizontal">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P1L5PC1" ldInst="189P2L5" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189P2L5" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189P2L5" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P1L5PC1" ldInst="189P2L5" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1L5/No04" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/b1BP2/b1BP2" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP2" cNodeName="b1BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="f1L5" type="IFL" sxy:x="4" sxy:y="22" sxy:dir="vertical" desc="Linha 138kV protecao distancia">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <!-- <LNode iedName="P2L2PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_CTRL_LTELS" lnInst="8" prefix="" desc="Informacoes de Controle"/>  -->
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="MMXU" lnType="MMXU_ELS" lnInst="1" prefix="" desc="Medicao Operacional" />
          <!-- <LNode iedName="P2L2PC1" ldInst="TLINE" lnClass="GGIO" lnType="GGIO_PROT_LTELS" lnInst="7" prefix="" desc="Informacoes de Protecao"/>  -->
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="1" prefix="P21Z1" desc="21 Z1" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="2" prefix="P21Z2" desc="21 Z2" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="3" prefix="P21Z3" desc="21 Z3 (REVERSA)" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PDIS" lnType="PDIS_ELS" lnInst="4" prefix="P21Z2T" desc="21 Z2T (POTT-21)" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PSOF" lnType="PSOF_ELS" lnInst="1" prefix="" desc="SOTF" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PSCH" lnType="PSCH_ELS" lnInst="1" prefix="POTT21" desc="POTT-21" />
          <!-- POTT-21 (O LN PSCH CONTÉM SELEÇÃO PARA LÓGICA DE ECHO POR WEAK INFEED) -->
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOC" lnType="PTOC_ELS" lnInst="6" prefix="P51E" desc="51E" />
		  <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOC" lnType="PTOC_ELS" lnInst="7" prefix="P51NE" desc="51NE" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOV" lnType="PTOV_ELS" lnInst="1" prefix="P59L" desc="59L" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOV" lnType="PTOV_ELS" lnInst="2" prefix="P59H" desc="59H" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOV" lnType="PVCB_ELS" lnInst="3" prefix="P60" desc="60 (FALHA FUSIVEL)" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDEF_ELS" lnInst="1" prefix="P67NI" desc="67NI" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDEF_ELS" lnInst="2" prefix="P67NT" desc="67NT" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDEF_ELS" lnInst="3" prefix="P67NP" desc="67NP (POTT-67N)" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PSCH" lnType="PSCH_ELS" lnInst="2" prefix="POTT67N" desc="POTT-67N" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDOC_ELS" lnInst="4" prefix="P67I" desc="67I" />          <!-- NOTA: DIFERENÇA PARA A LT DE 230 kV -->
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTOC" lnType="PDOC_ELS" lnInst="5" prefix="P67T" desc="67T" />          <!-- NOTA: DIFERENÇA PARA A LT DE 230 kV -->
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="RPSB" lnType="RPSB_ELS" lnInst="1" prefix="P68OSB" desc="68OSB" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="RREC" lnType="RREC_ELS" lnInst="1" prefix="P79" desc="79" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PSCH" lnType="PSCH_ELS" lnInst="3" prefix="DTT" desc="CANAL C" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="1" prefix="STR" desc="94 - Start of selected functions" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="2" prefix="BAY" desc="94 - Line Bay" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="3" prefix="TIE" desc="94 - Tie Bay" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="PTRC" lnType="PTRC_ELS" lnInst="4" prefix="RETRIP" desc="94 - RETRIP" />
          <LNode iedName="P1L5PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43_ELS" lnInst="1" prefix="C43" desc="43" />
          <LNode iedName="P1L5PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43BP_ELS" lnInst="2" prefix="TIE" desc="43 - Tie info" />
          <LNode iedName="P1L5PC1" ldInst="CTRL" lnClass="GAPC" lnType="GAPC_43_ELS" lnInst="1" prefix="C43" desc="43 - Cmds" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="3" prefix="P86L" desc="86L" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="GAPC" lnType="GAPC_85_ELS" lnInst="4" prefix="POTT" desc="POTT-21/POTT-67 on/off (Canal A/D)" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="GAPC" lnType="GAPC_85_ELS" lnInst="5" prefix="DTT" desc="DTT on/off (Canal C)" />
          <LNode iedName="P1L5PC1" ldInst="TLINE" lnClass="ITPC" lnType="ITPC_ELS" lnInst="1" prefix="" desc="Teleprotection interface" />
          <!-- NOTA: FUNÇÕES 68OST E 78 REMOVIDAS PARA A LT 138 kV -->
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1L5/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1L5" cNodeName="No01" />
        </ConductingEquipment>
        <ConnectivityNode name="No01" pathName="SE_ITAJAI/s138kV/v1L5/No01" sxy:x="4" sxy:y="20" />
        <ConnectivityNode name="No02" pathName="SE_ITAJAI/s138kV/v1L5/No02" sxy:x="4" sxy:y="12" />
        <ConnectivityNode name="No03" pathName="SE_ITAJAI/s138kV/v1L5/No03" sxy:x="4" sxy:y="8" />
        <ConnectivityNode name="No04" pathName="SE_ITAJAI/s138kV/v1L5/No04" sxy:x="4" sxy:y="4" />
        <ConnectivityNode name="grounded" pathName="SE_ITAJAI/s138kV/v1L5/grounded" sxy:x="1" sxy:y="14" />
      </Bay>
      <Bay name="v1T1" sxy:x="4" sxy:y="0" desc="Vao de 138kV conexao de Transformador 3fase 230/138/13.8kV">
        <ConductingEquipment name="t1TPT1" type="VTR" sxy:x="6" sxy:y="4" sxy:dir="horizontal">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1T1MU1" ldInst="1TPT1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t1TCT1" type="CTR" sxy:x="4" sxy:y="6" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No01" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1T1/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No02" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1T1MU1" ldInst="1TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1T1MU1" ldInst="1TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="2" prefix="" desc="Transformador de Corrente - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1T1MU1" ldInst="1TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="3" prefix="" desc="Transformador de Corrente - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1T1MU1" ldInst="1TCT1" lnClass="TCTR" lnType="TCTR_ELS" lnInst="4" prefix="" desc="Transformador de Corrente - Corrente de Neutro" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="d152T1" type="CBR" sxy:x="4" sxy:y="16" sxy:dir="vertical">
          <!-- CONTROLE/PROTEÇÃO PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="XCBR" lnType="XCBR_ELS" lnInst="1" prefix="" desc="Estado de Disjuntor" />
          <!-- <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="GGIO" lnType="GGIO_DJELS_PB" lnInst="1" prefix="" desc="Supervisao/Controle de Disjuntor"/> -->
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="SIMG" lnType="SIMG_ELS" lnInst="1" prefix="" desc="Gas SF6" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="SCBR" lnType="SCBR_ELS" lnInst="1" prefix="" desc="Supervisao do DJ" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="SOPM" lnType="SOPM_ELS" lnInst="1" prefix="" desc="Supervisao do motor do DJ" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Disjuntor" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Disjuntor" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="RBRF" lnType="RBRF_ELS" lnInst="1" prefix="" desc="50/62BF" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="PIOC" lnType="PIOC_ELS" lnInst="1" prefix="BSPO" desc="BLIND SPOT" />
          <LNode iedName="P2T1PC1" ldInst="152T1" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86BF" desc="86BF" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No03" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1T1/No04" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No04" />
        </ConductingEquipment>
        <ConductingEquipment name="c189T1" type="DIS" sxy:x="4" sxy:y="12" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="189T1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189T1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1T1/No03" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No03" />
        </ConductingEquipment>
        <ConductingEquipment name="c189BPT1" type="DIS" sxy:x="8" sxy:y="10" sxy:dir="horizontal">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="189BPT1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189BPT1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189BPT1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189BPT1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/b1BP2/b1BP2" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP2" cNodeName="b1BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="c189P1T1" type="DIS" sxy:x="4" sxy:y="20" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="189P1T1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189P1T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189P1T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189P1T1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No04" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/b1BP1/b1BP1" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP1" cNodeName="b1BP1" />
        </ConductingEquipment>
        <ConductingEquipment name="c189P2T1" type="DIS" sxy:x="8" sxy:y="18" sxy:dir="horizontal">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P2T1PC1" ldInst="189P2T1" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189P2T1" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189P2T1" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P2T1PC1" ldInst="189P2T1" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1T1/No04" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1T1" cNodeName="No04" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/b1BP2/b1BP2" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP2" cNodeName="b1BP2" />
        </ConductingEquipment>
        <ConnectivityNode name="No01" pathName="SE_ITAJAI/s138kV/v1T1/No01" sxy:x="4" sxy:y="4" />
        <ConnectivityNode name="No02" pathName="SE_ITAJAI/s138kV/v1T1/No02" sxy:x="4" sxy:y="10" />
        <ConnectivityNode name="No03" pathName="SE_ITAJAI/s138kV/v1T1/No03" sxy:x="4" sxy:y="14" />
        <ConnectivityNode name="No04" pathName="SE_ITAJAI/s138kV/v1T1/No04" sxy:x="4" sxy:y="18" />
        <ConnectivityNode name="grounded" pathName="SE_ITAJAI/s138kV/v1T1/grounded" sxy:x="1" sxy:y="14" />
        <Function name="Controle Principal">
          <LNode iedName="P2T1PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43_ELS" lnInst="3" prefix="C43" desc="43" />
          <LNode iedName="P2T1PC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43BP_ELS" lnInst="4" prefix="TIE" desc="43 - Tie info" />
          <LNode iedName="P2T1PC1" ldInst="CTRL" lnClass="GAPC" lnType="GAPC_43_ELS" lnInst="2" prefix="C43" desc="43 - Cmds" />
          <LNode iedName="P2T1PC1" ldInst="TF1" lnClass="MMXU" lnType="MMXU_ELS" lnInst="2" prefix="" desc="Medicao Operacional - TF1M" />
        </Function>
      </Bay>
      <Bay name="v1BP" sxy:x="16" sxy:y="0" desc="Vao de 138kV Interligador de Barras / Transferência (TIE)">
        <ConductingEquipment name="t1TPP1" type="VTR" sxy:x="0" sxy:y="24" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P1BPPC1" ldInst="1TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial" />
          <!-- CONTROLE DUAL -->
          <LNode iedName="D1BPC1" ldInst="1TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/b1BP1/b1BP1" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP1" cNodeName="b1BP1" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="2" prefix="" desc="Transformador de Potencial - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="3" prefix="" desc="Transformador de Potencial - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP1" lnClass="TVTR" lnType="TVTR_ELS" lnInst="4" prefix="" desc="Transformador de Potencial - Tensao Residual" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t1TPP2" type="VTR" sxy:x="0" sxy:y="28" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/b1BP2/b1BP2" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP2" cNodeName="b1BP2" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="1" prefix="" desc="Transformador de Potencial - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="2" prefix="" desc="Transformador de Potencial - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="3" prefix="" desc="Transformador de Potencial - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TPP2" lnClass="TVTR" lnType="TVTR_ELS" lnInst="4" prefix="" desc="Transformador de Potencial - Tensao Residual" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="t1TCBP" type="CTR" sxy:x="4" sxy:y="16" sxy:dir="vertical">
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1BP/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1BP" cNodeName="No02" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1BP/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1BP" cNodeName="No01" />
          <SubEquipment name="A" phase="A">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="1" prefix="" desc="Transformador de Corrente - Fase A" />
          </SubEquipment>
          <SubEquipment name="B" phase="B">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="2" prefix="" desc="Transformador de Corrente - Fase B" />
          </SubEquipment>
          <SubEquipment name="C" phase="C">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="3" prefix="" desc="Transformador de Corrente - Fase C" />
          </SubEquipment>
          <SubEquipment name="N" phase="N" virtual="true">
            <!-- MU PRINCIPAL -->
            <LNode iedName="P1BPMU1" ldInst="1TCBP" lnClass="TCTR" lnType="TCTR_ELS" lnInst="4" prefix="" desc="Transformador de Corrente - Corrente de Neutro" />
          </SubEquipment>
        </ConductingEquipment>
        <ConductingEquipment name="c189P1BP" type="DIS" sxy:x="4" sxy:y="20" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P1BPPC1" ldInst="189P1BP" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P1BPPC1" ldInst="189P1BP" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P1BPPC1" ldInst="189P1BP" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P1BPPC1" ldInst="189P1BP" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1BP/No01" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1BP" cNodeName="No01" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/b1BP1/b1BP1" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP1" cNodeName="b1BP1" />
        </ConductingEquipment>
        <ConductingEquipment name="c189P2BP" type="DIS" sxy:x="8" sxy:y="18" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P1BPPC1" ldInst="189P2BP" lnClass="XSWI" lnType="XSWI_ELS" lnInst="1" prefix="" desc="Estado de Chave Seccionadora" />
          <LNode iedName="P1BPPC1" ldInst="189P2BP" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Chave Seccionadora" />
          <LNode iedName="P1BPPC1" ldInst="189P2BP" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Chave Seccionadora" />
          <LNode iedName="P1BPPC1" ldInst="189P2BP" lnClass="SSWI" lnType="SSWI_ELS" lnInst="1" prefix="" desc="Supervisao/Controle de Chave Seccionadora" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1BP/No03" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1BP" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/b1BP2/b1BP2" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="b1BP2" cNodeName="b1BP2" />
        </ConductingEquipment>
        <ConductingEquipment name="d152BP" type="CBR" sxy:x="4" sxy:y="12" sxy:dir="vertical">
          <!-- CONTROLE PRINCIPAL -->
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="XCBR" lnType="XCBR_ELS" lnInst="1" prefix="" desc="Estado de Disjuntor" />
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="CILO" lnType="CILO_ELS" lnInst="1" prefix="" desc="Intertravamento de Disjuntor" />
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="CSWI" lnType="CSWI_ELS" lnInst="1" prefix="" desc="Controle de Disjuntor" />
          <!-- <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="GGIO" lnType="GGIO_DJELS_PB" lnInst="1" prefix="" desc="Supervisao/Controle de Disjuntor"/> -->
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="SIMG" lnType="SIMG_ELS" lnInst="1" prefix="" desc="Gas SF6" />
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="SCBR" lnType="SCBR_ELS" lnInst="1" prefix="" desc="Supervisao do DJ" />
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="SOPM" lnType="SOPM_ELS" lnInst="1" prefix="" desc="Supervisao do motor do DJ" />
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="RSYN" lnType="RSYN_ELS" lnInst="1" prefix="" desc="25" />
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="RBRF" lnType="RBRF_ELS" lnInst="1" prefix="" desc="50/62BF" />
          <LNode iedName="P1BPPC1" ldInst="152BP" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="" desc="86BF" />
          <Terminal name="terminal1" connectivityNode="SE_ITAJAI/s138kV/v1BP/No03" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1BP" cNodeName="No03" />
          <Terminal name="terminal2" connectivityNode="SE_ITAJAI/s138kV/v1BP/No02" substationName="SE_ITAJAI" voltageLevelName="s138kV" bayName="v1BP" cNodeName="No02" />
        </ConductingEquipment>
        <ConnectivityNode name="No01" pathName="SE_ITAJAI/s138kV/v1BP/No01" sxy:x="4" sxy:y="18" />
        <ConnectivityNode name="No02" pathName="SE_ITAJAI/s138kV/v1BP/No02" sxy:x="4" sxy:y="14" />
        <ConnectivityNode name="No03" pathName="SE_ITAJAI/s138kV/v1BP/No03" sxy:x="4" sxy:y="10" />
        <ConnectivityNode name="grounded" pathName="SE_ITAJAI/s138kV/v1BP/grounded" sxy:x="1" sxy:y="14" />
        <Function name="Protecao Principal">
          <LNode iedName="P1MGPB1" ldInst="BARRA" lnClass="PDIF" lnType="PBDF_ELS" lnInst="1" prefix="" desc="87B P1" />
          <LNode iedName="P1MGPB1" ldInst="BARRA" lnClass="PDIF" lnType="PBDF_ELS" lnInst="2" prefix="" desc="87B P2" />
          <LNode iedName="P1MGPB1" ldInst="BARRA" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="1" prefix="P86B1" desc="86B1" />
          <LNode iedName="P1MGPB1" ldInst="BARRA" lnClass="GAPC" lnType="GAPC_86_ELS" lnInst="2" prefix="P86B2" desc="86B2" />
          <LNode iedName="P1MGPB1" ldInst="BARRA" lnClass="GGIO" lnType="GGIO_PROT_BAELS" lnInst="1" prefix="" desc="Informacoes de Protecao" />
        </Function>
        <Function name="Controle Principal">
          <LNode iedName="P1BPPC1" ldInst="CTRL" lnClass="MMXU" lnType="MMXU_ELS" lnInst="1" prefix="" desc="Medicao Operacional - Tie e Barra P1" />
          <LNode iedName="P1BPPC1" ldInst="CTRL" lnClass="MMXU" lnType="MMXU_ELS" lnInst="2" prefix="" desc="Medicao Operacional - Barra P2" />
          <LNode iedName="P1BPPC1" ldInst="CTRL" lnClass="GGIO" lnType="GGIO_43BP_ELS" lnInst="1" prefix="TIE" desc="Informacoes de Controle" />
        </Function>
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="s13.8kV" sxy:x="55" sxy:y="10" desc="Setor de 13.8kV - Conexao dos Terciarios dos Transformadores">
      <Voltage unit="V" multiplier="k">13.8</Voltage>
      <Bay name="vTF1_13.8kV" sxy:x="2" sxy:y="0" desc="Conexao Terciario do Transformador 1">
        <ConnectivityNode name="No01" pathName="SE_ITAJAI/s13.8kV/vTF1_13.8kV/No01" sxy:x="1" sxy:y="1" />
        <ConnectivityNode name="grounded" pathName="SE_ITAJAI/s13.8kV/vTF1_13.8kV/grounded" sxy:x="2" sxy:y="1" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <!-- =============================================================================================================================== -->
  <!-- Descrição das características de comunicação -->
  <Communication>
    <!-- SubRede Principal - Station Bus -->
    <SubNetwork name="StationBus" type="8-MMS">
      <Text>Station Bus</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      
	  <!-- GPS para sincronismo SNTP -->
      <ConnectedAP iedName="GPS_SNTP" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.107</P>
          <!-- SEGUNDA INTERFACE IP: 172.20.231.235 -->
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <!-- SWITCH 01 da Station Bus -->
      <ConnectedAP iedName="SWITCH01" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.110</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">1000BaseT</P>
          <P type="Plug">RJ45</P>
          <P type="Cable">CTP-001</P>
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">1000BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E03</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E04</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E05</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E06</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F03</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F04</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F05</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F06</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F07</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F08</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F09</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F10</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F11</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F12</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F13</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F14</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F15</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F16</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F17</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F18</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F19</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F20</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F21</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F22</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F23</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F24</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F25</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F26</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F27</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F28</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F29</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F30</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F31</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F32</P>
        </PhysConn>
      </ConnectedAP>
      <!-- SWITCH 02 da Station Bus -->
      <ConnectedAP iedName="SWITCH02" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.238</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">1000BaseT</P>
          <P type="Plug">RJ45</P>
          <P type="Cable">CTP-001</P>
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">1000BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E03</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E04</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E05</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E06</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F03</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F04</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F05</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F06</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F07</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F08</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F09</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F10</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F11</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F12</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F13</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F14</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F15</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F16</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F17</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F18</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F19</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F20</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F21</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F22</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F23</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F24</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F25</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F26</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F27</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F28</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F29</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F30</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F31</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F32</P>
        </PhysConn>
      </ConnectedAP>
      <!-- UCS SAGE 01 da Station Bus -->
      <ConnectedAP iedName="UCS_SAGE01" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.16</P>
          <!-- SEGUNDA INTERFACE IP: 172.20.231.144 -->
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E03</P>
        </PhysConn>
      </ConnectedAP>
      <!-- UCS SAGE 02 da Station Bus -->
      <ConnectedAP iedName="UCS_SAGE02" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.17</P>
          <!-- SEGUNDA INTERFACE IP: 172.20.231.145 -->
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <!--<P type="Cable">CTP-###</P>-->
          <P type="Port">E03</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- OSCILÓGRAFO 02 DO SETOR 230 kV -->
      <ConnectedAP iedName="P2OSC2" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.138</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
      <!-- OSCILÓGRAFO 03 DO SETOR 230 kV -->
      <ConnectedAP iedName="P2OSC3" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.139</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
      <!-- OSCILÓGRAFO 02 DO SETOR 138 kV -->
      <ConnectedAP iedName="P1OSC2" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.140</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
	  
	  <!-- IEDs TIE 230 kV -->
      <ConnectedAP iedName="P2BPPC1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.21</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleRed">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-02</P>
            <P type="APPID" xsi:type="tP_APPID">1002</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="Anunciador">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-03</P>
            <P type="APPID" xsi:type="tP_APPID">1003</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D5</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="252BP" cbName="ProtecoesRDP">	<!-- Apenas para as principais - alternadas devem ser no barramento de processo -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-0A</P>
            <P type="APPID" xsi:type="tP_APPID">9002</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D3</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P2BPMU1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.33</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>

	  <!-- IEDs PROTEÇÃO DE BARRAS 230 kV -->
      <ConnectedAP iedName="P2MGPB1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.24</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="Anunciador">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-10</P>
            <P type="APPID" xsi:type="tP_APPID">1008</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7E6</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="BARRA" cbName="ProtecoesRDP">  <!-- Apenas para as principais - alternadas devem ser no barramento de processo -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-19</P>
            <P type="APPID" xsi:type="tP_APPID">9009</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7E5</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
     	  
	  <!-- IEDs LT2 230 kV -->
      <ConnectedAP iedName="P2L2PC1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.20</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="Anunciador">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-22</P>
            <P type="APPID" xsi:type="tP_APPID">1012</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">84D</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesRed">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-28</P>
            <P type="APPID" xsi:type="tP_APPID">9010</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">84C</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesRDP">  <!-- Apenas para as principais - alternadas devem ser no barramento de processo -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-2C</P>
            <P type="APPID" xsi:type="tP_APPID">9014</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">84B</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P2L2MU1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.30</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs TF1 230/138/13,8 kV -->
      <ConnectedAP iedName="P2T1PC1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.22</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleRed">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-42</P>
            <P type="APPID" xsi:type="tP_APPID">1022</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C8</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="Anunciador">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-43</P>
            <P type="APPID" xsi:type="tP_APPID">1023</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C9</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecoesRDP">  <!-- Apenas para as principais - alternadas devem ser no barramento de processo -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-4B</P>
            <P type="APPID" xsi:type="tP_APPID">9023</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C7</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PTF1MU1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.23</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ComutacaoTap">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-80</P>
            <P type="APPID" xsi:type="tP_APPID">1040</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">BAE</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P2T1MU1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.28</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P1T1MU1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.29</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs TIE 138 kV -->
      <ConnectedAP iedName="P1BPPC1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.26</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleRed">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-02</P>
            <P type="APPID" xsi:type="tP_APPID">0802</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3EC</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
		<GSE ldInst="CTRL" cbName="Anunciador">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-03</P>
            <P type="APPID" xsi:type="tP_APPID">0803</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3ED</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="152BP" cbName="ProtecoesRDP">  <!-- Apenas para as principais - alternadas devem ser no barramento de processo -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-0A</P>
            <P type="APPID" xsi:type="tP_APPID">8802</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3EB</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P1BPMU1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.32</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>

	  <!-- IEDs PROTEÇÃO DE BARRAS 138 kV -->
      <ConnectedAP iedName="P1MGPB1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.25</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="Anunciador">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-10</P>
            <P type="APPID" xsi:type="tP_APPID">0808</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3FE</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="BARRA" cbName="ProtecoesRDP">  <!-- Apenas para as principais - alternadas devem ser no barramento de processo -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-19</P>
            <P type="APPID" xsi:type="tP_APPID">8809</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3FD</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
           
	  <!-- IEDs LT5 138 kV -->
      <ConnectedAP iedName="P1L5PC1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.27</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="Anunciador">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-42</P>
            <P type="APPID" xsi:type="tP_APPID">0822</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">4A1</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesRed">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-48</P>
            <P type="APPID" xsi:type="tP_APPID">8820</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">4A0</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesRDP">  <!-- Apenas para as principais - alternadas devem ser no barramento de processo -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-4C</P>
            <P type="APPID" xsi:type="tP_APPID">8824</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49F</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P1L5MU1" apName="E">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.31</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">E02</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    
	<!-- SubRede Principal - Process Bus -->
    <SubNetwork name="ProcessBus" type="8-MMS">
      <Text>Process Bus</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      
	  <!-- GNSS Principal para sincronismo PTP -->
      <ConnectedAP iedName="GNSS_PTP_P" apName="F">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.115</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <!-- GNSS Alternada para sincronismo PTP -->
      <ConnectedAP iedName="GNSS_PTP_A" apName="F">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.116</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- OSCILÓGRAFO 02 DO SETOR 230 kV -->
      <ConnectedAP iedName="P2OSC2" apName="F">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.117</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <!-- OSCILÓGRAFO 03 DO SETOR 230 kV -->
      <ConnectedAP iedName="P2OSC3" apName="F">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.135</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <!-- OSCILÓGRAFO 02 DO SETOR 138 kV -->
      <ConnectedAP iedName="P1OSC2" apName="F">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.118</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs TIE 230 kV -->
      <ConnectedAP iedName="P2BPPC1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.40</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-00</P>
            <P type="APPID" xsi:type="tP_APPID">1000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D0</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="ControleTransf">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-01</P>
            <P type="APPID" xsi:type="tP_APPID">1001</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D1</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="252BP" cbName="ProtecoesVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-08</P>
            <P type="APPID" xsi:type="tP_APPID">9000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D0</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="252BP" cbName="ProtecoesBF">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-09</P>
            <P type="APPID" xsi:type="tP_APPID">9001</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D2</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P2BPMU1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.41</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-06</P>
            <P type="APPID" xsi:type="tP_APPID">1006</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D0</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="EstadosEquip">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-0E</P>
            <P type="APPID" xsi:type="tP_APPID">9006</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D2</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="CTRL" cbName="SVTie">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-00</P>
            <P type="APPID" xsi:type="tP_APPID">4100</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7D8</P>
          </Address>
        </SMV>
        <SMV ldInst="CTRL" cbName="SVTieRDP">  <!-- CONFIGURAR APENAS NAS UNIDADES ALTERNADAS!!!! -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-41</P>
            <P type="APPID" xsi:type="tP_APPID">4141</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7E3</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs PROTEÇÃO DE BARRAS 230 kV -->
      <ConnectedAP iedName="P2MGPB1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.42</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="BARRA" cbName="ProtecaoBarras">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-18</P>
            <P type="APPID" xsi:type="tP_APPID">9008</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">7E4</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs LT2 230 kV -->
      <ConnectedAP iedName="P2L2PC1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.43</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-20</P>
            <P type="APPID" xsi:type="tP_APPID">1010</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">848</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="ControleTie">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-21</P>
            <P type="APPID" xsi:type="tP_APPID">1011</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">849</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-29</P>
            <P type="APPID" xsi:type="tP_APPID">9011</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">848</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesTie">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-2A</P>
            <P type="APPID" xsi:type="tP_APPID">9012</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">849</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
		<GSE ldInst="TLINE" cbName="ProtecoesBF">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-2B</P>
            <P type="APPID" xsi:type="tP_APPID">9013</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">84A</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">P01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">P02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P2L2MU1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.44</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-26</P>
            <P type="APPID" xsi:type="tP_APPID">1016</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">848</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="EstadosEquip">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-2E</P>
            <P type="APPID" xsi:type="tP_APPID">9016</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">84A</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="TLINE" cbName="SVLinha">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-02</P>
            <P type="APPID" xsi:type="tP_APPID">4102</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">850</P>
          </Address>
        </SMV>
        <SMV ldInst="TLINE" cbName="SVLinhaRDP">    <!-- CONFIGURAR APENAS NAS UNIDADES ALTERNADAS!!!! -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-43</P>
            <P type="APPID" xsi:type="tP_APPID">4143</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">85B</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs TF1 230/138/13,8 kV -->
      <ConnectedAP iedName="P2T1PC1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.45</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVaoH">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-40</P>
            <P type="APPID" xsi:type="tP_APPID">1020</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="ControleTieH">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-41</P>
            <P type="APPID" xsi:type="tP_APPID">1021</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C5</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecoesVaoH">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-48</P>
            <P type="APPID" xsi:type="tP_APPID">9020</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C4</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecoesTieH">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-49</P>
            <P type="APPID" xsi:type="tP_APPID">9021</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C5</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecoesBFH">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-4A</P>
            <P type="APPID" xsi:type="tP_APPID">9022</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C6</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="ControleVaoM">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-60</P>
            <P type="APPID" xsi:type="tP_APPID">0830</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5DC</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="ControleTieM">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-61</P>
            <P type="APPID" xsi:type="tP_APPID">0831</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5DD</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecoesVaoM">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-68</P>
            <P type="APPID" xsi:type="tP_APPID">8830</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5DC</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecoesTieM">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-69</P>
            <P type="APPID" xsi:type="tP_APPID">8831</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5DD</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecoesBFM">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-6A</P>
            <P type="APPID" xsi:type="tP_APPID">8832</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5DE</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P2T1MU1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.46</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-46</P>
            <P type="APPID" xsi:type="tP_APPID">1026</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="EstadosEquip">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-4E</P>
            <P type="APPID" xsi:type="tP_APPID">9026</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C6</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TF1" cbName="ProtecaoTrafo">   
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-20-4F</P>
            <P type="APPID" xsi:type="tP_APPID">9027</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9C4</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="TF1" cbName="SVTrafo">			
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-10</P>
            <P type="APPID" xsi:type="tP_APPID">4110</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9CC</P>
          </Address>
        </SMV>
        <SMV ldInst="TF1" cbName="SVTrafoRDP">		<!-- CONFIGURAR APENAS NAS UNIDADES ALTERNADAS!!!! -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-51</P>
            <P type="APPID" xsi:type="tP_APPID">4151</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">9D7</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P1T1MU1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.48</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-66</P>
            <P type="APPID" xsi:type="tP_APPID">0836</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5DC</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="EstadosEquip">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-6E</P>
            <P type="APPID" xsi:type="tP_APPID">8836</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5DE</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="TF1" cbName="SVTrafo">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-90</P>
            <P type="APPID" xsi:type="tP_APPID">4090</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5E4</P>
          </Address>
        </SMV>
        <SMV ldInst="TF1" cbName="SVTrafoRDP">    <!-- CONFIGURAR APENAS NAS UNIDADES ALTERNADAS!!!! -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-D1</P>
            <P type="APPID" xsi:type="tP_APPID">40D1</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">5EF</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs TIE 138 kV -->
      <ConnectedAP iedName="P1BPPC1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.49</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-00</P>
            <P type="APPID" xsi:type="tP_APPID">0800</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3E8</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="ControleTransf">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-01</P>
            <P type="APPID" xsi:type="tP_APPID">0801</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3E9</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="152BP" cbName="ProtecoesVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-08</P>
            <P type="APPID" xsi:type="tP_APPID">8800</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3E8</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="152BP" cbName="ProtecoesBF">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-09</P>
            <P type="APPID" xsi:type="tP_APPID">8801</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3EA</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P1BPMU1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.50</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-06</P>
            <P type="APPID" xsi:type="tP_APPID">0806</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3E8</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="EstadosEquip">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-0E</P>
            <P type="APPID" xsi:type="tP_APPID">8806</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3EA</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="CTRL" cbName="SVTie">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-80</P>
            <P type="APPID" xsi:type="tP_APPID">4080</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3F0</P>
          </Address>
        </SMV>
        <SMV ldInst="CTRL" cbName="SVTieRDP">        <!-- CONFIGURAR APENAS NAS UNIDADES ALTERNADAS!!!! -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-C1</P>
            <P type="APPID" xsi:type="tP_APPID">40C1</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3FB</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs PROTEÇÃO DE BARRAS 138 kV -->
      <ConnectedAP iedName="P1MGPB1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.51</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="BARRA" cbName="ProtecaoBarras">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-18</P>
            <P type="APPID" xsi:type="tP_APPID">8808</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">3FC</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
      
	  <!-- IEDs LT5 138 kV -->
      <ConnectedAP iedName="P1L5PC1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.52</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-40</P>
            <P type="APPID" xsi:type="tP_APPID">0820</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49C</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="ControleTie">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-41</P>
            <P type="APPID" xsi:type="tP_APPID">0821</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49D</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-49</P>
            <P type="APPID" xsi:type="tP_APPID">8821</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49C</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesTie">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-4A</P>
            <P type="APPID" xsi:type="tP_APPID">8822</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49D</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="TLINE" cbName="ProtecoesBF">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-4B</P>
            <P type="APPID" xsi:type="tP_APPID">8823</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49E</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">P01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">P02</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P1L5MU1" apName="F" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.53</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="ControleVao">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-46</P>
            <P type="APPID" xsi:type="tP_APPID">0826</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49C</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">2000</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="EstadosEquip">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-4E</P>
            <P type="APPID" xsi:type="tP_APPID">8826</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">49E</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="TLINE" cbName="SVLinha">
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-86</P>
            <P type="APPID" xsi:type="tP_APPID">4086</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">4A4</P>
          </Address>
        </SMV>
        <SMV ldInst="TLINE" cbName="SVLinhaRDP">       <!-- CONFIGURAR APENAS NAS UNIDADES ALTERNADAS!!!! -->
          <Address>
            <!-- Adequar enderecamento conforme aplicacao -->
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-C7</P>
            <P type="APPID" xsi:type="tP_APPID">40C7</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">4AF</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">F02</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
	
	<!-- SubRede Principal - Process Bus -->
    <SubNetwork name="ProcessBus2" type="8-MMS">
      <Text>Process Bus 2</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
 
	  <!-- IEDs PROTEÇÃO DE BARRAS 230 kV -->
      <ConnectedAP iedName="P2MGPB1" apName="N" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.121</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">N01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">N02</P>
        </PhysConn>
      </ConnectedAP>
 
	  <!-- IEDs PROTEÇÃO DE BARRAS 138 kV -->
      <ConnectedAP iedName="P1MGPB1" apName="N" redProt="prp">
        <Address>
          <!-- Adequar enderecamento conforme aplicacao -->
          <P type="IP" xsi:type="tP_IP">172.20.231.122</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">172.20.231.125</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">N01</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <!--<P type="Cable">FMM-###</P>-->
          <P type="Port">N02</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
	
  </Communication>
  
  <!-- =============================================================================================================================== -->
  <!-- Descrição dos IEDs -->
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  
  <!-- EQUIPAMENTOS GERAIS DE COMUNICAÇÃO E SINCRONISMO -->
  <IED name="GPS_SNTP" type="SNTP SERVER" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="SNTP">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="false" />
      <!-- 07/12/2020 Adicionado serviços para não ficar com campo vazio (erro no SCL Verify da Tringle Microworks) -->
    </Services>
    <AccessPoint name="E" clock="true">
      <!-- 27/02/2018: LNs do GPS comentados conforme sugestão da SIEMENS realizada por conferência em 22/02/2018.
		
			<!- LNs Gerais ->
			<LN lnType="LPHD_ELS" prefix="gps01" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico" >
				<DOI name="Proxy">
					<DAI name="stVal" valKind="Set">
						<Val>false</Val>
					</DAI>
				</DOI>
			</LN>		
		
			<!- LNs do Sistema de Sincronismo Temporal ->
			<LN lnType="STIM_ELS" prefix="gps01" lnClass="STIM" inst="1" > <!- Este LN não é detalhado no capítulo 7-4 (apenas apresentado no capítulo 5) - ver anexo D do 7-4 ->
			</LN>	-->
    </AccessPoint>
  </IED>
  <IED name="GNSS_PTP_P" type="PTP SERVER" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PTP_P">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="false" />
      <!-- 07/12/2020 Adicionado serviços para não ficar com campo vazio (erro no SCL Verify da Tringle Microworks) -->
    </Services>
    <AccessPoint name="F" clock="true">
    </AccessPoint>
  </IED>
  <IED name="GNSS_PTP_A" type="PTP SERVER" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PTP_A">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="false" />
      <!-- 07/12/2020 Adicionado serviços para não ficar com campo vazio (erro no SCL Verify da Tringle Microworks) -->
    </Services>
    <AccessPoint name="F" clock="true">
    </AccessPoint>
  </IED>
  <IED name="SWITCH01" type="SWITCH" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="SWITCH01">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="false" />
      <!-- 07/12/2020 Adicionado serviços para não ficar com campo vazio (erro no SCL Verify da Tringle Microworks -->
    </Services>
    <AccessPoint name="E" />
  </IED>
  <IED name="SWITCH02" type="SWITCH" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="SWITCH02">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="false" />
      <!-- 07/12/2020 Adicionado serviços para não ficar com campo vazio (erro no SCL Verify da Tringle Microworks -->
    </Services>
    <AccessPoint name="E" />
  </IED>
  <IED name="UCS_SAGE01" type="HMI" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UCS_SAGE01">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="true" unbufReport="true" readLog="true" supportsLdName="true" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <GetDataSetValue />
      <GetCBValues />
      <ReadWrite />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <!-- LNs Gerais -->
      <LN lnType="LPHD_ELS" prefix="ucs01" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
        <DOI name="Proxy">
          <DAI name="stVal" valKind="Set">
            <Val>false</Val>
          </DAI>
        </DOI>
      </LN>
      <!-- LNs do Sistema Supervisório -->
      <LN lnType="IHMI_ELS" prefix="ucs01" lnClass="IHMI" inst="1" desc="Interface Homem Maquina">
      </LN>
      <LN lnType="ITCI_ELS" prefix="ucs01" lnClass="ITCI" inst="1" desc="Interface de Telecontrole">
      </LN>
    </AccessPoint>
  </IED>
  <IED name="UCS_SAGE02" type="HMI" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UCS_SAGE02">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="true" unbufReport="true" readLog="true" supportsLdName="true" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <GetDataSetValue />
      <GetCBValues />
      <ReadWrite />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <!-- LNs Gerais -->
      <LN lnType="LPHD_ELS" prefix="ucs02" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
        <DOI name="Proxy">
          <DAI name="stVal" valKind="Set">
            <Val>false</Val>
          </DAI>
        </DOI>
      </LN>
      <!-- LNs do Sistema Supervisório -->
      <LN lnType="IHMI_ELS" prefix="ucs02" lnClass="IHMI" inst="1" desc="Interface Homem Maquina">
      </LN>
      <LN lnType="ITCI_ELS" prefix="ucs02" lnClass="ITCI" inst="1" desc="Interface de Telecontrole">
      </LN>
    </AccessPoint>
  </IED>
  
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  <!-- OSCILÓGRAFOS -->
  <IED name="P2OSC2" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2OSC2">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GOOSE max="32" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ConfSigRef max="320" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="OSCL" desc="Logical Device para oscilografia">
          <!-- LNs Gerais -->
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- LN de Configuração do Sistema de Oscilografia -->
          <LN lnType="RDRE_ELS" prefix="" lnClass="RDRE" inst="1" desc="CONFIGURACOES DO SISTEMA DE OSCILOGRAFIA.">
            <DOI name="TrgMod" desc="Trigger mode (internal trigger, external or both).">
              <DAI name="setVal">
                <Val>Both</Val>
              </DAI>
            </DOI>
            <DOI name="PreTmms" desc="Pre-trigger time.">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PstTmms" desc="Post-trigger time.">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RcdMod" desc="Recorder operation mode (saturation, overwrite).">
              <DAI name="setVal">
                <Val>Overwrite existing values</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- LNs de Canais Analógicos -->
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="1" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="2" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="3" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="4" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="5" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="6" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>6</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="7" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>7</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="8" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="9" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>9</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="10" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="11" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>11</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="12" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>12</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="13" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>13</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="14" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>14</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="15" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="16" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>16</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="17" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>17</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="18" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>18</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="19" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>19</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="20" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="21" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>21</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="22" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>22</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="23" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="24" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>24</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="25" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>25</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="26" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>26</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="27" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>27</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="28" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>28</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="29" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>29</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="30" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="31" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>31</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="32" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>32</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="33" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>33</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="34" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>34</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="35" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>35</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="36" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>36</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="37" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>37</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="38" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>38</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="39" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>39</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="40" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="41" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>41</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="42" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>42</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="43" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>43</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="44" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>44</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="45" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>45</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="46" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>46</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="47" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>47</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="48" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>48</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="49" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>49</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="50" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="51" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>51</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="52" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>52</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="53" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>53</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="54" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>54</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="55" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>55</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="56" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>56</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="57" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>57</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="58" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>58</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="59" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>59</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="60" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="61" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>61</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="62" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>62</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="63" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="64" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>64</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <!-- LNs de Canais Digitais -->
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="1" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <!-- TISSUE 1133 GOOSE Control Block: esclarece que a recepção de sinais por GOOGSE pode ser descrita pelo par "Input/ExtRef" e também por "InRef/BlkRef do tipo ORG (setSrcRef/setSrcCB no caso em questão) -->
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="2" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="3" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="4" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="5" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="6" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>6</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="7" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>7</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="8" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="9" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>9</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="10" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="11" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>11</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="12" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>12</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="13" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>13</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="14" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>14</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="15" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="16" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>16</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="17" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>17</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="18" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>18</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="19" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>19</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="20" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="21" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>21</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="22" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>22</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="23" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>23</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="24" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>24</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="25" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>25</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="26" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>26</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="27" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>27</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="28" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>28</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="29" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="30" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>30</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="31" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>31</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="32" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="33" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="34" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>34</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="35" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>35</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="36" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>36</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="37" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>37</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="38" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>38</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="39" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>39</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="40" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="41" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>41</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="42" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>42</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="43" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>43</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="44" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>44</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="45" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="46" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>46</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="47" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>47</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="48" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>48</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="49" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>49</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="50" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="51" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>51</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="52" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="53" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>53</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="54" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>54</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="55" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>55</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="56" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>56</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="57" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>57</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="58" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>58</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="59" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>59</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="60" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="61" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>61</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="62" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>62</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="63" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>63</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="64" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="65" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>65</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="66" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>66</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="67" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>67</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="68" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>68</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="69" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>69</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="70" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>70</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="71" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>71</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="72" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>72</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="73" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>73</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="74" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>74</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="75" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>75</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="76" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>76</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="77" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>77</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="78" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>78</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="79" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>79</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="80" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>80</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="81" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>81</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="82" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>82</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="83" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>83</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="84" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>84</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="85" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>85</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="86" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>86</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="87" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>87</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="88" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>88</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="89" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>89</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="90" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>90</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="91" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>91</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="92" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>92</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="93" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>93</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="94" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>94</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="95" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>95</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="96" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>96</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="97" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>97</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="98" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>98</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="99" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>99</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="100" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="101" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>101</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="102" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>102</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="103" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>103</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="104" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>104</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="105" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>105</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="106" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>106</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="107" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>107</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="108" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>108</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="109" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>109</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="110" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>110</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="111" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>111</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="112" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>112</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="113" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>113</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="114" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>114</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="115" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>115</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="116" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>116</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="117" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>117</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="118" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>118</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="119" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>119</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="120" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="121" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>121</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="122" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>122</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="123" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>123</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="124" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>124</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="125" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>125</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="126" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>126</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="127" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>127</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="128" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>128</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="129" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>129</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="130" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>130</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="131" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>131</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="132" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>132</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="133" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>133</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="134" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>134</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="135" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>135</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="136" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>136</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="137" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>137</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="138" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>138</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="139" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>139</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="140" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>140</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="141" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>141</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="142" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>142</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="143" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>143</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="144" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>144</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="145" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>145</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="146" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>146</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="147" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>147</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="148" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>148</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="149" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>149</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="150" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="151" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>151</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="152" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>152</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="153" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>153</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="154" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>154</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="155" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>155</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="156" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>156</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="157" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>157</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="158" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>158</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="159" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>159</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="160" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>160</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="161" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>161</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="162" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>162</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="163" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>163</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="164" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>164</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="165" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>165</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="166" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>166</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="167" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>167</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="168" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>168</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="169" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>169</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="170" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>170</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="171" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>171</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="172" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>172</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="173" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>173</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="174" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>174</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="175" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>175</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="176" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>176</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="177" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>177</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="178" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>178</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="179" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>179</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="180" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>180</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="181" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>181</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="182" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>182</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="183" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>183</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="184" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>184</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="185" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>185</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="186" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>186</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="187" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>187</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="188" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>188</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="189" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>189</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="190" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>190</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="191" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>191</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="192" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>192</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="193" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>193</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="194" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>194</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="195" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>195</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="196" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>196</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="197" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>197</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="198" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>198</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="199" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>199</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="200" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <IED name="P2OSC3" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2OSC3">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GOOSE max="32" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ConfSigRef max="320" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="OSCL" desc="Logical Device para oscilografia">
          <!-- LNs Gerais -->
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- LN de Configuração do Sistema de Oscilografia -->
          <LN lnType="RDRE_ELS" prefix="" lnClass="RDRE" inst="1" desc="CONFIGURACOES DO SISTEMA DE OSCILOGRAFIA.">
            <DOI name="TrgMod" desc="Trigger mode (internal trigger, external or both).">
              <DAI name="setVal">
                <Val>Both</Val>
              </DAI>
            </DOI>
            <DOI name="PreTmms" desc="Pre-trigger time.">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PstTmms" desc="Post-trigger time.">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RcdMod" desc="Recorder operation mode (saturation, overwrite).">
              <DAI name="setVal">
                <Val>Overwrite existing values</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- LNs de Canais Analógicos -->
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="1" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="2" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="3" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="4" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="5" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="6" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>6</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="7" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>7</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="8" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="9" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>9</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="10" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="11" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>11</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="12" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>12</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="13" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>13</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="14" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>14</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="15" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="16" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>16</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="17" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>17</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="18" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>18</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="19" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>19</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="20" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="21" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>21</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="22" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>22</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="23" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="24" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>24</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="25" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>25</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="26" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>26</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="27" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>27</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="28" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>28</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="29" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>29</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="30" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="31" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>31</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="32" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>32</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="33" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>33</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="34" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>34</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="35" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>35</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="36" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>36</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="37" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>37</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="38" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>38</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="39" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>39</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="40" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="41" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>41</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="42" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>42</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="43" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>43</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="44" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>44</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="45" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>45</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="46" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>46</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="47" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>47</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="48" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>48</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="49" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>49</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="50" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="51" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>51</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="52" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>52</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="53" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>53</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="54" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>54</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="55" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>55</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="56" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>56</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="57" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>57</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="58" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>58</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="59" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>59</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="60" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="61" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>61</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="62" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>62</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="63" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="64" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>64</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <!-- LNs de Canais Digitais -->
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="1" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <!-- TISSUE 1133 GOOSE Control Block: esclarece que a recepção de sinais por GOOGSE pode ser descrita pelo par "Input/ExtRef" e também por "InRef/BlkRef do tipo ORG (setSrcRef/setSrcCB no caso em questão) -->
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="2" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="3" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="4" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="5" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="6" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>6</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="7" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>7</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="8" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="9" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>9</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="10" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="11" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>11</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="12" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>12</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="13" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>13</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="14" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>14</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="15" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="16" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>16</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="17" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>17</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="18" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>18</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="19" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>19</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="20" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="21" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>21</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="22" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>22</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="23" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>23</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="24" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>24</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="25" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>25</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="26" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>26</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="27" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>27</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="28" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>28</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="29" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="30" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>30</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="31" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>31</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="32" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="33" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="34" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>34</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="35" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>35</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="36" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>36</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="37" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>37</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="38" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>38</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="39" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>39</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="40" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="41" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>41</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="42" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>42</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="43" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>43</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="44" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>44</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="45" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="46" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>46</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="47" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>47</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="48" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>48</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="49" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>49</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="50" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="51" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>51</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="52" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="53" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>53</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="54" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>54</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="55" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>55</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="56" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>56</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="57" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>57</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="58" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>58</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="59" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>59</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="60" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="61" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>61</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="62" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>62</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="63" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>63</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="64" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="65" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>65</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="66" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>66</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="67" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>67</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="68" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>68</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="69" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>69</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="70" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>70</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="71" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>71</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="72" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>72</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="73" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>73</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="74" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>74</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="75" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>75</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="76" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>76</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="77" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>77</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="78" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>78</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="79" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>79</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="80" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>80</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="81" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>81</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="82" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>82</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="83" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>83</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="84" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>84</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="85" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>85</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="86" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>86</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="87" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>87</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="88" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>88</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="89" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>89</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="90" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>90</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="91" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>91</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="92" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>92</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="93" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>93</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="94" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>94</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="95" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>95</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="96" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>96</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="97" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>97</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="98" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>98</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="99" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>99</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="100" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="101" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>101</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="102" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>102</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="103" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>103</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="104" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>104</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="105" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>105</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="106" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>106</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="107" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>107</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="108" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>108</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="109" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>109</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="110" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>110</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="111" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>111</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="112" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>112</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="113" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>113</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="114" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>114</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="115" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>115</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="116" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>116</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="117" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>117</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="118" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>118</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="119" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>119</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="120" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="121" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>121</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="122" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>122</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="123" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>123</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="124" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>124</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="125" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>125</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="126" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>126</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="127" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>127</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="128" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>128</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="129" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>129</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="130" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>130</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="131" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>131</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="132" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>132</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="133" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>133</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="134" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>134</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="135" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>135</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="136" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>136</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="137" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>137</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="138" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>138</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="139" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>139</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="140" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>140</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="141" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>141</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="142" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>142</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="143" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>143</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="144" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>144</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="145" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>145</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="146" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>146</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="147" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>147</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="148" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>148</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="149" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>149</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="150" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="151" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>151</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="152" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>152</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="153" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>153</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="154" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>154</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="155" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>155</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="156" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>156</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="157" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>157</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="158" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>158</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="159" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>159</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="160" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>160</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="161" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>161</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="162" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>162</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="163" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>163</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="164" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>164</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="165" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>165</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="166" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>166</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="167" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>167</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="168" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>168</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="169" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>169</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="170" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>170</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="171" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>171</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="172" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>172</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="173" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>173</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="174" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>174</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="175" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>175</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="176" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>176</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="177" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>177</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="178" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>178</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="179" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>179</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="180" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>180</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="181" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>181</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="182" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>182</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="183" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>183</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="184" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>184</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="185" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>185</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="186" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>186</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="187" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>187</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="188" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>188</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="189" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>189</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="190" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>190</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="191" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>191</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="192" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>192</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="193" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>193</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="194" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>194</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="195" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>195</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="196" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>196</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="197" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>197</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="198" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>198</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="199" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>199</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="200" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <IED name="P1OSC2" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P1OSC2">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GOOSE max="32" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ConfSigRef max="320" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="OSCL" desc="Logical Device para oscilografia">
          <!-- LNs Gerais -->
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- LN de Configuração do Sistema de Oscilografia -->
          <LN lnType="RDRE_ELS" prefix="" lnClass="RDRE" inst="1" desc="CONFIGURACOES DO SISTEMA DE OSCILOGRAFIA.">
            <DOI name="TrgMod" desc="Trigger mode (internal trigger, external or both).">
              <DAI name="setVal">
                <Val>Both</Val>
              </DAI>
            </DOI>
            <DOI name="PreTmms" desc="Pre-trigger time.">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PstTmms" desc="Post-trigger time.">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RcdMod" desc="Recorder operation mode (saturation, overwrite).">
              <DAI name="setVal">
                <Val>Overwrite existing values</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- LNs de Canais Analógicos -->
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="1" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="2" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="3" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
