            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="4" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="5" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="6" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>6</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="7" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>7</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="8" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="9" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>9</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="10" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="11" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>11</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="12" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>12</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="13" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>13</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="14" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>14</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="15" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="16" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>16</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="17" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>17</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="18" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>18</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="19" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>19</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="20" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="21" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>21</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="22" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>22</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="23" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="24" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>24</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="25" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>25</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="26" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>26</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="27" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>27</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="28" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>28</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="29" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>29</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="30" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="31" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>31</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="32" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>32</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="33" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>33</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="34" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>34</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="35" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>35</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="36" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>36</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="37" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>37</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="38" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>38</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="39" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>39</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="40" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="41" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>41</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="42" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>42</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="43" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>43</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="44" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>44</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="45" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>45</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="46" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>46</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="47" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>47</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="48" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>48</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="49" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>49</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="50" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="51" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>51</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="52" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>52</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="53" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>53</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="54" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>54</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="55" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>55</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="56" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>56</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="57" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>57</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="58" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>58</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="59" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>59</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="60" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="61" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>61</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="62" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>62</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="63" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>63</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <LN lnType="RADR_ELS" prefix="" lnClass="RADR" inst="64" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>64</Val>
              </DAI>
            </DOI>
            <DOI name="LevMod" desc="Level trigger mode.">
            </DOI>
            <DOI name="HiTrgLev" desc="High (positive) trigger level.">
            </DOI>
            <DOI name="LoTrgLev" desc="Low (negative) trigger level.">
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
            </DOI>
          </LN>
          <!-- LNs de Canais Digitais -->
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="1" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <!-- TISSUE 1133 GOOSE Control Block: esclarece que a recepção de sinais por GOOGSE pode ser descrita pelo par "Input/ExtRef" e também por "InRef/BlkRef do tipo ORG (setSrcRef/setSrcCB no caso em questão) -->
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="2" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="3" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="4" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="5" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="6" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>6</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="7" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>7</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="8" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="9" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>9</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="10" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="11" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>11</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="12" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>12</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="13" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>13</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="14" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>14</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="15" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="16" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>16</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="17" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>17</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="18" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>18</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="19" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>19</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="20" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="21" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>21</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="22" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>22</Val>
              </DAI>
            </DOI>
            <DOI name="SrcRef" desc="Reference to the IEC 61850 source data object.">
              <DAI name="setSrcRef">
              </DAI>
              <DAI name="setSrcCB">
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="23" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>23</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="24" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>24</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="25" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>25</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="26" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>26</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="27" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>27</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="28" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>28</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="29" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="30" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>30</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="31" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>31</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="32" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="33" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="34" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>34</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="35" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>35</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="36" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>36</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="37" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>37</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="38" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>38</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="39" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>39</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="40" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="41" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>41</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="42" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>42</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="43" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>43</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="44" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>44</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="45" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="46" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>46</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="47" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>47</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="48" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>48</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="49" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>49</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="50" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="51" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>51</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="52" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="53" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>53</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="54" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>54</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="55" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>55</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="56" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>56</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="57" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>57</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="58" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>58</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="59" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>59</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="60" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="61" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>61</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="62" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>62</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="63" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>63</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="64" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="65" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>65</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="66" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>66</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="67" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>67</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="68" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>68</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="69" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>69</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="70" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>70</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="71" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>71</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="72" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>72</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="73" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>73</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="74" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>74</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="75" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>75</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="76" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>76</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="77" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>77</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="78" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>78</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="79" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>79</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="80" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>80</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="81" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>81</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="82" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>82</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="83" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>83</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="84" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>84</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="85" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>85</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="86" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>86</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="87" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>87</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="88" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>88</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="89" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>89</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="90" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>90</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="91" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>91</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="92" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>92</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="93" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>93</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="94" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>94</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="95" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>95</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="96" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>96</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="97" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>97</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="98" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>98</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="99" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>99</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="100" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="101" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>101</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="102" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>102</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="103" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>103</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="104" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>104</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="105" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>105</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="106" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>106</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="107" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>107</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="108" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>108</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="109" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>109</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="110" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>110</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="111" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>111</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="112" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>112</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="113" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>113</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="114" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>114</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="115" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>115</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="116" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>116</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="117" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>117</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="118" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>118</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="119" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>119</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="120" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="121" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>121</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="122" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>122</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="123" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>123</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="124" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>124</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="125" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>125</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="126" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>126</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="127" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>127</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="128" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>128</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="129" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>129</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="130" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>130</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="131" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>131</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="132" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>132</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="133" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>133</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="134" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>134</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="135" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>135</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="136" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>136</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="137" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>137</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="138" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>138</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="139" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>139</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="140" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>140</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="141" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>141</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="142" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>142</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="143" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>143</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="144" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>144</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="145" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>145</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="146" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>146</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="147" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>147</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="148" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>148</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="149" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>149</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="150" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="151" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>151</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="152" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>152</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="153" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>153</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="154" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>154</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="155" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>155</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="156" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>156</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="157" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>157</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="158" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>158</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="159" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>159</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="160" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>160</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="161" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>161</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="162" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>162</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="163" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>163</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="164" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>164</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="165" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>165</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="166" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>166</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="167" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>167</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="168" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>168</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="169" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>169</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="170" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>170</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="171" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>171</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="172" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>172</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="173" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>173</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="174" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>174</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="175" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>175</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="176" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>176</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="177" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>177</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="178" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>178</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="179" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>179</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="180" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>180</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="181" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>181</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="182" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>182</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="183" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>183</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="184" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>184</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="185" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>185</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="186" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>186</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="187" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>187</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="188" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>188</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="189" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>189</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="190" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>190</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="191" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>191</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="192" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>192</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="193" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>193</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="194" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>194</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="195" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>195</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="196" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>196</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="197" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>197</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="198" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>198</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="199" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>199</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBDR_ELS" prefix="" lnClass="RBDR" inst="200" desc="">
            <DOI name="ChNum1" desc="Channel number.">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  <!-- SETOR 230kV -->
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  <!-- VÃOS DIGITAIS -->
  
  <!-- .......................................................................................................... -->
  <!-- IEDs LT2 230 kV -->
  <IED name="P2L2PC1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2L2PC1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>        							 <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Controle" desc="MMS Controle">
				<!-- DJ -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />              	<!-- desc="DJDX - Estado do DJ" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" fc="ST" />           	<!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="BlkCls" fc="ST" />             <!-- desc="BLFE - Bloqueio de fechamento por problemas internos no DJ" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" fc="ST" />       <!-- desc="DMDE - Mola descarregada" -->
				<!-- <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" fc="ST" />            desc="Disjuntor bloqueado - Ponto Geral de Bloqueio" -->
				<FCDA ldInst="252L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />             <!-- desc="DJBL - Disjuntor bloqueado"-->
				<FCDA ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />             <!-- desc="SF61 - Baixa pressao SF6 estagio 1" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />             <!-- desc="SF62 - Baixa pressao SF6 estagio 2" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" />             <!-- desc="FBA1 - Falha bobina abertura 1" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" fc="ST" />       <!-- desc="FBA2 - Falha bobina abertura 2" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" fc="ST" />          <!-- desc="DFCA - Defeito alim CA motor" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ManCmdIssued" fc="ST" />       <!-- desc="DJDM - Comando manual" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" fc="ST" />         <!-- desc="DIPO - Discordancia de polos" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" fc="ST" />         <!-- desc="FAFE - Falha alim CC circ fechamento" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" fc="ST" />        <!-- desc="FAD1 - Falha alim CC circ abertura 1" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" fc="ST" />        <!-- desc="FAD2 - Falha alim CC circ abertura 2" -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" fc="ST" />         <!-- desc="FPRO - Falha alim CC protecao propria" -->
				<!-- SINCRONISMO -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />             <!-- desc="AE25 - Ângulo Excedido" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />              	<!-- desc="VE25 - Tensão Excedida" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />              <!-- desc="FE25 - Frequência Excedida" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="DeaBusOrLin" fc="ST" />        <!-- desc="LOBM - Linha ou barra morta" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="HzWithinLim" fc="ST" />        <!-- desc="ANEL - Sistema em anel" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="HzOoLim" fc="ST" />            <!-- desc="PARL - Sistema em paralelo" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="ParClsEna" fc="ST" />          <!-- desc="FEPA - Fechamento paralelo habilitado" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="VolOoRange" fc="ST" />         <!-- desc="VA25 - Tensao fora de ajuste" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="SynTmExp" fc="ST" />           <!-- desc="TSES - Tempo sincronismo excedido" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOoSyn" fc="ST" />           <!-- desc="DJFS - Fechamento sem rele sincronismo" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="CmdFail" fc="ST" />            <!-- desc="FCMD - Falha comando (fechamento DJ com sincronismo)" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="ClsCmdBlk" fc="ST" />          <!-- desc="CFDB - Comando fechamento bloqueado" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="SynBlk" fc="ST" />             <!-- desc="BLSI - Sincronismo bloqueado"-->
				<FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPPT - Falta de Potencial Protecao TP LT Fase A" -->
				<!--<FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" fc="ST" />              desc="FPPT - Falta de Potencial Protecao TP LT Fase B" FAFU? -->
				<!--<FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" fc="ST" />              desc="FPPT - Falta de Potencial Protecao TP LT Fase C" FAFU? -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P1 Fase A" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P2 Fase A" -->
				<!-- CS -->	
				<FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              	<!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />             <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />         <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />            <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />       <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<!-- 43 / BP -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Auto" fc="ST" />        <!-- desc="C43Q - Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Normal" fc="ST" />      <!-- desc="C43N - Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Intm" fc="ST" />        <!-- desc="C43I - Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Transf" fc="ST" />      <!-- desc="C43T - Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Dsc" fc="ST" />         <!-- desc="FRTR - Discrepancia reles transferencia" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43AMDsc" fc="ST" />       <!-- desc="#### - Discrepancia reles transferencia Automatico/Manual" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Incomp" fc="ST" />      <!-- desc="C43F - Transferencia incompleta protecao" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Undue" fc="ST" />       <!-- desc="TRID - Transferencia indevida protecao" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="DeaLin" fc="ST" />           <!-- desc="FTEQ - Equipamento sem tensao" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="2" doName="TieBayCls" fc="ST" />        <!-- desc="TIEE - Vao transferencia fechado/aberto" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="2" doName="All89BPOpn" fc="ST" />       <!-- desc="TBPY - Todas sec by pass abertas" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="2" doName="All89P2Opn" fc="ST" />       <!-- desc="TPTY - Todas sec barra PT abertas" -->
				<!-- 86 -->
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />     <!-- desc="RBBF - Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutDsc" fc="ST" />    <!-- desc="#### - Discrepância Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="LockoutOp" fc="ST" />      <!-- desc="RBLT - Rele bloqueio recepcao canal C 86L" -->
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="LockoutDsc" fc="ST" />     <!-- desc="### - Discrepância Rele bloqueio recepcao canal C 86L" -->	
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2MU1 - Alarmes" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2MU1 - Estados" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPMU1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2MGPB1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1 - BF" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="10" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose D2L2PC1 - REDUNDANTE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV Protecao" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV Protecao recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV TIE" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV TIE recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="Medicoes" desc="MMS Medicao">
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />             <!-- desc="AMPA" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />             <!-- desc="AMPB" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />             <!-- desc="AMPC" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />          <!-- desc="KVAB" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />          <!-- desc="KVBC" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />          <!-- desc="KVCA" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              	<!-- desc="MW" / daName="mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />             <!-- desc="MVAR" / daName="mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              	<!-- desc="HZ" / daName="mag" -->
				<!-- SINCRONISMO -->
				<FCDA ldInst="252L2" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />          <!-- desc="ANG" / daName="mag" -->
            </DataSet>
            <DataSet name="ControleVao" desc="GOOSE Controle Vao">
				<FCDA ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />           	<!-- COMANDO ABRIR DJ -->
				<FCDA ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />	
				<FCDA ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />           	<!-- COMANDO FECHAR DJ -->
				<FCDA ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />	
				<FCDA ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />         	<!-- COMANDO ABRIR CS 89P1 -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />	                
				<FCDA ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />         	<!-- COMANDO FECHAR CS 89P1 -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />	                
				<FCDA ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />          	<!-- RI CS 89P1 -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />	
				<FCDA ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />          	<!-- RI CS 89P1 -->
				<FCDA ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />	
				<FCDA ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />         	<!-- COMANDO ABRIR CS 89P2 -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />	
				<FCDA ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />         	<!-- COMANDO FECHAR CS 89P2 -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />	
				<FCDA ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />          	<!-- RI CS 89P2 -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />	
				<FCDA ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />          	<!-- RI CS 89P2 -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />	
				<FCDA ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />           	<!-- COMANDO ABRIR CS 89L -->
				<FCDA ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />	
				<FCDA ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />           	<!-- COMANDO FECHAR CS 89L -->
				<FCDA ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
				<FCDA ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89L -->
				<FCDA ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
				<FCDA ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />           	<!-- RI CS 89L -->
				<FCDA ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
				<FCDA ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />           <!-- COMANDO ABRIR CS 89BP -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />                 
				<FCDA ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />           <!-- COMANDO FECHAR CS 89BP -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />                 
				<FCDA ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />            <!-- RI CS 89BP -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />                
				<FCDA ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />            <!-- RI CS 89BP -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleTie" desc="GOOSE Controle Tie">
				<FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89P2 -->
				<FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
				<FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89BP -->
				<FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="Anunciador" desc="GOOSE Anunciador">
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" />             <!-- DISPARO VÃO -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" fc="ST" />             <!-- DISPARO TIE -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86L -->
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="LockoutOp" daName="q" />
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86BF -->
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="stVal" />				<!-- ALARME CRITICO DJ -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="q" />
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="stVal" />			<!-- ALARME NÃO CRITICO DJ -->
				<FCDA ldInst="252L2" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="q" />
				<FCDA ldInst="TLINE" prefix="" lnClass="LLN0" doName="ProtBlk" daName="stVal" fc="ST" />          	<!-- Funcoes de Protecao Bloqueadas" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="LLN0" doName="ProtBlk" daName="q" fc="ST" />
            </DataSet>
			
            <!-- Report Control Blocks -->
            <ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P2L2PC1CTRL/LLN0$BR$ReportControle">       
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P2L2PC1CTRL/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE Controle Vao">
				<IEDName apRef="F">P2L2MU1</IEDName>
				<!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleTie" datSet="ControleTie" confRev="1" type="GOOSE" appID="TIEBAYCONTROL" fixedOffs="false" desc="GOOSE Controle Tie">
            	<IEDName apRef="F">P2BPPC1</IEDName>
            </GSEControl>
            <GSEControl name="Anunciador" datSet="Anunciador" confRev="1" type="GOOSE" appID="ANNALARMS" fixedOffs="false" desc="GOOSE Anunciador">
				<IEDName apRef="E">P2SACP1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="LPHD">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="LTMS">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="FALHA GOOSE CONTROLE">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="P2L2MU1 Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="P2L2MU1 Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="P2BPMU1 Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="P2BPPC1 Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="P2MGPB1 Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="8" desc="P2BPPC1 Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1252BP/LLN0.ProtecoesVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1252BP/LLN0.ProtecoesVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="9" desc="P2BPPC1 BF">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1252BP/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1252BP/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="10" desc="D2L2PC1 Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <!-- <Val>D2L2PC1CTRL/LLN0.ControleRed</Val> -->
              </DAI>
              <DAI name="setSrcCB">
                <!-- <Val>D2L2PC1CTRL/LLN0.ControleRed</Val> -->
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="1" desc="P2L2MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2L2MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="2" desc="P2BPMU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="SB">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="PB">
          </LN>
          <!-- <LN lnType="GGIO_CTRL_LTELS" prefix="" lnClass="GGIO" inst="8" desc="Sinais genericos de controle de Linhas de Transmissao" >
					</LN> 
					-->
          <LN lnType="GGIO_43_ELS" prefix="C43" lnClass="GGIO" inst="1" desc="43">
          </LN>
          <LN lnType="GGIO_43BP_ELS" prefix="TIE" lnClass="GGIO" inst="2" desc="43 TIE">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado - q" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Aberto" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Aberto - q" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas - q" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas - q" />
            </Inputs>
          </LN>
          <LN lnType="GAPC_43_ELS" prefix="C43" lnClass="GAPC" inst="1" desc="43 CMD">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252L2" desc="252L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
            </DOI>
            <DOI name="Pos" desc="Posicao">
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ - q." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1 - q." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2 - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
             </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
             </Inputs>
          </LN>		  
		 
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
             </Inputs>
          </LN>				 
		  
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <DOI name="Pos" desc="CMD DJ">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>5000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1 - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2 - q." />
            </Inputs>
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1 - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2 - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos" />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento" />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1" />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1 - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2" />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2 - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria" />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento" />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento - q." />
            </Inputs>
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor - q." />
            </Inputs>
          </LN>
          <!-- FUNÇÕES DE PROTEÇÃO - BF/BLIND SPOT -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2MGPB1" ldInst="252L2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - Partida BF" />
              <ExtRef iedName="P2MGPB1" ldInst="252L2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - Partida BF - q" />
            </Inputs>
          </LN>
          <LN lnType="PIOC_ELS" prefix="BSPO" lnClass="PIOC" inst="1" desc="BLIND SPOT">
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1L2" desc="289P1L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2L2" desc="289P2L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289L2" desc="289L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2L2MU1" ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPL2" desc="289BPL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TCL2" desc="2TCL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPL2" desc="2TPL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Potencial - Fase B" />
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase B." />
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase B - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Potencial - Fase C" />
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase C." />
              <ExtRef iedName="P2L2MU1" ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase C - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP1" desc="2TPP1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP2" desc="2TPP2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252BP" desc="252BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Cmd Fechamento DJ - SOTF." />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Cmd Fechamento DJ - SOTF - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
            </Inputs>
          </LN>		  
		 
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
            </Inputs>
          </LN>		
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie (SOTF)." />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie (SOTF) - q." />
            </Inputs>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
            </Inputs>
          </LN>
		  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TLINE" desc="TLINE">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Protecoes" desc="MMS Protecoes">
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />              	<!-- desc="DJFA - Disjuntor fase A fechado" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />              	<!-- desc="DJFB - Disjuntor fase B fechado" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />              	<!-- desc="DJFC - Disjuntor fase C fechado" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />             	<!-- desc="RTFD - Retrip" / daName="general" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />             	<!-- desc="FADJ - Falha de Disjuntor" / daName="general" -->
				<FCDA ldInst="252L2" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />           	<!-- desc="BSPO - Blind Spot" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P21Z1" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />          	<!-- desc="DST1 - 21 Z1" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P21Z2" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />          	<!-- desc="DST2 - 21 Z2" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P21Z3" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />          	<!-- desc="DST3 - 21 Z3 (REVERSA)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />      	<!-- desc="TRA1/TRA2 - Transmissão de Canal A1/A2 (POTT-21)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="RxPrm1" fc="ST" />     	<!-- desc="REA1/REA2 - Recepção de Canal A1/A2 (POTT-21)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="EchoWei" fc="ST" />    	<!-- desc="ECOA - Lógica de Eco Canal A (POTT-21)" / daName="stVal" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />         	<!-- desc="POTA - 21 Z2T (POTT-21)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />              		<!-- desc="SOTF - SOTF" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P51E" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />            	<!-- desc="SCEF - 51E" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P51NE" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />           	<!-- desc="#### - 51NE" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P59L" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />            	<!-- desc="SOTL - 59L" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P59H" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />            	<!-- desc="SOTH - 59H" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P60" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />             	<!-- desc="FAFU - 60 (FALHA FUSÍVEL)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P67NI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />           	<!-- desc="SDIN - 67NI" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P67NT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />           	<!-- desc="SDTN - 67NT" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="TxPrm" fc="ST" />     	<!-- desc="TRD1/TRD2 - Transmissão de Canal D1/D2 (POTT-67N)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="RxPrm1" fc="ST" />    	<!-- desc="RED1/RED2 - Recepção de Canal D1/D2 (POTT-67N)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="EchoWei" fc="ST" />   	<!-- desc="ECOD - Lógica de Eco Canal D (POTT-67N)" / daName="stVal" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="Op" fc="ST" />        	<!-- desc="POTT - 67NP (POTT-67N)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P68OSB" lnClass="RPSB" lnInst="1" doName="Str" fc="ST" />         	<!-- desc="BOSC - 68OSB" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P68OST" lnClass="RPSB" lnInst="2" doName="Op" fc="ST" />          	<!-- desc="XXXX - 68OST" NECESSÁRIO DEFINIR MNEMÔNICO!!!! / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P78" lnClass="RPSB" lnInst="3" doName="Op" fc="ST" />             	<!-- desc="DOSC - 78" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="TxTr" fc="ST" />          	<!-- desc="TRC1/TRC2 - Transmissão de Canal C1/C2 (Canal C)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" fc="ST" />         	<!-- desc="REC1/REC2 - Recepção de Canal C1/C2 (Canal C)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="Op" fc="ST" />            	<!-- desc="RETT - Recepção Transferência de Disparo (Canal C)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="ChE" lnClass="PSCH" lnInst="4" doName="TxPrm" fc="ST" />      		<!-- desc="TRE1/TRE2 - Transmissão de Canal E1/E2" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="ChE" lnClass="PSCH" lnInst="4" doName="RxPrm1" fc="ST" />     		<!-- desc="REE1/REE2 - Recepção de Canal E1/E2" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="STR" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />           	<!-- desc="PAFA - Partida Fase A" / desc="PAFB - Partida Fase B" / desc="PAFC - Partida Fase C" / desc="PANE - Partida Neutro" / daName="phsA"/phsB/phsC/neut-->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />            	<!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO VÃO -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />            	<!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO TIE -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Mod" fc="ST" />            	<!-- desc="RLGO - Religamento automatico Ligado/Desligado" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Blk" fc="ST" />            	<!-- desc="BLRA - Bloqueio do religamento automatico" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpCls" fc="ST" />          	<!-- desc="REAU - 79" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Op3pTrpOnly" fc="ST" />    	<!-- desc="RLMT - Religamento em mono-tripolar/tripolar" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Rec1pCycPrg" fc="ST" />    	<!-- desc="RAMP - Religamento monopolar em progresso" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Rec3pCycPrg" fc="ST" />    	<!-- desc="RATP - Religamento tripolar em progresso" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="RecStDsc" fc="ST" />       	<!-- desc="#### - Discrepância 79LD" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="RecTypDsc" fc="ST" />      	<!-- desc="#### - Discrepância 79MT" -->		
				<FCDA ldInst="TLINE" prefix="POTT" lnClass="GAPC" lnInst="4" doName="TxSigEna" fc="ST" />     	<!-- desc="TAD1/TAD2 - Teleprotecao Canal A1/D1 ou A2/D2 Ligado/Desligado" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="GAPC" lnInst="5" doName="TxSigEna" fc="ST" />      	<!-- desc="TEC1/TEC2 - Teleprotecao Canal C1 ou C2 Desligado/Ligado" -->
				<FCDA ldInst="TLINE" prefix="EPTA" lnClass="GAPC" lnInst="6" doName="FunEna" fc="ST" />     	<!-- desc="EPTA - Lógica EPTA Ligado/Desligado" -->
				<FCDA ldInst="TLINE" prefix="EPTA" lnClass="GAPC" lnInst="6" doName="Op" fc="ST" />    			<!-- desc="EPTA - Lógica EPTA Atuada" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="ITPC" lnInst="1" doName="LosSig" fc="ST" />           	<!-- desc="FCAN - Falha de comunicacao terminal remoto" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="LLN0" doName="ProtBlk" fc="ST" />          	<!-- desc="#### - Funcoes de Protecao Bloqueadas" -->
            </DataSet>
            <DataSet name="ProtecoesRed" desc="GOOSE Redundante">
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Auto" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Auto" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Man" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Man" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43N" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43N" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43I" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43I" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43T" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43T" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Auto" daName="stVal" fc="ST" />        <!-- Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Auto" daName="q" fc="ST" />      
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Normal" daName="stVal" fc="ST" />      <!-- Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Normal" daName="q" fc="ST" />    
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Intm" daName="stVal" fc="ST" />        <!-- Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Intm" daName="q" fc="ST" />      
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Transf" daName="stVal" fc="ST" />      <!-- Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Transf" daName="q" fc="ST" />  
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="stVal" />
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="q" />
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="CmdRsLockout" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="CmdRsLockout" daName="q" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="LockoutOp" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="LockoutOp" daName="q" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet79On" daName="q" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet79On" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet79Off" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet79Off" daName="q" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet7913ph" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet7913ph" daName="q" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet793phs" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="CmdSet793phs" daName="q" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="RecSt" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="RecSt" daName="q" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="RecTyp" daName="stVal" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" fc="ST" lnInst="1" doName="RecTyp" daName="q" />
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="general" fc="ST" />       	<!-- desc="Recepção de Canal C (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RemChOff" daName="stVal" fc="ST" />       <!-- desc="Canal C Remoto Desligado (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RemChOff" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="" lnClass="ITPC" lnInst="1" doName="LosSig" daName="stVal" fc="ST" />           	<!-- desc="Falha de comunicacao terminal remoto" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="ITPC" lnInst="1" doName="LosSig" daName="q" fc="ST" />        
            </DataSet>
            <DataSet name="ProtecoesVao" desc="GOOSE 94 e 79">
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsA" fc="ST" />              	<!-- DISPARO FASE A -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsB" fc="ST" />              	<!-- DISPARO FASE B -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsC" fc="ST" />              	<!-- DISPARO FASE C -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" fc="ST" />      	<!-- 79 -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" fc="ST" />        	<!-- RETRIP -->
				<FCDA ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" fc="ST" />             <!-- BLOQUEIO DJ -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesTie" desc="GOOSE TIE 94 e 86">
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsA" fc="ST" />              	<!-- DISPARO FASE A -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsB" fc="ST" />              	<!-- DISPARO FASE B -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsC" fc="ST" />              	<!-- DISPARO FASE C -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" fc="ST" />     	<!-- 79 -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" fc="ST" />        		<!-- INFORMAÇÃO PARA BLOQUEIO DO DJ TIE 230kV (86L COM VAO 43T NO 230kV) -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesBF" desc="GOOSE Barras 50/62BF">
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" fc="ST" />      	<!-- Comando de fechamento pelo 79 do DJ-->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" fc="ST" />     	<!-- Comando de fechamento pelo 79 do DJ do TIE -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" fc="ST" />
				<FCDA ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />             <!-- Comando de fechamento manual do DJ -->
				<FCDA ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />		
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />      <!-- desc="Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="252L2" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" /> 
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />              <!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesRDP" desc="GOOSE RDP">
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              	<!-- desc="Posição DJ FASE A" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />              	<!-- desc="Posição DJ FASE B" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />              	<!-- desc="Posição DJ FASE C" -->
				<FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />              <!-- desc="Retrip" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />              <!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
				<FCDA ldInst="252L2" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />            <!-- desc="Blind Spot" -->
				<FCDA ldInst="252L2" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P21Z1" lnClass="PDIS" lnInst="1" doName="Op" daName="general" fc="ST" />           <!-- desc="21 Z1" -->
				<FCDA ldInst="TLINE" prefix="P21Z1" lnClass="PDIS" lnInst="1" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P21Z2" lnClass="PDIS" lnInst="2" doName="Op" daName="general" fc="ST" />           <!-- desc="21 Z2" -->
				<FCDA ldInst="TLINE" prefix="P21Z2" lnClass="PDIS" lnInst="2" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P21Z3" lnClass="PDIS" lnInst="3" doName="Op" daName="general" fc="ST" />           <!-- desc="21 Z3 (REVERSA)" -->
				<FCDA ldInst="TLINE" prefix="P21Z3" lnClass="PDIS" lnInst="3" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="TxPrm" daName="general" fc="ST" />       <!-- desc="Transmissão de Canal A2 (POTT-21)" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="TxPrm" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="RxPrm1" daName="general" fc="ST" />      <!-- desc="Recepção de Canal A2 (POTT-21)" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="RxPrm1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />          <!-- desc="21 Z2T (POTT-21)" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="" lnClass="PSOF" lnInst="1" doName="Op" daName="general" fc="ST" />                <!-- desc="SOTF" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="PSOF" lnInst="1" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P51E" lnClass="PTOC" lnInst="5" doName="Op" daName="general" fc="ST" />            <!-- desc="51E" -->
				<FCDA ldInst="TLINE" prefix="P51E" lnClass="PTOC" lnInst="5" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P51NE" lnClass="PTOC" lnInst="6" doName="Op" daName="general" fc="ST" />           <!-- desc="51NE" -->
				<FCDA ldInst="TLINE" prefix="P51NE" lnClass="PTOC" lnInst="6" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P59L" lnClass="PTOV" lnInst="1" doName="Op" daName="general" fc="ST" />            <!-- desc="59L" -->
				<FCDA ldInst="TLINE" prefix="P59L" lnClass="PTOV" lnInst="1" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P59H" lnClass="PTOV" lnInst="2" doName="Op" daName="general" fc="ST" />            <!-- desc="59H" -->
				<FCDA ldInst="TLINE" prefix="P59H" lnClass="PTOV" lnInst="2" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P60" lnClass="PTOV" lnInst="3" doName="Op" daName="general" fc="ST" />             <!-- desc="60 (FALHA FUSÍVEL)" -->
				<FCDA ldInst="TLINE" prefix="P60" lnClass="PTOV" lnInst="3" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P67NI" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />           <!-- desc="67NI" -->
				<FCDA ldInst="TLINE" prefix="P67NI" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P67NT" lnClass="PTOC" lnInst="2" doName="Op" daName="general" fc="ST" />           <!-- desc="67NT" -->
				<FCDA ldInst="TLINE" prefix="P67NT" lnClass="PTOC" lnInst="2" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="TxPrm" daName="general" fc="ST" />      <!-- desc="Transmissão de Canal D2 (POTT-67N)" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="TxPrm" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="RxPrm1" daName="general" fc="ST" />     <!-- desc="Recepção de Canal D2 (POTT-67N)" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="RxPrm1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />         <!-- desc="67NP (POTT-67N)" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P68OSB" lnClass="RPSB" lnInst="1" doName="Str" daName="general" fc="ST" />         <!-- desc="68OSB" -->
				<FCDA ldInst="TLINE" prefix="P68OSB" lnClass="RPSB" lnInst="1" doName="Str" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P68OST" lnClass="RPSB" lnInst="2" doName="Op" daName="general" fc="ST" />          <!-- desc="68OST" -->
				<FCDA ldInst="TLINE" prefix="P68OST" lnClass="RPSB" lnInst="2" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P78" lnClass="RPSB" lnInst="3" doName="Op" daName="general" fc="ST" />             <!-- desc="78" -->
				<FCDA ldInst="TLINE" prefix="P78" lnClass="RPSB" lnInst="3" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpCls" daName="general" fc="ST" />          <!-- desc="79" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpCls" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Blk" daName="stVal" fc="ST" />              <!-- desc="Bloqueio do religamento automatico" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Blk" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="TxTr" daName="general" fc="ST" />           <!-- desc="Transmissão de Canal C (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="TxTr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="general" fc="ST" />          <!-- desc="Recepção de Canal C (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="Op" daName="general" fc="ST" />             <!-- desc="Recepção Transferência de Disparo (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="ChE" lnClass="PSCH" lnInst="4" doName="TxPrm" daName="general" fc="ST" />          <!-- desc="Transmissão de Canal E (Canal E)" -->
				<FCDA ldInst="TLINE" prefix="ChE" lnClass="PSCH" lnInst="4" doName="TxPrm" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="ChE" lnClass="PSCH" lnInst="4" doName="RxPrm1" daName="general" fc="ST" />         <!-- desc="Recepção de Canal E (Canal E)" -->
				<FCDA ldInst="TLINE" prefix="ChE" lnClass="PSCH" lnInst="4" doName="RxPrm1" daName="q" fc="ST" />
            </DataSet>

            <!-- Report Control Blocks -->
            <ReportControl name="ReportProtecoes" datSet="Protecoes" confRev="1" buffered="true" bufTime="100" desc="RCB Protecoes" rptID="P2L2PC1TLINE/LLN0$BR$ReportProtecoes">         
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ProtecoesRed" datSet="ProtecoesRed" confRev="1" type="GOOSE" appID="REDBAYPROT" fixedOffs="false" desc="GOOSE Redundante">
              <!--<IEDName apRef="F" >D2L2PC1</IEDName> <!- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesVao" datSet="ProtecoesVao" confRev="1" type="GOOSE" appID="TRIPBAY" fixedOffs="false" desc="GOOSE 94 e 79">
              <IEDName apRef="F">P2L2MU1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesTie" datSet="ProtecoesTie" confRev="1" type="GOOSE" appID="TRIPTIE" fixedOffs="false" desc="GOOSE TIE 94 e 86">
				<IEDName apRef="F">P2BPMU1</IEDName> <!-- ldInst="OSCL" -->
				<IEDName apRef="F">P2BPPC1</IEDName>
            </GSEControl>
            <GSEControl name="ProtecoesBF" datSet="ProtecoesBF" confRev="1" type="GOOSE" appID="BF" fixedOffs="false" desc="GOOSE Barras 50/62BF">
              <IEDName apRef="F">P2MGPB1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesRDP" datSet="ProtecoesRDP" confRev="1" type="GOOSE" appID="RDP" fixedOffs="false" desc="GOOSE RDP">
              <IEDName apRef="F" ldInst="OSCL">P2OSC2</IEDName>
            </GSEControl>

          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO - LINHA DE TRANSMISSÃO -->
          <LN lnType="PDIS_ELS" prefix="P21Z1" lnClass="PDIS" inst="1" desc="21 Z1">
          </LN>
          <LN lnType="PDIS_ELS" prefix="P21Z2" lnClass="PDIS" inst="2" desc="21 Z2">
          </LN>
          <LN lnType="PDIS_ELS" prefix="P21Z3" lnClass="PDIS" inst="3" desc="21 Z3 (REV)">
          </LN>
          <LN lnType="PDIS_ELS" prefix="P21Z2T" lnClass="PDIS" inst="4" desc="21 Z2T (POTT-21)">
          </LN>
          <LN lnType="PSCH_ELS" prefix="POTT21" lnClass="PSCH" inst="1" desc="POTT-21">            <!-- POTT-21 (O LN PSCH CONTÉM SELEÇÃO PARA LÓGICA DE ECHO POR WEAK INFEED) -->
          </LN>
          <LN lnType="PSOF_ELS" prefix="" lnClass="PSOF" inst="1" desc="SOTF">
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25-79">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51E" lnClass="PTOC" inst="5" desc="51E">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51NE" lnClass="PTOC" inst="6" desc="51NE">
          </LN>
          <LN lnType="PTOV_ELS" prefix="P59L" lnClass="PTOV" inst="1" desc="59L">
          </LN>
          <LN lnType="PTOV_ELS" prefix="P59H" lnClass="PTOV" inst="2" desc="59H">
          </LN>
          <LN lnType="PVCB_ELS" prefix="P60" lnClass="PTOV" inst="3" desc="60">
          </LN>
          <LN lnType="PDEF_ELS" prefix="P67NI" lnClass="PTOC" inst="1" desc="67NI">
          </LN>
          <LN lnType="PDEF_ELS" prefix="P67NT" lnClass="PTOC" inst="2" desc="67NT">
          </LN>
          <LN lnType="PDEF_ELS" prefix="P67NP" lnClass="PTOC" inst="3" desc="67NP (POTT-67N)">
          </LN>
		  <LN lnType="PDEF_ELS" prefix="P67NR" lnClass="PTOC" inst="4" desc="67NR">
          </LN>
          <LN lnType="PSCH_ELS" prefix="POTT67N" lnClass="PSCH" inst="2" desc="POTT-67N">
          </LN>
          <LN lnType="RPSB_ELS" prefix="P68OSB" lnClass="RPSB" inst="1" desc="68OSB">
          </LN>
          <LN lnType="RPSB_ELS" prefix="P68OST" lnClass="RPSB" inst="2" desc="68OST">
          </LN>
          <LN lnType="RPSB_ELS" prefix="P78" lnClass="RPSB" inst="3" desc="78">
          </LN>
          <LN lnType="RREC_ELS" prefix="P79" lnClass="RREC" inst="1" desc="79">
          </LN>
          <LN lnType="PSCH_ELS" prefix="DTT" lnClass="PSCH" inst="3" desc="CANAL C">
            <Inputs>
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Envio de Canal C." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Envio de Canal C - q." />
            </Inputs>
          </LN>
          <LN lnType="PSCH_ELS" prefix="ChE" lnClass="PSCH" inst="4" desc="CANAL E">
          </LN>
          <LN lnType="PTRC_ELS" prefix="STR" lnClass="PTRC" inst="1" desc="94 Start">
          </LN>
          <LN lnType="PTRC_ELS" prefix="BAY" lnClass="PTRC" inst="2" desc="94 Line">
          </LN>
          <LN lnType="PTRC_ELS" prefix="TIE" lnClass="PTRC" inst="3" desc="94 Tie">
          </LN>
          <LN lnType="PTRC_ELS" prefix="RETRIP" lnClass="PTRC" inst="4" desc="94 RETRIP">
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86L" lnClass="GAPC" inst="3" desc="86L">
          </LN>
          <LN lnType="GAPC_85_ELS" prefix="POTT" lnClass="GAPC" inst="4" desc="Canal A/D">
          </LN>
          <LN lnType="GAPC_85_ELS" prefix="DTT" lnClass="GAPC" inst="5" desc="Canal C">
          </LN>
		  <LN lnType="GAPC_EPTA_ELS" prefix="EPTA" lnClass="GAPC" inst="6" desc="EPTA">
          </LN>
          <LN lnType="ITPC_ELS" prefix="" lnClass="ITPC" inst="1" desc="Teleprotecao">
          </LN>
          <!-- ALARMES GERAIS -->
          <!-- <LN lnType="GGIO_PROT_LTELS" prefix="" lnClass="GGIO" inst="7" desc="Sinais genericos de protecao de Linhas de Transmissao" > -->
          <!-- </LN> -->
          <!-- MEDIÇÃO OPERACIONAL -->
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="Medicao">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- MUs e Equipamento Primários LT2 230 kV -->
  <IED name="P2L2MU1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2L2MU1">
    <Services nameLength="64">      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="4" />      <!-- 26/04/2019: Adicionado este parâmetro para as MUs -->
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 inst="" lnClass="LLN0" lnType="LN0">
			<DataSet name="Controle" desc="Report MMS ao SAGE - controle">
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2PC1 Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2PC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2MGPB1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
			<DataSet name="ControleVao" desc="GOOSE para o IED do vao - alarmes">
              <!-- DJ -->
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto DJ" -->
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" fc="ST" />              <!-- desc="Mola Descarregada DJ" -->
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 1" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 2" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 1" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 2" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" fc="ST" />              <!-- desc="Defeito alim CA motor" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" fc="ST" />              <!-- desc="Proteção Discordancia de polos" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ fechamento" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 1" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 2" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC protecao propria" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" fc="ST" />              <!-- desc="Permissão de Fechamento" -->
              <FCDA ldInst="252L2" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289P1L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289P2L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289L2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289BPL2" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <!-- TP -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP LT Fase A (ponto comum para as 3 fases do TP" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP LT Fase B (ponto comum para as 3 fases do TP" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP LT Fase C (ponto comum para as 3 fases do TP" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="EstadosEquip" desc="GOOSE para o IED do vao e IED Prot Barras - estados DJ e CSs">
              <!-- DJ -->
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE A" -->
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE B" -->
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE C" -->
              <FCDA ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição CS" -->
              <FCDA ldInst="289L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>			

			<!-- Report Control Blocks -->
			<ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P2L2MU1CTRL/LLN0$BR$ReportControle">         
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
			
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - MU - IED">
              <IEDName apRef="F">P2L2PC1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="EstadosEquip" datSet="EstadosEquip" confRev="1" type="GOOSE" appID="EQUIPSTATE" fixedOffs="false" desc="GOOSE Estados DJ e CSs - MU - IEDs">
              <IEDName apRef="F">P2L2PC1</IEDName>
			  <IEDName apRef="F">P2MGPB1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="LPHD">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="LTMS">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="FALHA GOOSE PROT">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="FALHA GOOSE CTRL">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="P2L2PC1 Controle.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2PC1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2PC1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="P2L2PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="P2MGPB1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="SB">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="PB">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252L2" desc="252L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ" />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ - q" />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ" />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ - q" />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ." />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ - q." />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Religamento" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Religamento - q" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip - q" />
              <ExtRef iedName="P2MGPB1" ldInst="252L2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo" />
              <ExtRef iedName="P2MGPB1" ldInst="252L2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1L2" desc="289P1L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289P1L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2L2" desc="289P2L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289L2" desc="289L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289L2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPL2" desc="289BPL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TCL2" desc="2TCL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
		  
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="5" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="6" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="7" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="8" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPL2" desc="2TPL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TLINE" desc="TLINE">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Medicoes" desc="MMS Medicao">
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />             <!-- desc="AMPA" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />             <!-- desc="AMPB" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />             <!-- desc="AMPC" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />          <!-- desc="KVAB" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />          <!-- desc="KVBC" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />          <!-- desc="KVCA" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              	<!-- desc="MW" / daName="mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />             <!-- desc="MVAR" / daName="mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              	<!-- desc="HZ" / daName="mag" -->
            </DataSet>
            <DataSet name="SVLinha" desc="SV Linha">
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase A" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase B" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase C" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Neutro" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />             
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />             
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />             
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />            
            </DataSet>
            <DataSet name="SVLinhaRDP" desc="SV Linha RDP">
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase A" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />           
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase B" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase C" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />            
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Neutro" -->
              <FCDA ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase A" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase B" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase C" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Residual" -->
              <FCDA ldInst="2TPL2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />             
            </DataSet>

            <!-- Report Control Blocks -->
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P2L2MU1TLINE/LLN0$BR$ReportMedicoes">          
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>

            <!-- SV Control Blocks -->
            <SampledValueControl name="SVLinha" datSet="SVLinha" smvID="SVP2L2MU1" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" multicast="true" confRev="1" desc="SV Linha">
              <IEDName apRef="F">P2L2PC1</IEDName>
              <IEDName apRef="F">P2MGPB1</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SVLinhaRDP" datSet="SVLinhaRDP" smvID="SVP2L2MU1RDP" smpRate="256" smpMod="SmpPerPeriod" nofASDU="8" multicast="true" confRev="1" desc="SV Linha RDP">
			  <IEDName apRef="F">P2OSC2</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>

          </LN0>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="Medicao">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
	</AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- .......................................................................................................... -->
  <!-- IEDs TF1 230/138/13,8 kV -->
  <IED name="P2T1PC1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2T1PC1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="ControleH" desc="Report MMS ao SAGE - controle lado de alta">
				<!-- DJ -->
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />              	<!-- desc="DJDX - Estado do DJ" -->
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" fc="ST" />             <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="BlkCls" fc="ST" />             <!-- desc="BLFE - Bloqueio de fechamento por problemas internos no DJ" -->
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" fc="ST" />       <!-- desc="DMDE - Mola descarregada" -->
				<!-- <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" fc="ST" />            desc="Disjuntor bloqueado - Ponto Geral de Bloqueio" -->
				<FCDA ldInst="252T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />             <!-- desc="DJBL - Disjuntor bloqueado" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />             <!-- desc="SF61 - Baixa pressao SF6 estagio 1" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />             <!-- desc="SF62 - Baixa pressao SF6 estagio 2" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" />             <!-- desc="FBA1 - Falha bobina abertura 1" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" fc="ST" />       <!-- desc="FBA2 - Falha bobina abertura 2" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" fc="ST" />          <!-- desc="DFCA - Defeito alim CA motor" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ManCmdIssued" fc="ST" />       <!-- desc="DJDM - Comando manual" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" fc="ST" />         <!-- desc="DIPO - Discordancia de polos" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" fc="ST" />         <!-- desc="FAFE - Falha alim CC circ fechamento" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" fc="ST" />        <!-- desc="FAD1 - Falha alim CC circ abertura 1" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" fc="ST" />        <!-- desc="FAD2 - Falha alim CC circ abertura 2" -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" fc="ST" />         <!-- desc="FPRO - Falha alim CC protecao propria" -->
				<!-- SINCRONISMO -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />             <!-- desc="AE25 - Ângulo Excedido" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />              	<!-- desc="VE25 - Tensão Excedida" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />              <!-- desc="FE25 - Frequência Excedida" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="DeaBusOrLin" fc="ST" />        <!-- desc="LOBM - Linha ou barra morta" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="HzWithinLim" fc="ST" />        <!-- desc="ANEL - Sistema em anel" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="HzOoLim" fc="ST" />            <!-- desc="PARL - Sistema em paralelo" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="ParClsEna" fc="ST" />          <!-- desc="FEPA - Fechamento paralelo habilitado" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="VolOoRange" fc="ST" />         <!-- desc="VA25 - Tensao fora de ajuste" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="SynTmExp" fc="ST" />           <!-- desc="TSES - Tempo sincronismo excedido" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOoSyn" fc="ST" />           <!-- desc="DJFS - Fechamento sem rele sincronismo" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="CmdFail" fc="ST" />            <!-- desc="FCMD - Falha comando (fechamento DJ com sincronismo)" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="ClsCmdBlk" fc="ST" />          <!-- desc="CFDB - Comando fechamento bloqueado" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="SynBlk" fc="ST" />             <!-- desc="BLSI - Sincronismo bloqueado"-->
				<FCDA ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPPT - Falta de Potencial Protecao TP TF Fase A" FAFU? -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P1 Fase A" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P2 Fase A" -->
				<FCDA ldInst="YTPDT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />    		<!-- desc="FPTP - Falta Potencial TP Terciario" -->
				<!-- CS -->
				<FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              	<!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />             <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />         <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />            <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />       <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<!-- 43 / BP -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43Auto" fc="ST" />       <!-- desc="C43Q - Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43Normal" fc="ST" />     <!-- desc="C43N - Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43Intm" fc="ST" />       <!-- desc="C43I - Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43Transf" fc="ST" />     <!-- desc="C43T - Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43Dsc" fc="ST" />        <!-- desc="FRTR - Discrepancia reles transferencia" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43AMDsc" fc="ST" />     	<!-- desc="#### - Discrepancia reles transferencia Automatico/Manual" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43Incomp" fc="ST" />     <!-- desc="C43F - Transferencia incompleta protecao" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="Sel43Undue" fc="ST" />      <!-- desc="TRID - Transferencia indevida protecao" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" lnInst="1" doName="DeaLin" fc="ST" />          <!-- desc="FTEQ - Equipamento sem tensao" -->
				<FCDA ldInst="CTRL" prefix="TIEH" lnClass="GGIO" lnInst="2" doName="TieBayCls" fc="ST" />        <!-- desc="TIEE - Vao transferencia fechado/aberto" -->
				<FCDA ldInst="CTRL" prefix="TIEH" lnClass="GGIO" lnInst="2" doName="All89BPOpn" fc="ST" />       <!-- desc="TBPY - Todas sec by pass abertas" -->
				<FCDA ldInst="CTRL" prefix="TIEH" lnClass="GGIO" lnInst="2" doName="All89P2Opn" fc="ST" />       <!-- desc="TPTY - Todas sec barra PT abertas" -->
				<!-- 86 -->
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />     <!-- desc="RBBF - Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutDsc" fc="ST" />    <!-- desc="#### - Discrepância Rele bloqueio falha disjuntor 86BF" -->				
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />        <!-- desc="RBTF - Rele bloqueio 86T" -->
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" lnInst="1" doName="LockoutDsc" fc="ST" />     	<!-- desc="### - Discrepância Rele bloqueio recepcao canal C 86L" -->		
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1MU1 - alarmes" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1MU1 - estados" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1T1MU1 - alarmes" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1T1MU1 - estados" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1MU1 - protecoes intrinsecas" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPMU1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="10" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2MGPB1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="11" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPMU1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="12" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="13" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1 - BF" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="14" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1 - BF" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="15" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1MGPB1" -->
            </DataSet>
            <DataSet name="ControleM" desc="Report MMS ao SAGE - controle lado de media">
				<!-- DJ -->
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />              	<!-- desc="DJDX - Estado do DJ" -->
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" fc="ST" />             <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="BlkCls" fc="ST" />             <!-- desc="BLFE - Bloqueio de fechamento por problemas internos no DJ" -->
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" fc="ST" />       <!-- desc="DMDE - Mola descarregada" -->
				<!-- <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" fc="ST" />            desc="Disjuntor bloqueado - Ponto Geral de Bloqueio" -->
				<FCDA ldInst="152T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />             <!-- desc="DJBL - Disjuntor bloqueado" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />             <!-- desc="SF61 - Baixa pressao SF6 estagio 1" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />             <!-- desc="SF62 - Baixa pressao SF6 estagio 2" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" />             <!-- desc="FBA1 - Falha bobina abertura 1" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" fc="ST" />       <!-- desc="FBA2 - Falha bobina abertura 2" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" fc="ST" />          <!-- desc="DFCA - Defeito alim CA motor" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ManCmdIssued" fc="ST" />       <!-- desc="DJDM - Comando manual" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" fc="ST" />         <!-- desc="DIPO - Discordancia de polos" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" fc="ST" />         <!-- desc="FAFE - Falha alim CC circ fechamento" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" fc="ST" />        <!-- desc="FAD1 - Falha alim CC circ abertura 1" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" fc="ST" />        <!-- desc="FAD2 - Falha alim CC circ abertura 2" -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" fc="ST" />         <!-- desc="FPRO - Falha alim CC protecao propria" -->
				<!-- SINCRONISMO -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />             <!-- desc="AE25 - Ângulo Excedido" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />              	<!-- desc="VE25 - Tensão Excedida" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />              <!-- desc="FE25 - Frequência Excedida" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="DeaBusOrLin" fc="ST" />        <!-- desc="LOBM - Linha ou barra morta" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="HzWithinLim" fc="ST" />        <!-- desc="ANEL - Sistema em anel" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="HzOoLim" fc="ST" />            <!-- desc="PARL - Sistema em paralelo" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="ParClsEna" fc="ST" />          <!-- desc="FEPA - Fechamento paralelo habilitado" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="VolOoRange" fc="ST" />         <!-- desc="VA25 - Tensao fora de ajuste" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="SynTmExp" fc="ST" />           <!-- desc="TSES - Tempo sincronismo excedido" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOoSyn" fc="ST" />           <!-- desc="DJFS - Fechamento sem rele sincronismo" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="CmdFail" fc="ST" />            <!-- desc="FCMD - Falha comando (fechamento DJ com sincronismo)" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="ClsCmdBlk" fc="ST" />          <!-- desc="CFDB - Comando fechamento bloqueado" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="SynBlk" fc="ST" />         	<!-- desc="BLSI - Sincronismo bloqueado"-->
				<FCDA ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPPT - Falta de Potencial Protecao TP TF Fase A" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P1 Fase A" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P2 Fase A" -->
				<!-- CS -->
				<FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              	<!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />             <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />         <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />            <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />       <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<!-- 43 / BP -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43Auto" fc="ST" />       <!-- desc="C43Q - Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43Normal" fc="ST" />     <!-- desc="C43N - Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43Intm" fc="ST" />       <!-- desc="C43I - Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43Transf" fc="ST" />     <!-- desc="C43T - Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43Dsc" fc="ST" />        <!-- desc="FRTR - Discrepancia reles transferencia" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43AMDsc" fc="ST" />     	<!-- desc="#### - Discrepancia reles transferencia Automatico/Manual" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43Incomp" fc="ST" />     <!-- desc="C43F - Transferencia incompleta protecao" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="Sel43Undue" fc="ST" />      <!-- desc="TRID - Transferencia indevida protecao" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" lnInst="3" doName="DeaLin" fc="ST" />          <!-- desc="FTEQ - Equipamento sem tensao" -->
				<FCDA ldInst="CTRL" prefix="TIEM" lnClass="GGIO" lnInst="4" doName="TieBayCls" fc="ST" />        <!-- desc="TIEE - Vao transferencia fechado/aberto" -->
				<FCDA ldInst="CTRL" prefix="TIEM" lnClass="GGIO" lnInst="4" doName="All89BPOpn" fc="ST" />       <!-- desc="TBPY - Todas sec by pass abertas" -->
				<!-- 86 -->
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />     <!-- desc="RBBF - Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutDsc" fc="ST" />    <!-- desc="#### - Discrepância Rele bloqueio falha disjuntor 86BF" -->	
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2T1MU1" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV 2T1MU1 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1T1MU1" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV 1T1MU1 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2BPMU1 (2TPP1/2TPP2)" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="3" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV 2BPMU1 (2TPP1/2TPP2) recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1BPMU1 (1TPP1/1TPP2)" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="4" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV 1BPMU1 (1TPP1/1TPP2) recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="ControleVaoH" desc="GOOSE para a PIU do vao de alta - comandos" >
              <FCDA ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR DJ -->
              <FCDA ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR DJ -->
              <FCDA ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P1 -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P1 -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P2 -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P2 -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89L -->
              <FCDA ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89L -->
              <FCDA ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89L -->
              <FCDA ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89L -->
              <FCDA ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89BP -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89BP -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89BP -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89BP -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleTieH" desc="GOOSE para o IED do TIE lado de alta - 89P2 e 89BP abertas">
              <FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89P2 -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89BP -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleRed" desc="GOOSE para troca de informacoes entre os IEDs redundantes">
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Auto" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Auto" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Man" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Man" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43N" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43N" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43I" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43I" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43T" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43T" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Auto" daName="stVal" />        <!-- Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Auto" daName="q" />      
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Normal" daName="stVal" />      <!-- Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Normal" daName="q" />    
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Intm" daName="stVal" />        <!-- Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Intm" daName="q" />      
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Transf" daName="stVal" />      <!-- Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43H" lnClass="GGIO" fc="ST" lnInst="1" doName="Sel43Transf" daName="q" />  
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="stVal" />
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="q" />				
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="stVal" />
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="q" />
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43Auto" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43Auto" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43Man" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43Man" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43N" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43N" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43I" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43I" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43T" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GAPC" fc="ST" lnInst="2" doName="CmdSet43T" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Auto" daName="stVal" />        <!-- Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Auto" daName="q" />      
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Normal" daName="stVal" />      <!-- Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Normal" daName="q" />    
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Intm" daName="stVal" />        <!-- Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Intm" daName="q" />      
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Transf" daName="stVal" />      <!-- Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43M" lnClass="GGIO" fc="ST" lnInst="3" doName="Sel43Transf" daName="q" />  
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="stVal" />
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="q" />
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
            </DataSet>
            <DataSet name="ControleVaoM" desc="GOOSE para a PIU do vao de media - comandos" >
              <FCDA ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR DJ -->
              <FCDA ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR DJ -->
              <FCDA ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P1 -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P1 -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P2 -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P2 -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89L -->
              <FCDA ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89L -->
              <FCDA ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89L -->
              <FCDA ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89L -->
              <FCDA ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89BP -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89BP -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89BP -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89BP -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleTieM" desc="GOOSE para o IED do TIE lado de media - 89P2 e 89BP abertas">
              <FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89P2 -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89BP -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
              <!-- 230kV -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />              <!-- desc="AMPA" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />              <!-- desc="AMPB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />              <!-- desc="AMPC" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />              <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />              <!-- desc="KVBC" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />              <!-- desc="KVCA" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              <!-- desc="MW" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />              <!-- desc="MVAR" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              <!-- desc="HZ" / daName="mag" -->
              <!-- SINCRONISMO -->
              <FCDA ldInst="252T1" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />              <!-- desc="ANG" / daName="mag" -->
              <!-- 138kV -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX" />              <!-- desc="AMPA" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX" />              <!-- desc="AMPB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX" />              <!-- desc="AMPC" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX" />              <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX" />              <!-- desc="KVBC" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX" />              <!-- desc="KVCA" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="TotW" fc="MX" />              <!-- desc="MW" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="TotVAr" fc="MX" />              <!-- desc="MVAR" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="2" doName="Hz" fc="MX" />              <!-- desc="HZ" / daName="mag" -->
              <!-- SINCRONISMO -->
              <FCDA ldInst="152T1" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />              <!-- desc="ANG" / daName="mag" -->
            </DataSet>
			<DataSet name="Anunciador" desc="GOOSE para o Anunciador de Alarmes">
				<FCDA ldInst="TF1" prefix="BAYH" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="general" />             	<!-- DISPARO VÃO -->
				<FCDA ldInst="TF1" prefix="BAYH" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="q" />
				<FCDA ldInst="TF1" prefix="TIEH" lnClass="PTRC" fc="ST" lnInst="2" doName="Tr" daName="general" />             	<!-- DISPARO TIE -->
				<FCDA ldInst="TF1" prefix="TIEH" lnClass="PTRC" fc="ST" lnInst="2" doName="Tr" daName="q" />
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />			<!-- BLOQUEIO 86T -->
				<FCDA ldInst="TF1" prefix="P86T" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86BF -->
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="stVal" />				<!-- ALARME CRITICO DJ -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="q" />
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="stVal" />			<!-- ALARME NÃO CRITICO DJ -->
				<FCDA ldInst="252T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="q" />
				<FCDA ldInst="TF1" prefix="BAYM" lnClass="PTRC" fc="ST" lnInst="4" doName="Tr" daName="general"  />             <!-- DISPARO VÃO -->
				<FCDA ldInst="TF1" prefix="BAYM" lnClass="PTRC" fc="ST" lnInst="4" doName="Tr" daName="q" />
				<FCDA ldInst="TF1" prefix="TIEM" lnClass="PTRC" fc="ST" lnInst="5" doName="Tr" daName="general" />             	<!-- DISPARO TIE -->
				<FCDA ldInst="TF1" prefix="TIEM" lnClass="PTRC" fc="ST" lnInst="5" doName="Tr" daName="q" />
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86BF -->
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="stVal" />				<!-- ALARME CRITICO DJ -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="q" />
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="stVal" />			<!-- ALARME NÃO CRITICO DJ -->
				<FCDA ldInst="152T1" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="q" />
				<FCDA ldInst="TF1" prefix="" lnClass="LLN0" fc="ST" doName="ProtBlk" daName="stVal" />          		<!-- Funcoes de Protecao Bloqueadas" -->
				<FCDA ldInst="TF1" prefix="" lnClass="LLN0" fc="ST" doName="ProtBlk" daName="q" />
            </DataSet>
            
			<!-- Report Control Blocks -->
            <ReportControl name="ReportControleH" datSet="ControleH" confRev="1" buffered="true" bufTime="100" desc="RCB Controle H" rptID="P2T1PC1CTRL/LLN0$BR$ReportControleH">
              <!-- rptID="ReportControle" -->
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportControleM" datSet="ControleM" confRev="1" buffered="true" bufTime="100" desc="RCB Controle M" rptID="P2T1PC1CTRL/LLN0$BR$ReportControleM">
              <!-- rptID="ReportControle" -->
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P2T1PC1CTRL/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVaoH" datSet="ControleVaoH" confRev="1" type="GOOSE" appID="HBAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED - MU">
				<IEDName apRef="F">P2T1MU1</IEDName>
				<!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleTieH" datSet="ControleTieH" confRev="1" type="GOOSE" appID="HTIEBAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED VAO - IED TIE">
				<IEDName apRef="F">P2BPPC1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleRed" datSet="ControleRed" confRev="1" type="GOOSE" appID="REDBAYCTRL" fixedOffs="false" desc="GOOSE de Controle para o IED Redundante">
				<!-- <IEDName apRef="F">D2T1PC1</IEDName>  ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleVaoM" datSet="ControleVaoM" confRev="1" type="GOOSE" appID="MBAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED - MU">
				<IEDName apRef="F">P1T1MU1</IEDName>
				<!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleTieM" datSet="ControleTieM" confRev="1" type="GOOSE" appID="MTIEBAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED VAO - IED TIE">
				<IEDName apRef="F">P1BPPC1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="Anunciador" datSet="Anunciador" confRev="1" type="GOOSE" appID="ANNALARMS" fixedOffs="false" desc="GOOSE para o Anunciador de Alarmes">
				<IEDName apRef="E">P2SACP1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1MU1 - alarmes">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1MU1 - estados">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P1T1MU1 - alarmes">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1T1MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T1MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P1T1MU1 - estados">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1MU1TF1/LLN0.ProtecaoTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1MU1TF1/LLN0.ProtecaoTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="8" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPMU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="9" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPPC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="10" desc="Informacoes das Mensagens GOOSE Assinadas - P2MGPB1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="11" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPMU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="12" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="13" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPPC1 - BF">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1252BP/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1252BP/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="14" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1 - BF">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1152BP/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1152BP/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="15" desc="Informacoes das Mensagens GOOSE Assinadas - P1MGPB1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="1" desc="Informacoes das Mensagens SV Assinadas - P2T1MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="2" desc="Informacoes das Mensagens SV Assinadas - P1T1MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="3" desc="Informacoes das Mensagens SV Assinadas - P2BPMU1 (2TPP1/2TPP2)">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="4" desc="Informacoes das Mensagens SV Assinadas - P1BPMU1 (1TPP1/1TPP2)">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
          <LN lnType="GGIO_43_ELS" prefix="C43H" lnClass="GGIO" inst="1" desc="Sinais genericos de controle da Chave de Transferencia 43 Lado de Alta - versao PB">
          </LN>
          <LN lnType="GGIO_43BP_ELS" prefix="TIEH" lnClass="GGIO" inst="2" desc="Sinais genericos de controle da Chave de Transferencia 43 Lado de Alta - Infos do Vão do TIE - versao PB">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado - q" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Aberto" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Aberto - q" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas - q" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas" />
              <ExtRef iedName="P2BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas - q" />
            </Inputs>
          </LN>
          <LN lnType="GAPC_43_ELS" prefix="C43H" lnClass="GAPC" inst="1" desc="Comandos genericos de controle da Chave de Transferencia 43 Lado de Alta - versao PB">
          </LN>
          <LN lnType="GGIO_43_ELS" prefix="C43M" lnClass="GGIO" inst="3" desc="Sinais genericos de controle da Chave de Transferencia 43 Lado de Media - versao PB">
          </LN>
          <LN lnType="GGIO_43BP_ELS" prefix="TIEM" lnClass="GGIO" inst="4" desc="Sinais genericos de controle da Chave de Transferencia 43 Lado de Media - Infos do Vão do TIE - versao PB">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado - q" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Aberto" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Aberto - q" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas - q" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas - q" />
            </Inputs>
          </LN>
          <LN lnType="GAPC_43_ELS" prefix="C43M" lnClass="GAPC" inst="2" desc="Comandos genericos de controle da Chave de Transferencia 43 Lado de Media - versao PB">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252T1" desc="252T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ - q." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1 - q." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2 - q." />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Bloqueio 86BF Tie 138kV (bloqueio DJ 230kV caso vao 138kV com 43T)."/>
			  <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Bloqueio 86BF Tie 138kV (bloqueio DJ 230kV caso vao 138kV com 43T) - q."/>
            </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
             </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
             </Inputs>
          </LN>		  
		 
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
             </Inputs>
          </LN>	

          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <DOI name="Pos" desc="CMD DJ">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>5000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1 - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2 - q." />
            </Inputs>
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1 - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2 - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos" />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento" />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1" />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1 - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2" />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2 - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria" />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento" />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento - q." />
            </Inputs>
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor - q." />
            </Inputs>
          </LN>
          <!-- <LN lnType="GGIO_DJELS_PB" prefix="" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Disjuntor - PB" > -->
          <!-- </LN> -->
          <!-- FUNÇÕES DE PROTEÇÃO - BF/BLIND SPOT -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2MGPB1" ldInst="252T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF." />
              <ExtRef iedName="P2MGPB1" ldInst="252T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF - q." />
            </Inputs>
          </LN>
          <LN lnType="PIOC_ELS" prefix="BSPO" lnClass="PIOC" inst="1" desc="BLIND SPOT">
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1T1" desc="289P1T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2T1" desc="289P2T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289T1" desc="289T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2T1MU1" ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPT1" desc="289BPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TCT1" desc="2TCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPT1" desc="2TPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Transformador de Potencial">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2T1MU1" ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2T1MU1" ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP1" desc="2TPP1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP2" desc="2TPP2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152T1" desc="152T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ - q." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1 - q." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2 - q." />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Bloqueio 86BF Tie 230kV (bloqueio DJ 138kV caso vao 230kV com 43T)." />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Bloqueio 86BF Tie 230kV (bloqueio DJ 138kV caso vao 230kV com 43T) - q." />
            </Inputs>
		  </LN>	
		
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
             </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
             </Inputs>
          </LN>		  
		 
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
             </Inputs>
          </LN>	

          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <DOI name="Pos" desc="CMD DJ">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>5000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1 - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2 - q." />
            </Inputs>
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1 - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2 - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos" />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento" />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1" />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1 - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2" />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2 - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria" />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento" />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento - q." />
            </Inputs>
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor - q." />
            </Inputs>
          </LN>
          <!-- <LN lnType="GGIO_DJELS_PB" prefix="" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Disjuntor - PB" > -->
          <!-- </LN> -->
          <!-- FUNÇÕES DE PROTEÇÃO - BF/BLIND SPOT -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P1MGPB1" ldInst="152T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF." />
              <ExtRef iedName="P1MGPB1" ldInst="152T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF - q." />
            </Inputs>
          </LN>
          <LN lnType="PIOC_ELS" prefix="BSPO" lnClass="PIOC" inst="1" desc="BLIND SPOT">
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1T1" desc="189P1T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2T1" desc="189P2T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189T1" desc="189T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1T1MU1" ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPT1" desc="189BPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
