								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213209,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING INCOMING operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2150105436,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="StrOutgoing">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING OUTGOING operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367580,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TRIP</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532572,0"/>
						</DOI>
						<DOI name="BlkZn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLOCK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270428,0"/>
						</DOI>
						<DOI name="Z1Chr1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING OUTER operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483996,0"/>
						</DOI>
						<DOI name="Z1Chr2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING MIDDLE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746140,0"/>
						</DOI>
						<DOI name="Z1Chr3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING INNER operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008284,0"/>
						</DOI>
						<DOI name="TmStr2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR2 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794716,0"/>
						</DOI>
						<DOI name="TmStr3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR3 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056860,0"/>
						</DOI>
						<DOI name="TmStr4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR4 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319004,0"/>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING UN/BLOCK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843292,0"/>
						</DOI>
						<DOI name="DistDet">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING 50DD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581148,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="1" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248867,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484199,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746343,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008487,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248868,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="2" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248882,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484200,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746344,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008488,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248883,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="3" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248897,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484201,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746345,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008489,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248898,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="4" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248912,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484202,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746346,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008490,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248913,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="5" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248927,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484203,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746347,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008491,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248928,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="6" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248942,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484204,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746348,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008492,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248943,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="1" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213048,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484195,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746339,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008483,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213049,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="2" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213060,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484196,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746340,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008484,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213061,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="3" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213072,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484197,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746341,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008485,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213073,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="4" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213084,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484198,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746342,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008486,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213085,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSDE_0" lnClass="PSDE" inst="1" prefix="Watt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Wattmetric Ground Fault 1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252441,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483931,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746075,0"/>
						</DOI>
						<DOI name="Watt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:308064,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSDE_0" lnClass="PSDE" inst="2" prefix="Watt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Wattmetric Ground Fault 2 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252459,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483932,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746076,0"/>
						</DOI>
						<DOI name="Watt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:308066,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_1" lnClass="GAPC" inst="1" prefix="Vtff">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>VT FUSE FAILURE 1 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249626,0"/>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FUSE FAIL OP operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484030,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FUSE FAIL DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746174,0"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FF ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532606,0"/>
						</DOI>
						<DOI name="VSigLos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FUSE FAIL VOL LOSS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008318,0"/>
						</DOI>
						<DOI name="NeutOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT NEU WIRE OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270462,0"/>
						</DOI>
					</LN>
					<LN lnType="GAPC_1" lnClass="GAPC" inst="2" prefix="Vtff">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>VT FUSE FAILURE 2 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249631,0"/>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FUSE FAIL OP operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484031,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FUSE FAIL DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746175,0"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FF ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532607,0"/>
						</DOI>
						<DOI name="VSigLos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FUSE FAIL VOL LOSS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008319,0"/>
						</DOI>
						<DOI name="NeutOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT NEU WIRE OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270463,0"/>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="1" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:219965,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746897,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484753,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219970,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219972,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219974,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219976,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219978,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219980,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219982,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219984,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219986,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219988,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219990,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219992,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219994,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219996,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219998,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220000,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220003,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219966,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="2" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220015,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746898,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484754,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220020,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220022,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220024,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220026,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220028,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220030,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220032,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220034,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220036,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220038,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220040,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220042,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220044,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220046,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220048,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220050,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220053,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220016,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="3" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220065,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746899,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484755,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220070,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220072,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220074,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220078,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220080,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220082,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220084,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220086,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220088,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220090,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220092,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220094,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220096,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220098,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220100,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220103,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220066,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="4" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220115,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746900,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484756,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220120,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220122,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220124,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220126,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220128,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220130,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220132,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220134,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220136,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220138,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220140,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220142,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220144,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220146,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220148,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220150,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220153,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220116,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="5" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220165,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746901,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484757,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220170,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220172,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220174,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220176,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220178,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220180,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220182,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220184,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220186,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220188,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220190,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220192,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220194,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220200,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220203,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220166,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="6" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220215,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746902,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484758,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220220,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220222,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220224,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220226,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220228,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220230,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220232,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220234,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220236,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220238,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220240,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220244,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220246,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220248,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220250,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220253,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_3" lnClass="PTRC" inst="1" prefix="TrOut">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrOutPTRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Output element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252212,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" valKind="RO" sAddr="0:2149319219,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP OUTPUT OP (any trip) operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="general" valKind="RO" sAddr="0:2148532787,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr1p">
							<DAI name="general" valKind="RO" sAddr="0:2148794931,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147746355,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148008499,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148270643,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>general is TRIP 1-POLE operand, phsA is TRIP PHASE A operand, phsB is TRIP PHASE B operand and phsC is TRIP PHASE C operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrRec3p">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057075,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP AR INIT 3-POLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr3pFrcd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484211,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP FORCE 3-POLE operand (3-pole trip mode is being forced)</Val>
							</DAI>
						</DOI>
						<DOI name="StrZ2PhDl">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581363,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP Z2PH TMR INIT operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrZ2GndDl">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843507,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP Z2GR TMR INIT operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252213,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252215,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252217,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252219,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252221,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252223,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252225,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252229,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252231,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252233,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252235,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252237,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252239,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252241,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252243,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252245,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252247,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef221">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252267,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2PH Inp1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef222">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252269,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2PH Inp2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252271,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2GR Inp1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef212">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252273,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2GR Inp2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252254,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR Phase A OPEN setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252256,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR Phase B OPEN setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252258,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR Phase C OPEN setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252260,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP FORCE 3-POLE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252263,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>EVOLVING FAULT setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="1" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224430,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484381,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746525,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008669,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268000,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 1 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224436,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="2" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224447,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484382,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746526,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008670,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268004,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 2 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224453,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="3" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224464,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484383,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746527,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008671,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268008,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 3 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224470,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="4" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224481,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484384,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746528,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008672,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268012,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 4 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224487,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_1" lnClass="PDIS" inst="1" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z1 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215175,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483978,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,0,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008266,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,0,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270410,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,0,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532554,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746122,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794698,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056842,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318986,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367562,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629706,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891850,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153994,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="2" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z2 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215209,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483979,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,1,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008267,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,1,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270411,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,1,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532555,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746123,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794699,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056843,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318987,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367563,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629707,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891851,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153995,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416139,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="3" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z3 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215243,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483980,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,2,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008268,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,2,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270412,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,2,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532556,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,2,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746124,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794700,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056844,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318988,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367564,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629708,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891852,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153996,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416140,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="4" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z4 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215277,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483981,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,3,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008269,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,3,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270413,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,3,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532557,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,3,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746125,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794701,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056845,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318989,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367565,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629709,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891853,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153997,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416141,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="5" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z5 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215311,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483982,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,4,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008270,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,4,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270414,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,4,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532558,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,4,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746126,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794702,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056846,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318990,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367566,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629710,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891854,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153998,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416142,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_4" lnClass="PSCH" inst="1" prefix="HPOTT_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_HPOTT_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Hybrid Permissive Over-reaching Transfer Trip element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148532799,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484223,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746367,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008511,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="general" valKind="RO" sAddr="0:2148270655,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TRIP 3P operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794943,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX1 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057087,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX2 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx3">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319231,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX3 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx4">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581375,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX4 operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213670,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT SCHEME BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213655,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213657,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213659,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213661,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213665,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT ECHO COND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213650,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C FWD setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213652,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C REV setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213668,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT W/I COND setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDOP_0" lnClass="PDOP" inst="1" prefix="Sen">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 1 core functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213303,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149056884,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319028,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 DPO operand, which is the inverse of DIR POWER OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581172,0"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECTIONAL POWER 1 3-PHASE, in primary watts</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:267904,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDOP_0" lnClass="PDOP" inst="2" prefix="Sen">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 2 core functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213320,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149056885,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319029,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 DPO operand, which is the inverse of DIR POWER OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581173,0"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECTIONAL POWER 2 3-PHASE, in primary watts</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:267906,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="1" prefix="Sen1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 1 stage 1 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213303,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484020,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148008308,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532596,0"/>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="2" prefix="Sen1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 2 stage 1 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213320,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484021,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148008309,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532597,0"/>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="1" prefix="Sen2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 1 stage 2 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213303,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746164,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270452,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794740,0"/>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="2" prefix="Sen2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 2 stage 2 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213320,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746165,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270453,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794741,0"/>
						</DOI>
					</LN>
					<LN lnType="PDIS_4" lnClass="PDIS" inst="1" prefix="LodEnc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_LodEncPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCROACHMENT functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213359,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483986,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746130,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008274,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_7" lnClass="GAPC" inst="1" prefix="PhSel">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhSelGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase select element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltAG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT AG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484213,0"/>
						</DOI>
						<DOI name="FltBG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT BG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746357,0"/>
						</DOI>
						<DOI name="FltCG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT CG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008501,0"/>
						</DOI>
						<DOI name="FltSLG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT SLG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105653,0"/>
						</DOI>
						<DOI name="FltAB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270645,0"/>
						</DOI>
						<DOI name="FltBC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532789,0"/>
						</DOI>
						<DOI name="FltCA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794933,0"/>
						</DOI>
						<DOI name="FltABG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT ABG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057077,0"/>
						</DOI>
						<DOI name="FltBCG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT BCG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319221,0"/>
						</DOI>
						<DOI name="FltCAG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT CAG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581365,0"/>
						</DOI>
						<DOI name="Flt3Ph">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT 3P operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843509,0"/>
						</DOI>
						<DOI name="FltMulti">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT MULTI-P operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367797,0"/>
						</DOI>
						<DOI name="FltVoid">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT VOID operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629941,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_2" lnClass="SCBR" inst="1" prefix="OpnPl0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl0SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213584,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in TRIP PHASE A, TRIP PHASE B, TRIP PHASE C</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:110,0,0"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2150105654,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK N operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057078,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_3" lnClass="SCBR" inst="1" prefix="OpnPl1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl1SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element for phase A and phase AB</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped settings TRIP phase A</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP phase A operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319222,0"/>
						</DOI>
						<DOI name="BkrOpnPl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BKR phase A OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484214,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK phase AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270646,0"/>
						</DOI>
						<DOI name="RemUnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE REM OP phase A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367798,0"/>
						</DOI>
						<DOI name="UnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE I &lt; phase A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484215,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_3" lnClass="SCBR" inst="1" prefix="OpnPl2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl2SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element for phase B and phase BC</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped settings TRIP phase B</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP phase B operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149581366,0"/>
						</DOI>
						<DOI name="BkrOpnPl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BKR phase B OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746358,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK phase BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532790,0"/>
						</DOI>
						<DOI name="RemUnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE REM OP phase B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629942,0"/>
						</DOI>
						<DOI name="UnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE I &lt; phase B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746359,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_3" lnClass="SCBR" inst="1" prefix="OpnPl3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl3SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element for phase C and phase CA</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped settings TRIP phase C</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP phase C operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149843510,0"/>
						</DOI>
						<DOI name="BkrOpnPl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BKR phase C OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148008502,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK phase CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794934,0"/>
						</DOI>
						<DOI name="RemUnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE REM OP phase C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892086,0"/>
						</DOI>
						<DOI name="UnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE I &lt; phase C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008503,0"/>
						</DOI>
					</LN>
					<LN lnType="PTOV_3" lnClass="PTOV" inst="1" prefix="CmpOv0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOv0PTOV1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage functions.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2149843255,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2150367543,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105399,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV DPO operand, which is the inverse of COMP OV PKP</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOV_8" lnClass="PTOV" inst="1" prefix="CmpOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage stage 1.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483959,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG1 PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2149056823,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270391,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG1 DPO operand, which is the inverse of COMP OV STG1 PKP</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOV_8" lnClass="PTOV" inst="2" prefix="CmpOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage stage 2.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147746103,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG2 PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2149318967,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532535,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG2 DPO operand, which is the inverse of COMP OV STG2 PKP</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOV_8" lnClass="PTOV" inst="3" prefix="CmpOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage stage 3.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148008247,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG3 PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2149581111,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794679,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG3 DPO operand, which is the inverse of COMP OV STG3 PKP</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_10" lnClass="PIOC" inst="1" prefix="FlshOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER FLASHOVER element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201209,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319952,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148533520,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148795664,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149057808,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR PKP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271376,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484944,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747088,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009232,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368528,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582096,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844240,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106384,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201229,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201212,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201214,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201223,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201225,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_10" lnClass="PIOC" inst="2" prefix="FlshOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER FLASHOVER element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201237,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319953,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148533521,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148795665,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149057809,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR PKP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271377,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484945,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747089,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009233,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368529,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582097,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844241,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106385,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201257,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201240,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201244,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201251,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201253,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201255,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTEF_2" lnClass="PTEF" inst="1" prefix="TrsGnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrsGndPTEF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transient Earth Fault Detection Element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:249258,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485070,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:54,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 START operand (including the direction)</Val>
							</DAI>
						</DOI>
						<DOI name="TrsFwd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747214,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 FORWARD operand</Val>
							</DAI>
						</DOI>
						<DOI name="TrsRv">
							<DAI name="stVal" valKind="RO" sAddr="0:2148009358,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 REVERSE operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTEF_2" lnClass="PTEF" inst="2" prefix="TrsGnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrsGndPTEF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transient Earth Fault Detection Element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:249268,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485071,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:54,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 START operand (including the direction)</Val>
							</DAI>
						</DOI>
						<DOI name="TrsFwd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747215,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 FORWARD operand</Val>
							</DAI>
						</DOI>
						<DOI name="TrsRv">
							<DAI name="stVal" valKind="RO" sAddr="0:2148009359,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 REVERSE operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Ctrl">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="1" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253221,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 OP operand</Val>
							</DAI>
							<DAI name="general" sAddr="0:2147745886,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483742,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008030,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253228,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253230,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="2" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 2 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253238,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 OP operand</Val>
							</DAI>
							<DAI name="general" sAddr="0:2147745887,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483743,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008031,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253245,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253247,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_0" lnClass="RFLO" inst="1" prefix="FltRpt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRptRFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT REPORT 1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="3:1"/>
						</DOI>
						<DOI name="NumRcd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of Fault reports</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:274464,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mandatory data attribute which in this case is fixed at zero</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all Fault Report Data files command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:227292,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="RO" sAddr="1:204524,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT REPORT1 TRIG</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220650,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR FAULT REPORTS</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227290,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="1" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="2" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="3" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="4" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="5" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="6" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="7" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="8" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="9" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="10" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="11" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="12" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="13" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="14" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="15" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RREC_2" lnClass="RREC" inst="1" prefix="Rec13p">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec13pRREC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Autoreclose element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249156,0"/>
						</DOI>
						<DOI name="TrBeh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR FORCE 3-P TRIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:6,0,0"/>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AUTORECLOSE SHOT COUNT actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:271376,0"/>
						</DOI>
						<DOI name="AutoRecSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Autoreclosing status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:7,0,0"/>
						</DOI>
						<DOI name="Ena1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR ENABLED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484226,0"/>
						</DOI>
						<DOI name="Disabled">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR DISABLED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746370,0"/>
						</DOI>
						<DOI name="ArRip">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008514,0"/>
						</DOI>
						<DOI name="P1Rip">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 1-P RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270658,0"/>
						</DOI>
						<DOI name="P3Rip1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/1 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532802,0"/>
						</DOI>
						<DOI name="P3Rip2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/2 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794946,0"/>
						</DOI>
						<DOI name="P3Rip3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/3 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057090,0"/>
						</DOI>
						<DOI name="P3Rip4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/4 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319234,0"/>
						</DOI>
						<DOI name="ArLO">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR LO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581378,0"/>
						</DOI>
						<DOI name="ArBlk1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR1 BLK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843522,0"/>
						</DOI>
						<DOI name="ArBlk2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR2 BLK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105666,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR CLOSE BKR1 operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2150367810,0"/>
						</DOI>
						<DOI name="Cls2ndBkr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR CLOSE BKR2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629954,0"/>
						</DOI>
						<DOI name="P3Tr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR FORCE 3-P TRIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892098,0"/>
						</DOI>
						<DOI name="AnyShotCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT greater than zero operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532803,0"/>
						</DOI>
						<DOI name="ShotCnt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484227,0"/>
						</DOI>
						<DOI name="ShotCnt2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746371,0"/>
						</DOI>
						<DOI name="ShotCnt3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008515,0"/>
						</DOI>
						<DOI name="ShotCnt4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR SHOT CNT=4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270659,0"/>
						</DOI>
						<DOI name="ArMod1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057091,0"/>
						</DOI>
						<DOI name="ArMod2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319235,0"/>
						</DOI>
						<DOI name="ArMod3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581379,0"/>
						</DOI>
						<DOI name="ArMod4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE = 4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843523,0"/>
						</DOI>
						<DOI name="SwFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MODE SWITCH FAIL operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105667,0"/>
						</DOI>
						<DOI name="Zn1Extend">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR ZONE 1 EXTENT operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151154242,0"/>
						</DOI>
						<DOI name="SeqTO">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR INCOMPLETE SEQ operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151416386,0"/>
						</DOI>
						<DOI name="Rs">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR RESET operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794947,0"/>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 1 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249202,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 2 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249204,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 3 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249206,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mode 4 Activation setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249208,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR MAN CLOSE setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249154,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 1P INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249158,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3P INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249160,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3P TD INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249162,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR MULTI-P FAULT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ONE POLE OPEN setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249166,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 3 POLE OPEN setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249168,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR EXTEND DEAD T 1 setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249172,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR RESET setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249175,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BKR CLOSED setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249178,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR PAUSE setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249182,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BUS FLT INIT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR CHNG BKR SEQNCE setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249210,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249180,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BLOCK BKR1 setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249151,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR BLOCK BKR2 setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249185,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="1" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 1 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205194,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008451,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843459,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270595,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794883,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532739,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057027,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484163,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319171,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746307,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581315,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272992,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272996,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272994,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272995,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK1 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105603,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367747,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629891,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:272997,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:272999,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273000,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273002,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273003,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273005,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273006,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273007,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205202,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK1 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="2" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 2 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205220,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008452,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843460,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270596,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794884,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532740,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057028,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484164,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319172,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746308,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581316,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273008,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273012,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273010,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273011,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK2 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105604,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367748,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629892,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273013,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273015,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273016,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273018,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273019,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273021,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273022,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273023,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205228,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK2 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="3" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 3 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205246,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008453,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843461,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270597,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794885,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532741,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057029,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484165,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319173,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746309,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581317,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273024,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273028,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273026,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273027,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205268,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK3 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105605,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC3 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC3 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629893,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC3 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273029,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273031,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273032,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273034,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273035,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273037,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273038,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273039,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205254,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK3 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="4" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 4 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205272,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008454,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843462,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270598,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794886,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532742,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057030,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484166,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319174,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746310,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581318,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273040,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273044,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273042,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273043,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205294,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK4 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105606,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367750,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629894,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273045,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273047,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273048,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273050,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273051,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273053,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273054,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273055,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205280,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK4 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="5" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 5 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205298,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008455,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843463,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270599,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794887,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532743,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057031,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484167,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319175,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746311,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581319,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273056,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273060,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273058,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273059,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205320,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK5 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105607,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367751,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629895,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273061,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273063,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273064,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273066,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273067,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273069,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273070,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273071,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205306,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK5 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="6" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 6 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205324,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008456,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843464,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270600,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794888,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532744,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057032,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484168,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319176,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746312,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581320,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273072,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273076,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273074,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273075,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205346,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK6 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105608,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367752,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629896,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273077,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273079,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273080,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273082,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273083,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273085,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273086,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273087,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205332,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK6 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="7" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 7 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205350,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008457,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843465,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270601,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794889,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532745,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057033,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484169,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319177,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746313,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581321,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 7 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273088,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273092,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273090,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273091,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205372,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK7 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105609,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC7 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367753,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC7 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629897,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC7 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273093,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273095,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273096,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273098,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273099,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273101,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273102,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273103,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 7 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205358,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK7 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="8" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 8 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205376,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008458,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843466,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270602,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794890,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532746,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057034,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484170,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319178,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746314,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581322,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 8 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273104,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273108,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273106,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273107,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205398,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK8 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105610,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC8 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367754,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC8 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629898,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC8 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273109,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273111,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273112,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273114,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273115,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273117,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273118,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273119,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 8 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205384,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK8 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="9" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 9 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205402,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008459,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843467,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270603,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794891,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532747,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057035,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484171,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319179,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746315,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581323,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 9 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273120,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273124,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273122,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273123,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205424,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK9 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105611,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC9 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367755,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC9 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629899,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC9 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273125,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273127,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273128,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273130,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273131,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273133,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273134,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273135,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 9 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205410,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK9 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_1" lnClass="RSYN" inst="10" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 10 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205428,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008460,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843468,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270604,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794892,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532748,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057036,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484172,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319180,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746316,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581324,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 10 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273136,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273140,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273138,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273139,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205450,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK10 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105612,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC10 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367756,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC10 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629900,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC10 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273141,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273143,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273144,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273146,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273147,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273149,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273150,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273151,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 10 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205436,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK10 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="1" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212175,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484103,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746247,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="2" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 2 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212187,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484104,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746248,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_0" lnClass="SCBR" inst="1" prefix="CBArc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484141,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746285,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214834,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP BLOCK setting</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO" sAddr="4:100,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in BKR 1 ARC AMP INT-A, BKR 1 ARC AMP INT-B, BKR 1 ARC AMP INT-C</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315401,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME in ms</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008429,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 MAX OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlmDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270573,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 MAX DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214832,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
