<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:eGe="http://www.ge.com" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="MU320_STANDALONE_PROJECT" version="1" revision="1" toolID="Merging Unit Configurator" nameStructure="IEDName" />
  <Communication>
    <SubNetwork name="W01">
      <Text>Process Bus</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="TEMPLATE" apName="Ethernet_1">
        <Address>
          <P type="OSI-AP-Title">1,1,999,1,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">192.168.0.199</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.0.254</P>
        </Address>
        <GSE ldInst="CTRL" cbName="FastGOOSE1">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">1000</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="MU01" cbName="MSVCB01">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-04-00-01</P>
            <P type="APPID">4000</P>
          </Address>
        </SMV>
        <SMV ldInst="MU01" cbName="MSVCB02">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-04-00-02</P>
            <P type="APPID">4000</P>
          </Address>
        </SMV>
        <SMV ldInst="MU02" cbName="MSVCB01">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-04-00-03</P>
            <P type="APPID">4000</P>
          </Address>
        </SMV>
        <SMV ldInst="MU02" cbName="MSVCB02">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-04-00-04</P>
            <P type="APPID">4000</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="W02">
      <Text>Station Bus</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="TEMPLATE" apName="Ethernet_2">
        <Address>
          <P type="OSI-AP-Title">1,1,999,1,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">192.168.1.199</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.1.254</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="TEMPLATE" desc="Merging Unit IED" type="Measurement" manufacturer="GE" configVersion="6.1" originalSclVersion="2007" originalSclRevision="B" engRight="full" owner="NONE">
    <Private type="REASON_GOOSE_REFERENCES">
      empty
    </Private>
    <Private type="REASON_LOGIC">
      empty
    </Private>
    <Private type="REASON_PARAMETERS">
      empty
    </Private>
    <Private type="REASON_BINARY_INPUTS">
      empty
    </Private>
    <Private type="REASON_GOOSE_INPUTS">
      empty
    </Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="16" maxAttributes="64" modify="false" />
      <DynDataSet max="40" />
      <ReadWrite />
      <ConfReportControl max="16" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Fix" datSet="Fix" appID="Conf" dataLabel="Fix" />
      <SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Conf">
        <SmpRate>80</SmpRate>
        <SmpRate>256</SmpRate>
      </SMVSettings>
      <GSEDir />
      <GOOSE max="10" />
      <ClientServices goose="true" />
      <SMVsc max="2" />
    </Services>
    <AccessPoint name="Ethernet_1" desc="First Ethernet Interface" router="false" clock="false">
      <Server timeout="30">
        <Authentication certificate="false" none="true" password="false" strong="false" weak="false" />
        <LDevice inst="BASE">
          <LN0 lnType="BaseLN0" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="0|0|0|0" />
              <DAI name="t" sAddr="0|0|0|2" />
              <DAI name="q" sAddr="0|0|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="0|0|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="0|0|2|2" />
              <DAI name="q" sAddr="0|0|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="0|0|1|0" />
              <DAI name="t" sAddr="0|0|1|2" />
              <DAI name="q" sAddr="0|0|1|1" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="0|0|3|3" />
              <DAI name="purpose">
                <Val>Set Mod as Test</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" sAddr="0|0|4|3" />
              <DAI name="purpose">
                <Val>Set Mod as Blocked</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="PHD" lnClass="LPHD" prefix="" inst="1">
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="1|0|5|0" />
              <DAI name="t" sAddr="1|0|5|2" />
              <DAI name="q" sAddr="1|0|5|1" />
            </DOI>
            <DOI name="Sim">
              <DAI name="stVal" sAddr="1|0|7|0">
                <Val>false</Val>
              </DAI>
              <DAI name="t" sAddr="1|0|7|2" />
              <DAI name="q" sAddr="1|0|7|1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="q" sAddr="1|0|6|1" />
            </DOI>
          </LN>
          <LN lnType="TIM" lnClass="LTIM" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="2|0|0|0" />
              <DAI name="t" sAddr="2|0|0|2" />
              <DAI name="q" sAddr="2|0|0|1" />
            </DOI>
            <DOI name="TmDT">
              <DAI name="stVal" sAddr="2|0|8|0" />
              <DAI name="t" sAddr="2|0|8|2" />
              <DAI name="q" sAddr="2|0|8|1" />
            </DOI>
            <DOI name="TmOfsTmm">
              <DAI name="setVal">
                <Val>-180</Val>
              </DAI>
            </DOI>
            <DOI name="AutoTmOfsTmm">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDayTm">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occ">
                  <Val>3</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="hr">
                  <Val>0</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgStdTm">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occ">
                  <Val>3</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>February</Val>
                </DAI>
                <DAI name="hr">
                  <Val>0</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="LTMS_TYPE" lnClass="LTMS" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="3|0|0|0" />
              <DAI name="t" sAddr="3|0|0|2" />
              <DAI name="q" sAddr="3|0|0|1" />
            </DOI>
            <DOI name="TmSrc">
              <DAI name="stVal" sAddr="3|0|9|0" />
              <DAI name="t" sAddr="3|0|9|2" />
              <DAI name="q" sAddr="3|0|9|1" />
            </DOI>
            <DOI name="TmSyn">
              <DAI name="stVal" sAddr="3|0|10|0" />
              <DAI name="t" sAddr="3|0|10|2" />
              <DAI name="q" sAddr="3|0|10|1" />
            </DOI>
            <DOI name="TmChSt1">
              <DAI name="stVal" sAddr="3|0|11|0" />
              <DAI name="t" sAddr="3|0|11|2" />
              <DAI name="q" sAddr="3|0|11|1" />
            </DOI>
          </LN>
          <LN desc="RS232" lnType="LSRL_TYPE" lnClass="LSRL" prefix="" inst="1">
            <DOI name="Spd">
              <DAI name="setVal">
                <Val>115200</Val>
              </DAI>
            </DOI>
            <DOI name="DataBits">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="Parity">
              <DAI name="setVal">
                <Val>N</Val>
              </DAI>
            </DOI>
            <DOI name="StopBits">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_TYPE" lnClass="LCCH" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="4|0|0|0" />
              <DAI name="t" sAddr="4|0|0|2" />
              <DAI name="q" sAddr="4|0|0|1" />
            </DOI>
            <DOI name="ChLiv">
              <DAI name="stVal" sAddr="4|0|12|0" />
              <DAI name="t" sAddr="4|0|12|2" />
              <DAI name="q" sAddr="4|0|12|1" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI name="stVal" sAddr="4|0|13|0" />
              <DAI name="t" sAddr="4|0|13|2" />
              <DAI name="q" sAddr="4|0|13|1" />
            </DOI>
            <DOI name="ChLivTms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_TYPE" lnClass="LCCH" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="4|1|0|0" />
              <DAI name="t" sAddr="4|1|0|2" />
              <DAI name="q" sAddr="4|1|0|1" />
            </DOI>
            <DOI name="ChLiv">
              <DAI name="stVal" sAddr="4|1|12|0" />
              <DAI name="t" sAddr="4|1|12|2" />
              <DAI name="q" sAddr="4|1|12|1" />
            </DOI>
            <DOI name="ChLivTms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU01">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="PhsMeas1" desc="9-2LE Dataset for LD MU01">
              <FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|0|0|0" />
              <DAI name="t" sAddr="5|0|0|2" />
              <DAI name="q" sAddr="5|0|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|0|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|0|2|2" />
              <DAI name="q" sAddr="5|0|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB01" desc="Protection Sampled Value Stream" datSet="PhsMeas1" confRev="1" smvID="IEDNameMU0101" multicast="true" smpRate="80" nofASDU="1">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB02" desc="Measurement Sampled Value Stream" datSet="PhsMeas1" confRev="1" smvID="IEDNameMU0102" multicast="true" smpRate="256" nofASDU="8">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
          </LN0>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I01A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|0|0|0" />
              <DAI name="t" sAddr="6|0|0|2" />
              <DAI name="q" sAddr="6|0|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|0|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|0|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|0|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|0|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|0|16|5">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I01B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|1|0|0" />
              <DAI name="t" sAddr="6|1|0|2" />
              <DAI name="q" sAddr="6|1|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|1|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|1|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|1|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|1|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I01C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|2|0|0" />
              <DAI name="t" sAddr="6|2|0|2" />
              <DAI name="q" sAddr="6|2|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|2|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|2|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|2|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|2|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-N" lnClass="TCTR" prefix="I01N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="7|0|0|0" />
              <DAI name="t" sAddr="7|0|0|2" />
              <DAI name="q" sAddr="7|0|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="7|0|14|4" />
              </SDI>
              <DAI name="q" sAddr="7|0|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="7|0|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="7|0|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="7|0|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U01A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|0|0|0" />
              <DAI name="t" sAddr="8|0|0|2" />
              <DAI name="q" sAddr="8|0|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|0|21|0" />
              <DAI name="t" sAddr="8|0|21|2" />
              <DAI name="q" sAddr="8|0|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|0|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|0|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|0|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|0|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|0|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U01B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|1|0|0" />
              <DAI name="t" sAddr="8|1|0|2" />
              <DAI name="q" sAddr="8|1|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|1|21|0" />
              <DAI name="t" sAddr="8|1|21|2" />
              <DAI name="q" sAddr="8|1|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|1|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|1|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|1|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|1|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|1|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U01C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|2|0|0" />
              <DAI name="t" sAddr="8|2|0|2" />
              <DAI name="q" sAddr="8|2|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|2|21|0" />
              <DAI name="t" sAddr="8|2|21|2" />
              <DAI name="q" sAddr="8|2|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|2|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|2|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|2|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|2|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|2|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-N" lnClass="TVTR" prefix="U01N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="9|0|0|0" />
              <DAI name="t" sAddr="9|0|0|2" />
              <DAI name="q" sAddr="9|0|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="9|0|21|0" />
              <DAI name="t" sAddr="9|0|21|2" />
              <DAI name="q" sAddr="9|0|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="9|0|19|4" />
              </SDI>
              <DAI name="q" sAddr="9|0|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="9|0|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="9|0|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="9|0|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="9|0|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU02">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="PhsMeas1" desc="9-2LE Dataset for LD MU02">
              <FCDA ldInst="MU02" prefix="I02A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="I02N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU02" prefix="U02N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|1|0|0" />
              <DAI name="t" sAddr="5|1|0|2" />
              <DAI name="q" sAddr="5|1|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|1|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|1|2|2" />
              <DAI name="q" sAddr="5|1|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB01" desc="Protection Sampled Value Stream" datSet="PhsMeas1" confRev="1" smvID="IEDNameMU0201" multicast="true" smpRate="80" nofASDU="1">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB02" desc="Measurement Sampled Value Stream" datSet="PhsMeas1" confRev="1" smvID="IEDNameMU0202" multicast="true" smpRate="256" nofASDU="8">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
          </LN0>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I02A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|3|0|0" />
              <DAI name="t" sAddr="6|3|0|2" />
              <DAI name="q" sAddr="6|3|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|3|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|3|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|3|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|3|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|3|16|5">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I02B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|4|0|0" />
              <DAI name="t" sAddr="6|4|0|2" />
              <DAI name="q" sAddr="6|4|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|4|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|4|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|4|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|4|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-P" lnClass="TCTR" prefix="I02C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|5|0|0" />
              <DAI name="t" sAddr="6|5|0|2" />
              <DAI name="q" sAddr="6|5|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|5|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|5|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|5|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|5|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CTR-N" lnClass="TCTR" prefix="I02N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="7|1|0|0" />
              <DAI name="t" sAddr="7|1|0|2" />
              <DAI name="q" sAddr="7|1|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="7|1|14|4" />
              </SDI>
              <DAI name="q" sAddr="7|1|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="7|1|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="7|1|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="7|1|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U02A" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|3|0|0" />
              <DAI name="t" sAddr="8|3|0|2" />
              <DAI name="q" sAddr="8|3|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|3|21|0" />
              <DAI name="t" sAddr="8|3|21|2" />
              <DAI name="q" sAddr="8|3|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|3|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|3|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|3|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|3|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|3|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U02B" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|4|0|0" />
              <DAI name="t" sAddr="8|4|0|2" />
              <DAI name="q" sAddr="8|4|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|4|21|0" />
              <DAI name="t" sAddr="8|4|21|2" />
              <DAI name="q" sAddr="8|4|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|4|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|4|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|4|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|4|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|4|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-P" lnClass="TVTR" prefix="U02C" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|5|0|0" />
              <DAI name="t" sAddr="8|5|0|2" />
              <DAI name="q" sAddr="8|5|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|5|21|0" />
              <DAI name="t" sAddr="8|5|21|2" />
              <DAI name="q" sAddr="8|5|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|5|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|5|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|5|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|5|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|5|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="VTR-N" lnClass="TVTR" prefix="U02N" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="9|1|0|0" />
              <DAI name="t" sAddr="9|1|0|2" />
              <DAI name="q" sAddr="9|1|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="9|1|21|0" />
              <DAI name="t" sAddr="9|1|21|2" />
              <DAI name="q" sAddr="9|1|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="9|1|19|4" />
              </SDI>
              <DAI name="q" sAddr="9|1|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="9|1|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="9|1|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="9|1|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="9|1|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="DigInput" desc="Digital Inputs">
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="BININ" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|2|0|0" />
              <DAI name="t" sAddr="5|2|0|2" />
              <DAI name="q" sAddr="5|2|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|2|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|2|2|2" />
              <DAI name="q" sAddr="5|2|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <GSEControl name="FastGOOSE1" desc="Fast GOOSE Publisher" datSet="DigInput" confRev="1" type="GOOSE" appID="gooseID" fixedOffs="true" />
          </LN0>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|0|0|0" />
              <DAI name="t" sAddr="17|0|0|2" />
              <DAI name="q" sAddr="17|0|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|0|145|0" />
              <DAI name="t" sAddr="17|0|145|2" />
              <DAI name="q" sAddr="17|0|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|0|146|0" />
              <DAI name="t" sAddr="17|0|146|2" />
              <DAI name="q" sAddr="17|0|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|0|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|1|0|0" />
              <DAI name="t" sAddr="17|1|0|2" />
              <DAI name="q" sAddr="17|1|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|1|145|0" />
              <DAI name="t" sAddr="17|1|145|2" />
              <DAI name="q" sAddr="17|1|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|1|146|0" />
              <DAI name="t" sAddr="17|1|146|2" />
              <DAI name="q" sAddr="17|1|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|1|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|2|0|0" />
              <DAI name="t" sAddr="17|2|0|2" />
              <DAI name="q" sAddr="17|2|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|2|145|0" />
              <DAI name="t" sAddr="17|2|145|2" />
              <DAI name="q" sAddr="17|2|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|2|146|0" />
              <DAI name="t" sAddr="17|2|146|2" />
              <DAI name="q" sAddr="17|2|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|2|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|3|0|0" />
              <DAI name="t" sAddr="17|3|0|2" />
              <DAI name="q" sAddr="17|3|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|3|145|0" />
              <DAI name="t" sAddr="17|3|145|2" />
              <DAI name="q" sAddr="17|3|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|3|146|0" />
              <DAI name="t" sAddr="17|3|146|2" />
              <DAI name="q" sAddr="17|3|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|3|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|4|0|0" />
              <DAI name="t" sAddr="17|4|0|2" />
              <DAI name="q" sAddr="17|4|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|4|145|0" />
              <DAI name="t" sAddr="17|4|145|2" />
              <DAI name="q" sAddr="17|4|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|4|146|0" />
              <DAI name="t" sAddr="17|4|146|2" />
              <DAI name="q" sAddr="17|4|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|4|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|5|0|0" />
              <DAI name="t" sAddr="17|5|0|2" />
              <DAI name="q" sAddr="17|5|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|5|145|0" />
              <DAI name="t" sAddr="17|5|145|2" />
              <DAI name="q" sAddr="17|5|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|5|146|0" />
              <DAI name="t" sAddr="17|5|146|2" />
              <DAI name="q" sAddr="17|5|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|5|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|6|0|0" />
              <DAI name="t" sAddr="17|6|0|2" />
              <DAI name="q" sAddr="17|6|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|6|145|0" />
              <DAI name="t" sAddr="17|6|145|2" />
              <DAI name="q" sAddr="17|6|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|6|146|0" />
              <DAI name="t" sAddr="17|6|146|2" />
              <DAI name="q" sAddr="17|6|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|6|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|7|0|0" />
              <DAI name="t" sAddr="17|7|0|2" />
              <DAI name="q" sAddr="17|7|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|7|145|0" />
              <DAI name="t" sAddr="17|7|145|2" />
              <DAI name="q" sAddr="17|7|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|7|146|0" />
              <DAI name="t" sAddr="17|7|146|2" />
              <DAI name="q" sAddr="17|7|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|7|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="9">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|8|0|0" />
              <DAI name="t" sAddr="17|8|0|2" />
              <DAI name="q" sAddr="17|8|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|8|145|0" />
              <DAI name="t" sAddr="17|8|145|2" />
              <DAI name="q" sAddr="17|8|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|8|146|0" />
              <DAI name="t" sAddr="17|8|146|2" />
              <DAI name="q" sAddr="17|8|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|8|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="10">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|9|0|0" />
              <DAI name="t" sAddr="17|9|0|2" />
              <DAI name="q" sAddr="17|9|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|9|145|0" />
              <DAI name="t" sAddr="17|9|145|2" />
              <DAI name="q" sAddr="17|9|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|9|146|0" />
              <DAI name="t" sAddr="17|9|146|2" />
              <DAI name="q" sAddr="17|9|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|9|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="11">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|10|0|0" />
              <DAI name="t" sAddr="17|10|0|2" />
              <DAI name="q" sAddr="17|10|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|10|145|0" />
              <DAI name="t" sAddr="17|10|145|2" />
              <DAI name="q" sAddr="17|10|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|10|146|0" />
              <DAI name="t" sAddr="17|10|146|2" />
              <DAI name="q" sAddr="17|10|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|10|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="12">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|11|0|0" />
              <DAI name="t" sAddr="17|11|0|2" />
              <DAI name="q" sAddr="17|11|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|11|145|0" />
              <DAI name="t" sAddr="17|11|145|2" />
              <DAI name="q" sAddr="17|11|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|11|146|0" />
              <DAI name="t" sAddr="17|11|146|2" />
              <DAI name="q" sAddr="17|11|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|11|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="13">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|12|0|0" />
              <DAI name="t" sAddr="17|12|0|2" />
              <DAI name="q" sAddr="17|12|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|12|145|0" />
              <DAI name="t" sAddr="17|12|145|2" />
              <DAI name="q" sAddr="17|12|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|12|146|0" />
              <DAI name="t" sAddr="17|12|146|2" />
              <DAI name="q" sAddr="17|12|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|12|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="14">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|13|0|0" />
              <DAI name="t" sAddr="17|13|0|2" />
              <DAI name="q" sAddr="17|13|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|13|145|0" />
              <DAI name="t" sAddr="17|13|145|2" />
              <DAI name="q" sAddr="17|13|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|13|146|0" />
              <DAI name="t" sAddr="17|13|146|2" />
              <DAI name="q" sAddr="17|13|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|13|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="15">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|14|0|0" />
              <DAI name="t" sAddr="17|14|0|2" />
              <DAI name="q" sAddr="17|14|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|14|145|0" />
              <DAI name="t" sAddr="17|14|145|2" />
              <DAI name="q" sAddr="17|14|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|14|146|0" />
              <DAI name="t" sAddr="17|14|146|2" />
              <DAI name="q" sAddr="17|14|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|14|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="16">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|15|0|0" />
              <DAI name="t" sAddr="17|15|0|2" />
              <DAI name="q" sAddr="17|15|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|15|145|0" />
              <DAI name="t" sAddr="17|15|145|2" />
              <DAI name="q" sAddr="17|15|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|15|146|0" />
              <DAI name="t" sAddr="17|15|146|2" />
              <DAI name="q" sAddr="17|15|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|15|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="17">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|16|0|0" />
              <DAI name="t" sAddr="17|16|0|2" />
              <DAI name="q" sAddr="17|16|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|16|145|0" />
              <DAI name="t" sAddr="17|16|145|2" />
              <DAI name="q" sAddr="17|16|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|16|146|0" />
              <DAI name="t" sAddr="17|16|146|2" />
              <DAI name="q" sAddr="17|16|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|16|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="18">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|17|0|0" />
              <DAI name="t" sAddr="17|17|0|2" />
              <DAI name="q" sAddr="17|17|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|17|145|0" />
              <DAI name="t" sAddr="17|17|145|2" />
              <DAI name="q" sAddr="17|17|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|17|146|0" />
              <DAI name="t" sAddr="17|17|146|2" />
              <DAI name="q" sAddr="17|17|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|17|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="19">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|18|0|0" />
              <DAI name="t" sAddr="17|18|0|2" />
              <DAI name="q" sAddr="17|18|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|18|145|0" />
              <DAI name="t" sAddr="17|18|145|2" />
              <DAI name="q" sAddr="17|18|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|18|146|0" />
              <DAI name="t" sAddr="17|18|146|2" />
              <DAI name="q" sAddr="17|18|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|18|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="20">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|19|0|0" />
              <DAI name="t" sAddr="17|19|0|2" />
              <DAI name="q" sAddr="17|19|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|19|145|0" />
              <DAI name="t" sAddr="17|19|145|2" />
              <DAI name="q" sAddr="17|19|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|19|146|0" />
              <DAI name="t" sAddr="17|19|146|2" />
              <DAI name="q" sAddr="17|19|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|19|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="21">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|20|0|0" />
              <DAI name="t" sAddr="17|20|0|2" />
              <DAI name="q" sAddr="17|20|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|20|145|0" />
              <DAI name="t" sAddr="17|20|145|2" />
              <DAI name="q" sAddr="17|20|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|20|146|0" />
              <DAI name="t" sAddr="17|20|146|2" />
              <DAI name="q" sAddr="17|20|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|20|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="22">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|21|0|0" />
              <DAI name="t" sAddr="17|21|0|2" />
              <DAI name="q" sAddr="17|21|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|21|145|0" />
              <DAI name="t" sAddr="17|21|145|2" />
              <DAI name="q" sAddr="17|21|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|21|146|0" />
              <DAI name="t" sAddr="17|21|146|2" />
              <DAI name="q" sAddr="17|21|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|21|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="23">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|22|0|0" />
              <DAI name="t" sAddr="17|22|0|2" />
              <DAI name="q" sAddr="17|22|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|22|145|0" />
              <DAI name="t" sAddr="17|22|145|2" />
              <DAI name="q" sAddr="17|22|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|22|146|0" />
              <DAI name="t" sAddr="17|22|146|2" />
              <DAI name="q" sAddr="17|22|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|22|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="24">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|23|0|0" />
              <DAI name="t" sAddr="17|23|0|2" />
              <DAI name="q" sAddr="17|23|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|23|145|0" />
              <DAI name="t" sAddr="17|23|145|2" />
              <DAI name="q" sAddr="17|23|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|23|146|0" />
              <DAI name="t" sAddr="17|23|146|2" />
              <DAI name="q" sAddr="17|23|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|23|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="25">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|24|0|0" />
              <DAI name="t" sAddr="17|24|0|2" />
              <DAI name="q" sAddr="17|24|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|24|145|0" />
              <DAI name="t" sAddr="17|24|145|2" />
              <DAI name="q" sAddr="17|24|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|24|146|0" />
              <DAI name="t" sAddr="17|24|146|2" />
              <DAI name="q" sAddr="17|24|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|24|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="26">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|25|0|0" />
              <DAI name="t" sAddr="17|25|0|2" />
              <DAI name="q" sAddr="17|25|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|25|145|0" />
              <DAI name="t" sAddr="17|25|145|2" />
              <DAI name="q" sAddr="17|25|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|25|146|0" />
              <DAI name="t" sAddr="17|25|146|2" />
              <DAI name="q" sAddr="17|25|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|25|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="27">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|26|0|0" />
              <DAI name="t" sAddr="17|26|0|2" />
              <DAI name="q" sAddr="17|26|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|26|145|0" />
              <DAI name="t" sAddr="17|26|145|2" />
              <DAI name="q" sAddr="17|26|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|26|146|0" />
              <DAI name="t" sAddr="17|26|146|2" />
              <DAI name="q" sAddr="17|26|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|26|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="28">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|27|0|0" />
              <DAI name="t" sAddr="17|27|0|2" />
              <DAI name="q" sAddr="17|27|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|27|145|0" />
              <DAI name="t" sAddr="17|27|145|2" />
              <DAI name="q" sAddr="17|27|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|27|146|0" />
              <DAI name="t" sAddr="17|27|146|2" />
              <DAI name="q" sAddr="17|27|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|27|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="29">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|28|0|0" />
              <DAI name="t" sAddr="17|28|0|2" />
              <DAI name="q" sAddr="17|28|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|28|145|0" />
              <DAI name="t" sAddr="17|28|145|2" />
              <DAI name="q" sAddr="17|28|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|28|146|0" />
              <DAI name="t" sAddr="17|28|146|2" />
              <DAI name="q" sAddr="17|28|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|28|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="30">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|29|0|0" />
              <DAI name="t" sAddr="17|29|0|2" />
              <DAI name="q" sAddr="17|29|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|29|145|0" />
              <DAI name="t" sAddr="17|29|145|2" />
              <DAI name="q" sAddr="17|29|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|29|146|0" />
              <DAI name="t" sAddr="17|29|146|2" />
              <DAI name="q" sAddr="17|29|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|29|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="31">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|30|0|0" />
              <DAI name="t" sAddr="17|30|0|2" />
              <DAI name="q" sAddr="17|30|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|30|145|0" />
              <DAI name="t" sAddr="17|30|145|2" />
              <DAI name="q" sAddr="17|30|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|30|146|0" />
              <DAI name="t" sAddr="17|30|146|2" />
              <DAI name="q" sAddr="17|30|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|30|147|3" />
            </DOI>
          </LN>
          <LN lnType="LGOS_TYPE" lnClass="LGOS" prefix="" inst="32">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|31|0|0" />
              <DAI name="t" sAddr="17|31|0|2" />
              <DAI name="q" sAddr="17|31|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|31|145|0" />
              <DAI name="t" sAddr="17|31|145|2" />
              <DAI name="q" sAddr="17|31|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|31|146|0" />
              <DAI name="t" sAddr="17|31|146|2" />
              <DAI name="q" sAddr="17|31|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|31|147|3" />
            </DOI>
          </LN>
          <LN lnType="BININ" lnClass="GGIO" prefix="BININ" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="10|0|0|0" />
              <DAI name="t" sAddr="10|0|0|2" />
              <DAI name="q" sAddr="10|0|0|1" />
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" sAddr="10|0|22|0" />
              <DAI name="t" sAddr="10|0|22|2" />
              <DAI name="q" sAddr="10|0|22|1" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" sAddr="10|0|23|0" />
              <DAI name="t" sAddr="10|0|23|2" />
              <DAI name="q" sAddr="10|0|23|1" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" sAddr="10|0|24|0" />
              <DAI name="t" sAddr="10|0|24|2" />
              <DAI name="q" sAddr="10|0|24|1" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" sAddr="10|0|25|0" />
              <DAI name="t" sAddr="10|0|25|2" />
              <DAI name="q" sAddr="10|0|25|1" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal" sAddr="10|0|26|0" />
              <DAI name="t" sAddr="10|0|26|2" />
              <DAI name="q" sAddr="10|0|26|1" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="stVal" sAddr="10|0|27|0" />
              <DAI name="t" sAddr="10|0|27|2" />
              <DAI name="q" sAddr="10|0|27|1" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="stVal" sAddr="10|0|28|0" />
              <DAI name="t" sAddr="10|0|28|2" />
              <DAI name="q" sAddr="10|0|28|1" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="stVal" sAddr="10|0|29|0" />
              <DAI name="t" sAddr="10|0|29|2" />
              <DAI name="q" sAddr="10|0|29|1" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="stVal" sAddr="10|0|30|0" />
              <DAI name="t" sAddr="10|0|30|2" />
              <DAI name="q" sAddr="10|0|30|1" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" sAddr="10|0|31|0" />
              <DAI name="t" sAddr="10|0|31|2" />
              <DAI name="q" sAddr="10|0|31|1" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" sAddr="10|0|32|0" />
              <DAI name="t" sAddr="10|0|32|2" />
              <DAI name="q" sAddr="10|0|32|1" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" sAddr="10|0|33|0" />
              <DAI name="t" sAddr="10|0|33|2" />
              <DAI name="q" sAddr="10|0|33|1" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" sAddr="10|0|34|0" />
              <DAI name="t" sAddr="10|0|34|2" />
              <DAI name="q" sAddr="10|0|34|1" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" sAddr="10|0|35|0" />
              <DAI name="t" sAddr="10|0|35|2" />
              <DAI name="q" sAddr="10|0|35|1" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" sAddr="10|0|36|0" />
              <DAI name="t" sAddr="10|0|36|2" />
              <DAI name="q" sAddr="10|0|36|1" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" sAddr="10|0|37|0" />
              <DAI name="t" sAddr="10|0|37|2" />
              <DAI name="q" sAddr="10|0|37|1" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" sAddr="10|0|38|0" />
              <DAI name="t" sAddr="10|0|38|2" />
              <DAI name="q" sAddr="10|0|38|1" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" sAddr="10|0|39|0" />
              <DAI name="t" sAddr="10|0|39|2" />
              <DAI name="q" sAddr="10|0|39|1" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" sAddr="10|0|40|0" />
              <DAI name="t" sAddr="10|0|40|2" />
              <DAI name="q" sAddr="10|0|40|1" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" sAddr="10|0|41|0" />
              <DAI name="t" sAddr="10|0|41|2" />
              <DAI name="q" sAddr="10|0|41|1" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" sAddr="10|0|42|0" />
              <DAI name="t" sAddr="10|0|42|2" />
              <DAI name="q" sAddr="10|0|42|1" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" sAddr="10|0|43|0" />
              <DAI name="t" sAddr="10|0|43|2" />
              <DAI name="q" sAddr="10|0|43|1" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" sAddr="10|0|44|0" />
              <DAI name="t" sAddr="10|0|44|2" />
              <DAI name="q" sAddr="10|0|44|1" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" sAddr="10|0|45|0" />
              <DAI name="t" sAddr="10|0|45|2" />
              <DAI name="q" sAddr="10|0|45|1" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" sAddr="10|0|46|0" />
              <DAI name="t" sAddr="10|0|46|2" />
              <DAI name="q" sAddr="10|0|46|1" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" sAddr="10|0|47|0" />
              <DAI name="t" sAddr="10|0|47|2" />
              <DAI name="q" sAddr="10|0|47|1" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" sAddr="10|0|48|0" />
              <DAI name="t" sAddr="10|0|48|2" />
              <DAI name="q" sAddr="10|0|48|1" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" sAddr="10|0|49|0" />
              <DAI name="t" sAddr="10|0|49|2" />
              <DAI name="q" sAddr="10|0|49|1" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" sAddr="10|0|50|0" />
              <DAI name="t" sAddr="10|0|50|2" />
              <DAI name="q" sAddr="10|0|50|1" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" sAddr="10|0|51|0" />
              <DAI name="t" sAddr="10|0|51|2" />
              <DAI name="q" sAddr="10|0|51|1" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" sAddr="10|0|52|0" />
              <DAI name="t" sAddr="10|0|52|2" />
              <DAI name="q" sAddr="10|0|52|1" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" sAddr="10|0|53|0" />
              <DAI name="t" sAddr="10|0|53|2" />
              <DAI name="q" sAddr="10|0|53|1" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" sAddr="10|0|54|0" />
              <DAI name="t" sAddr="10|0|54|2" />
              <DAI name="q" sAddr="10|0|54|1" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" sAddr="10|0|55|0" />
              <DAI name="t" sAddr="10|0|55|2" />
              <DAI name="q" sAddr="10|0|55|1" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" sAddr="10|0|56|0" />
              <DAI name="t" sAddr="10|0|56|2" />
              <DAI name="q" sAddr="10|0|56|1" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" sAddr="10|0|57|0" />
              <DAI name="t" sAddr="10|0|57|2" />
              <DAI name="q" sAddr="10|0|57|1" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" sAddr="10|0|58|0" />
              <DAI name="t" sAddr="10|0|58|2" />
              <DAI name="q" sAddr="10|0|58|1" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" sAddr="10|0|59|0" />
              <DAI name="t" sAddr="10|0|59|2" />
              <DAI name="q" sAddr="10|0|59|1" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" sAddr="10|0|60|0" />
              <DAI name="t" sAddr="10|0|60|2" />
              <DAI name="q" sAddr="10|0|60|1" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" sAddr="10|0|61|0" />
              <DAI name="t" sAddr="10|0|61|2" />
              <DAI name="q" sAddr="10|0|61|1" />
            </DOI>
            <DOI name="Ind41">
              <DAI name="stVal" sAddr="10|0|62|0" />
              <DAI name="t" sAddr="10|0|62|2" />
              <DAI name="q" sAddr="10|0|62|1" />
            </DOI>
            <DOI name="Ind42">
              <DAI name="stVal" sAddr="10|0|63|0" />
              <DAI name="t" sAddr="10|0|63|2" />
              <DAI name="q" sAddr="10|0|63|1" />
            </DOI>
            <DOI name="Ind43">
              <DAI name="stVal" sAddr="10|0|64|0" />
              <DAI name="t" sAddr="10|0|64|2" />
              <DAI name="q" sAddr="10|0|64|1" />
            </DOI>
            <DOI name="Ind44">
              <DAI name="stVal" sAddr="10|0|65|0" />
              <DAI name="t" sAddr="10|0|65|2" />
              <DAI name="q" sAddr="10|0|65|1" />
            </DOI>
            <DOI name="Ind45">
              <DAI name="stVal" sAddr="10|0|66|0" />
              <DAI name="t" sAddr="10|0|66|2" />
              <DAI name="q" sAddr="10|0|66|1" />
            </DOI>
            <DOI name="Ind46">
              <DAI name="stVal" sAddr="10|0|67|0" />
              <DAI name="t" sAddr="10|0|67|2" />
              <DAI name="q" sAddr="10|0|67|1" />
            </DOI>
            <DOI name="Ind47">
              <DAI name="stVal" sAddr="10|0|68|0" />
              <DAI name="t" sAddr="10|0|68|2" />
              <DAI name="q" sAddr="10|0|68|1" />
            </DOI>
            <DOI name="Ind48">
              <DAI name="stVal" sAddr="10|0|69|0" />
              <DAI name="t" sAddr="10|0|69|2" />
              <DAI name="q" sAddr="10|0|69|1" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" sAddr="10|0|70|0" />
              <DAI name="t" sAddr="10|0|70|2" />
              <DAI name="q" sAddr="10|0|70|1" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" sAddr="10|0|71|0" />
              <DAI name="t" sAddr="10|0|71|2" />
              <DAI name="q" sAddr="10|0|71|1" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" sAddr="10|0|72|0" />
              <DAI name="t" sAddr="10|0|72|2" />
              <DAI name="q" sAddr="10|0|72|1" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" sAddr="10|0|73|0" />
              <DAI name="t" sAddr="10|0|73|2" />
              <DAI name="q" sAddr="10|0|73|1" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" sAddr="10|0|74|0" />
              <DAI name="t" sAddr="10|0|74|2" />
              <DAI name="q" sAddr="10|0|74|1" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" sAddr="10|0|75|0" />
              <DAI name="t" sAddr="10|0|75|2" />
              <DAI name="q" sAddr="10|0|75|1" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" sAddr="10|0|76|0" />
              <DAI name="t" sAddr="10|0|76|2" />
              <DAI name="q" sAddr="10|0|76|1" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" sAddr="10|0|77|0" />
              <DAI name="t" sAddr="10|0|77|2" />
              <DAI name="q" sAddr="10|0|77|1" />
            </DOI>
            <DOI name="Ind57">
              <DAI name="stVal" sAddr="10|0|78|0" />
              <DAI name="t" sAddr="10|0|78|2" />
              <DAI name="q" sAddr="10|0|78|1" />
            </DOI>
            <DOI name="Ind58">
              <DAI name="stVal" sAddr="10|0|79|0" />
              <DAI name="t" sAddr="10|0|79|2" />
              <DAI name="q" sAddr="10|0|79|1" />
            </DOI>
            <DOI name="Ind59">
              <DAI name="stVal" sAddr="10|0|80|0" />
              <DAI name="t" sAddr="10|0|80|2" />
              <DAI name="q" sAddr="10|0|80|1" />
            </DOI>
            <DOI name="Ind60">
              <DAI name="stVal" sAddr="10|0|81|0" />
              <DAI name="t" sAddr="10|0|81|2" />
              <DAI name="q" sAddr="10|0|81|1" />
            </DOI>
            <DOI name="Ind61">
              <DAI name="stVal" sAddr="10|0|82|0" />
              <DAI name="t" sAddr="10|0|82|2" />
              <DAI name="q" sAddr="10|0|82|1" />
            </DOI>
            <DOI name="Ind62">
              <DAI name="stVal" sAddr="10|0|83|0" />
              <DAI name="t" sAddr="10|0|83|2" />
              <DAI name="q" sAddr="10|0|83|1" />
            </DOI>
            <DOI name="Ind63">
              <DAI name="stVal" sAddr="10|0|84|0" />
              <DAI name="t" sAddr="10|0|84|2" />
              <DAI name="q" sAddr="10|0|84|1" />
            </DOI>
            <DOI name="Ind64">
              <DAI name="stVal" sAddr="10|0|85|0" />
              <DAI name="t" sAddr="10|0|85|2" />
              <DAI name="q" sAddr="10|0|85|1" />
            </DOI>
            <DOI name="Ind65">
              <DAI name="stVal" sAddr="10|0|86|0" />
              <DAI name="t" sAddr="10|0|86|2" />
              <DAI name="q" sAddr="10|0|86|1" />
            </DOI>
            <DOI name="Ind66">
              <DAI name="stVal" sAddr="10|0|87|0" />
              <DAI name="t" sAddr="10|0|87|2" />
              <DAI name="q" sAddr="10|0|87|1" />
            </DOI>
            <DOI name="Ind67">
              <DAI name="stVal" sAddr="10|0|88|0" />
              <DAI name="t" sAddr="10|0|88|2" />
              <DAI name="q" sAddr="10|0|88|1" />
            </DOI>
            <DOI name="Ind68">
              <DAI name="stVal" sAddr="10|0|89|0" />
              <DAI name="t" sAddr="10|0|89|2" />
              <DAI name="q" sAddr="10|0|89|1" />
            </DOI>
            <DOI name="Ind69">
              <DAI name="stVal" sAddr="10|0|90|0" />
              <DAI name="t" sAddr="10|0|90|2" />
              <DAI name="q" sAddr="10|0|90|1" />
            </DOI>
            <DOI name="Ind70">
              <DAI name="stVal" sAddr="10|0|91|0" />
              <DAI name="t" sAddr="10|0|91|2" />
              <DAI name="q" sAddr="10|0|91|1" />
            </DOI>
            <DOI name="Ind71">
              <DAI name="stVal" sAddr="10|0|92|0" />
              <DAI name="t" sAddr="10|0|92|2" />
              <DAI name="q" sAddr="10|0|92|1" />
            </DOI>
            <DOI name="Ind72">
              <DAI name="stVal" sAddr="10|0|93|0" />
              <DAI name="t" sAddr="10|0|93|2" />
              <DAI name="q" sAddr="10|0|93|1" />
            </DOI>
            <DOI name="Ind73">
              <DAI name="stVal" sAddr="10|0|94|0" />
              <DAI name="t" sAddr="10|0|94|2" />
              <DAI name="q" sAddr="10|0|94|1" />
            </DOI>
            <DOI name="Ind74">
              <DAI name="stVal" sAddr="10|0|95|0" />
              <DAI name="t" sAddr="10|0|95|2" />
              <DAI name="q" sAddr="10|0|95|1" />
            </DOI>
            <DOI name="Ind75">
              <DAI name="stVal" sAddr="10|0|96|0" />
              <DAI name="t" sAddr="10|0|96|2" />
              <DAI name="q" sAddr="10|0|96|1" />
            </DOI>
            <DOI name="Ind76">
              <DAI name="stVal" sAddr="10|0|97|0" />
              <DAI name="t" sAddr="10|0|97|2" />
              <DAI name="q" sAddr="10|0|97|1" />
            </DOI>
            <DOI name="Ind77">
              <DAI name="stVal" sAddr="10|0|98|0" />
              <DAI name="t" sAddr="10|0|98|2" />
              <DAI name="q" sAddr="10|0|98|1" />
            </DOI>
            <DOI name="Ind78">
              <DAI name="stVal" sAddr="10|0|99|0" />
              <DAI name="t" sAddr="10|0|99|2" />
              <DAI name="q" sAddr="10|0|99|1" />
            </DOI>
            <DOI name="Ind79">
              <DAI name="stVal" sAddr="10|0|100|0" />
              <DAI name="t" sAddr="10|0|100|2" />
              <DAI name="q" sAddr="10|0|100|1" />
            </DOI>
            <DOI name="Ind80">
              <DAI name="stVal" sAddr="10|0|101|0" />
              <DAI name="t" sAddr="10|0|101|2" />
              <DAI name="q" sAddr="10|0|101|1" />
            </DOI>
            <DOI name="Ind81">
              <DAI name="stVal" sAddr="10|0|102|0" />
              <DAI name="t" sAddr="10|0|102|2" />
              <DAI name="q" sAddr="10|0|102|1" />
            </DOI>
            <DOI name="Ind82">
              <DAI name="stVal" sAddr="10|0|103|0" />
              <DAI name="t" sAddr="10|0|103|2" />
              <DAI name="q" sAddr="10|0|103|1" />
            </DOI>
            <DOI name="Ind83">
              <DAI name="stVal" sAddr="10|0|104|0" />
              <DAI name="t" sAddr="10|0|104|2" />
              <DAI name="q" sAddr="10|0|104|1" />
            </DOI>
            <DOI name="Ind84">
              <DAI name="stVal" sAddr="10|0|105|0" />
              <DAI name="t" sAddr="10|0|105|2" />
              <DAI name="q" sAddr="10|0|105|1" />
            </DOI>
            <DOI name="Ind85">
              <DAI name="stVal" sAddr="10|0|106|0" />
              <DAI name="t" sAddr="10|0|106|2" />
              <DAI name="q" sAddr="10|0|106|1" />
            </DOI>
            <DOI name="Ind86">
              <DAI name="stVal" sAddr="10|0|107|0" />
              <DAI name="t" sAddr="10|0|107|2" />
              <DAI name="q" sAddr="10|0|107|1" />
            </DOI>
            <DOI name="Ind87">
              <DAI name="stVal" sAddr="10|0|108|0" />
              <DAI name="t" sAddr="10|0|108|2" />
              <DAI name="q" sAddr="10|0|108|1" />
            </DOI>
            <DOI name="Ind88">
              <DAI name="stVal" sAddr="10|0|109|0" />
              <DAI name="t" sAddr="10|0|109|2" />
              <DAI name="q" sAddr="10|0|109|1" />
            </DOI>
            <DOI name="Ind89">
              <DAI name="stVal" sAddr="10|0|110|0" />
              <DAI name="t" sAddr="10|0|110|2" />
              <DAI name="q" sAddr="10|0|110|1" />
            </DOI>
            <DOI name="Ind90">
              <DAI name="stVal" sAddr="10|0|111|0" />
              <DAI name="t" sAddr="10|0|111|2" />
              <DAI name="q" sAddr="10|0|111|1" />
            </DOI>
            <DOI name="Ind91">
              <DAI name="stVal" sAddr="10|0|112|0" />
              <DAI name="t" sAddr="10|0|112|2" />
              <DAI name="q" sAddr="10|0|112|1" />
            </DOI>
            <DOI name="Ind92">
              <DAI name="stVal" sAddr="10|0|113|0" />
              <DAI name="t" sAddr="10|0|113|2" />
              <DAI name="q" sAddr="10|0|113|1" />
            </DOI>
            <DOI name="Ind93">
              <DAI name="stVal" sAddr="10|0|114|0" />
              <DAI name="t" sAddr="10|0|114|2" />
              <DAI name="q" sAddr="10|0|114|1" />
            </DOI>
            <DOI name="Ind94">
              <DAI name="stVal" sAddr="10|0|115|0" />
              <DAI name="t" sAddr="10|0|115|2" />
              <DAI name="q" sAddr="10|0|115|1" />
            </DOI>
            <DOI name="Ind95">
              <DAI name="stVal" sAddr="10|0|116|0" />
              <DAI name="t" sAddr="10|0|116|2" />
              <DAI name="q" sAddr="10|0|116|1" />
            </DOI>
            <DOI name="Ind96">
              <DAI name="stVal" sAddr="10|0|117|0" />
              <DAI name="t" sAddr="10|0|117|2" />
              <DAI name="q" sAddr="10|0|117|1" />
            </DOI>
          </LN>
          <LN lnType="CMDOUT" lnClass="GGIO" prefix="CMDOUT" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="11|0|0|0" />
              <DAI name="t" sAddr="11|0|0|2" />
              <DAI name="q" sAddr="11|0|0|1" />
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" sAddr="11|0|22|0" />
              <DAI name="t" sAddr="11|0|22|2" />
              <DAI name="q" sAddr="11|0|22|1" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" sAddr="11|0|23|0" />
              <DAI name="t" sAddr="11|0|23|2" />
              <DAI name="q" sAddr="11|0|23|1" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" sAddr="11|0|24|0" />
              <DAI name="t" sAddr="11|0|24|2" />
              <DAI name="q" sAddr="11|0|24|1" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" sAddr="11|0|25|0" />
              <DAI name="t" sAddr="11|0|25|2" />
              <DAI name="q" sAddr="11|0|25|1" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal" sAddr="11|0|26|0" />
              <DAI name="t" sAddr="11|0|26|2" />
              <DAI name="q" sAddr="11|0|26|1" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="stVal" sAddr="11|0|27|0" />
              <DAI name="t" sAddr="11|0|27|2" />
              <DAI name="q" sAddr="11|0|27|1" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="stVal" sAddr="11|0|28|0" />
              <DAI name="t" sAddr="11|0|28|2" />
              <DAI name="q" sAddr="11|0|28|1" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="stVal" sAddr="11|0|29|0" />
              <DAI name="t" sAddr="11|0|29|2" />
              <DAI name="q" sAddr="11|0|29|1" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" sAddr="11|0|38|0" />
              <DAI name="t" sAddr="11|0|38|2" />
              <DAI name="q" sAddr="11|0|38|1" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" sAddr="11|0|39|0" />
              <DAI name="t" sAddr="11|0|39|2" />
              <DAI name="q" sAddr="11|0|39|1" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" sAddr="11|0|40|0" />
              <DAI name="t" sAddr="11|0|40|2" />
              <DAI name="q" sAddr="11|0|40|1" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" sAddr="11|0|41|0" />
              <DAI name="t" sAddr="11|0|41|2" />
              <DAI name="q" sAddr="11|0|41|1" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" sAddr="11|0|42|0" />
              <DAI name="t" sAddr="11|0|42|2" />
              <DAI name="q" sAddr="11|0|42|1" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" sAddr="11|0|43|0" />
              <DAI name="t" sAddr="11|0|43|2" />
              <DAI name="q" sAddr="11|0|43|1" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" sAddr="11|0|44|0" />
              <DAI name="t" sAddr="11|0|44|2" />
              <DAI name="q" sAddr="11|0|44|1" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" sAddr="11|0|45|0" />
              <DAI name="t" sAddr="11|0|45|2" />
              <DAI name="q" sAddr="11|0|45|1" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" sAddr="11|0|54|0" />
              <DAI name="t" sAddr="11|0|54|2" />
              <DAI name="q" sAddr="11|0|54|1" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" sAddr="11|0|55|0" />
              <DAI name="t" sAddr="11|0|55|2" />
              <DAI name="q" sAddr="11|0|55|1" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" sAddr="11|0|56|0" />
              <DAI name="t" sAddr="11|0|56|2" />
              <DAI name="q" sAddr="11|0|56|1" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" sAddr="11|0|57|0" />
              <DAI name="t" sAddr="11|0|57|2" />
              <DAI name="q" sAddr="11|0|57|1" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" sAddr="11|0|58|0" />
              <DAI name="t" sAddr="11|0|58|2" />
              <DAI name="q" sAddr="11|0|58|1" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" sAddr="11|0|59|0" />
              <DAI name="t" sAddr="11|0|59|2" />
              <DAI name="q" sAddr="11|0|59|1" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" sAddr="11|0|60|0" />
              <DAI name="t" sAddr="11|0|60|2" />
              <DAI name="q" sAddr="11|0|60|1" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" sAddr="11|0|61|0" />
              <DAI name="t" sAddr="11|0|61|2" />
              <DAI name="q" sAddr="11|0|61|1" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" sAddr="11|0|70|0" />
              <DAI name="t" sAddr="11|0|70|2" />
              <DAI name="q" sAddr="11|0|70|1" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" sAddr="11|0|71|0" />
              <DAI name="t" sAddr="11|0|71|2" />
              <DAI name="q" sAddr="11|0|71|1" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" sAddr="11|0|72|0" />
              <DAI name="t" sAddr="11|0|72|2" />
              <DAI name="q" sAddr="11|0|72|1" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" sAddr="11|0|73|0" />
              <DAI name="t" sAddr="11|0|73|2" />
              <DAI name="q" sAddr="11|0|73|1" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" sAddr="11|0|74|0" />
              <DAI name="t" sAddr="11|0|74|2" />
              <DAI name="q" sAddr="11|0|74|1" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" sAddr="11|0|75|0" />
              <DAI name="t" sAddr="11|0|75|2" />
              <DAI name="q" sAddr="11|0|75|1" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" sAddr="11|0|76|0" />
              <DAI name="t" sAddr="11|0|76|2" />
              <DAI name="q" sAddr="11|0|76|1" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" sAddr="11|0|77|0" />
              <DAI name="t" sAddr="11|0|77|2" />
              <DAI name="q" sAddr="11|0|77|1" />
            </DOI>
            <DOI name="Ind65">
              <DAI name="stVal" sAddr="11|0|86|0" />
              <DAI name="t" sAddr="11|0|86|2" />
              <DAI name="q" sAddr="11|0|86|1" />
            </DOI>
            <DOI name="Ind66">
              <DAI name="stVal" sAddr="11|0|87|0" />
              <DAI name="t" sAddr="11|0|87|2" />
              <DAI name="q" sAddr="11|0|87|1" />
            </DOI>
            <DOI name="Ind67">
              <DAI name="stVal" sAddr="11|0|88|0" />
              <DAI name="t" sAddr="11|0|88|2" />
              <DAI name="q" sAddr="11|0|88|1" />
            </DOI>
            <DOI name="Ind68">
              <DAI name="stVal" sAddr="11|0|89|0" />
              <DAI name="t" sAddr="11|0|89|2" />
              <DAI name="q" sAddr="11|0|89|1" />
            </DOI>
            <DOI name="Ind69">
              <DAI name="stVal" sAddr="11|0|90|0" />
              <DAI name="t" sAddr="11|0|90|2" />
              <DAI name="q" sAddr="11|0|90|1" />
            </DOI>
            <DOI name="Ind70">
              <DAI name="stVal" sAddr="11|0|91|0" />
              <DAI name="t" sAddr="11|0|91|2" />
              <DAI name="q" sAddr="11|0|91|1" />
            </DOI>
            <DOI name="Ind71">
              <DAI name="stVal" sAddr="11|0|92|0" />
              <DAI name="t" sAddr="11|0|92|2" />
              <DAI name="q" sAddr="11|0|92|1" />
            </DOI>
            <DOI name="Ind72">
              <DAI name="stVal" sAddr="11|0|93|0" />
              <DAI name="t" sAddr="11|0|93|2" />
              <DAI name="q" sAddr="11|0|93|1" />
            </DOI>
            <DOI name="Ind81">
              <DAI name="stVal" sAddr="11|0|102|0" />
              <DAI name="t" sAddr="11|0|102|2" />
              <DAI name="q" sAddr="11|0|102|1" />
            </DOI>
            <DOI name="Ind82">
              <DAI name="stVal" sAddr="11|0|103|0" />
              <DAI name="t" sAddr="11|0|103|2" />
              <DAI name="q" sAddr="11|0|103|1" />
            </DOI>
            <DOI name="Ind83">
              <DAI name="stVal" sAddr="11|0|104|0" />
              <DAI name="t" sAddr="11|0|104|2" />
              <DAI name="q" sAddr="11|0|104|1" />
            </DOI>
            <DOI name="Ind84">
              <DAI name="stVal" sAddr="11|0|105|0" />
              <DAI name="t" sAddr="11|0|105|2" />
              <DAI name="q" sAddr="11|0|105|1" />
            </DOI>
            <DOI name="Ind85">
              <DAI name="stVal" sAddr="11|0|106|0" />
              <DAI name="t" sAddr="11|0|106|2" />
              <DAI name="q" sAddr="11|0|106|1" />
            </DOI>
            <DOI name="Ind86">
              <DAI name="stVal" sAddr="11|0|107|0" />
              <DAI name="t" sAddr="11|0|107|2" />
              <DAI name="q" sAddr="11|0|107|1" />
            </DOI>
            <DOI name="Ind87">
              <DAI name="stVal" sAddr="11|0|108|0" />
              <DAI name="t" sAddr="11|0|108|2" />
              <DAI name="q" sAddr="11|0|108|1" />
            </DOI>
            <DOI name="Ind88">
              <DAI name="stVal" sAddr="11|0|109|0" />
              <DAI name="t" sAddr="11|0|109|2" />
              <DAI name="q" sAddr="11|0|109|1" />
            </DOI>
          </LN>
          <LN lnType="GGIO_GOOSE" lnClass="GGIO" prefix="GOOSE" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="19|0|0|0" />
              <DAI name="t" sAddr="19|0|0|2" />
              <DAI name="q" sAddr="19|0|0|1" />
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" sAddr="19|0|22|0" />
              <DAI name="t" sAddr="19|0|22|2" />
              <DAI name="q" sAddr="19|0|22|1" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" sAddr="19|0|23|0" />
              <DAI name="t" sAddr="19|0|23|2" />
              <DAI name="q" sAddr="19|0|23|1" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" sAddr="19|0|24|0" />
              <DAI name="t" sAddr="19|0|24|2" />
              <DAI name="q" sAddr="19|0|24|1" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" sAddr="19|0|25|0" />
              <DAI name="t" sAddr="19|0|25|2" />
              <DAI name="q" sAddr="19|0|25|1" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal" sAddr="19|0|26|0" />
              <DAI name="t" sAddr="19|0|26|2" />
              <DAI name="q" sAddr="19|0|26|1" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="stVal" sAddr="19|0|27|0" />
              <DAI name="t" sAddr="19|0|27|2" />
              <DAI name="q" sAddr="19|0|27|1" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="stVal" sAddr="19|0|28|0" />
              <DAI name="t" sAddr="19|0|28|2" />
              <DAI name="q" sAddr="19|0|28|1" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="stVal" sAddr="19|0|29|0" />
              <DAI name="t" sAddr="19|0|29|2" />
              <DAI name="q" sAddr="19|0|29|1" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="stVal" sAddr="19|0|30|0" />
              <DAI name="t" sAddr="19|0|30|2" />
              <DAI name="q" sAddr="19|0|30|1" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" sAddr="19|0|31|0" />
              <DAI name="t" sAddr="19|0|31|2" />
              <DAI name="q" sAddr="19|0|31|1" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" sAddr="19|0|32|0" />
              <DAI name="t" sAddr="19|0|32|2" />
              <DAI name="q" sAddr="19|0|32|1" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" sAddr="19|0|33|0" />
              <DAI name="t" sAddr="19|0|33|2" />
              <DAI name="q" sAddr="19|0|33|1" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" sAddr="19|0|34|0" />
              <DAI name="t" sAddr="19|0|34|2" />
              <DAI name="q" sAddr="19|0|34|1" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" sAddr="19|0|35|0" />
              <DAI name="t" sAddr="19|0|35|2" />
              <DAI name="q" sAddr="19|0|35|1" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" sAddr="19|0|36|0" />
              <DAI name="t" sAddr="19|0|36|2" />
              <DAI name="q" sAddr="19|0|36|1" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" sAddr="19|0|37|0" />
              <DAI name="t" sAddr="19|0|37|2" />
              <DAI name="q" sAddr="19|0|37|1" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" sAddr="19|0|38|0" />
              <DAI name="t" sAddr="19|0|38|2" />
              <DAI name="q" sAddr="19|0|38|1" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" sAddr="19|0|39|0" />
              <DAI name="t" sAddr="19|0|39|2" />
              <DAI name="q" sAddr="19|0|39|1" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" sAddr="19|0|40|0" />
              <DAI name="t" sAddr="19|0|40|2" />
              <DAI name="q" sAddr="19|0|40|1" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" sAddr="19|0|41|0" />
              <DAI name="t" sAddr="19|0|41|2" />
              <DAI name="q" sAddr="19|0|41|1" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" sAddr="19|0|42|0" />
              <DAI name="t" sAddr="19|0|42|2" />
              <DAI name="q" sAddr="19|0|42|1" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" sAddr="19|0|43|0" />
              <DAI name="t" sAddr="19|0|43|2" />
              <DAI name="q" sAddr="19|0|43|1" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" sAddr="19|0|44|0" />
              <DAI name="t" sAddr="19|0|44|2" />
              <DAI name="q" sAddr="19|0|44|1" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" sAddr="19|0|45|0" />
              <DAI name="t" sAddr="19|0|45|2" />
              <DAI name="q" sAddr="19|0|45|1" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" sAddr="19|0|46|0" />
              <DAI name="t" sAddr="19|0|46|2" />
              <DAI name="q" sAddr="19|0|46|1" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" sAddr="19|0|47|0" />
              <DAI name="t" sAddr="19|0|47|2" />
              <DAI name="q" sAddr="19|0|47|1" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" sAddr="19|0|48|0" />
              <DAI name="t" sAddr="19|0|48|2" />
              <DAI name="q" sAddr="19|0|48|1" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" sAddr="19|0|49|0" />
              <DAI name="t" sAddr="19|0|49|2" />
              <DAI name="q" sAddr="19|0|49|1" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" sAddr="19|0|50|0" />
              <DAI name="t" sAddr="19|0|50|2" />
              <DAI name="q" sAddr="19|0|50|1" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" sAddr="19|0|51|0" />
              <DAI name="t" sAddr="19|0|51|2" />
              <DAI name="q" sAddr="19|0|51|1" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" sAddr="19|0|52|0" />
              <DAI name="t" sAddr="19|0|52|2" />
              <DAI name="q" sAddr="19|0|52|1" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" sAddr="19|0|53|0" />
              <DAI name="t" sAddr="19|0|53|2" />
              <DAI name="q" sAddr="19|0|53|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB01">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|0|0|0" />
              <DAI name="t" sAddr="12|0|0|2" />
              <DAI name="q" sAddr="12|0|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|0|0|0" />
              <DAI name="t" sAddr="13|0|0|2" />
              <DAI name="q" sAddr="13|0|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|0|118|0|0" />
              <DAI name="t" sAddr="13|0|118|2" />
              <DAI name="q" sAddr="13|0|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|0|119|0|2" />
              <DAI name="t" sAddr="13|0|119|2" />
              <DAI name="q" sAddr="13|0|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|0|120|0" />
              <DAI name="t" sAddr="13|0|120|2" />
              <DAI name="q" sAddr="13|0|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|0|121|0|3" />
              <DAI name="t" sAddr="13|0|121|2" />
              <DAI name="q" sAddr="13|0|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|0|122|0|5" />
              <DAI name="t" sAddr="13|0|122|2" />
              <DAI name="q" sAddr="13|0|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|0|123|0|6" />
              <DAI name="t" sAddr="13|0|123|2" />
              <DAI name="q" sAddr="13|0|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|0|124|0|7" />
              <DAI name="t" sAddr="13|0|124|2" />
              <DAI name="q" sAddr="13|0|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|0|125|0|8" />
              <DAI name="t" sAddr="13|0|125|2" />
              <DAI name="q" sAddr="13|0|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|0|144|0|9" />
              <DAI name="t" sAddr="13|0|144|2" />
              <DAI name="q" sAddr="13|0|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|0|126|0|10" />
              <DAI name="t" sAddr="13|0|126|2" />
              <DAI name="q" sAddr="13|0|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|0|127|0|11" />
              <DAI name="t" sAddr="13|0|127|2" />
              <DAI name="q" sAddr="13|0|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|1|0|0" />
              <DAI name="t" sAddr="13|1|0|2" />
              <DAI name="q" sAddr="13|1|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|1|118|0|12" />
              <DAI name="t" sAddr="13|1|118|2" />
              <DAI name="q" sAddr="13|1|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|1|119|0|14" />
              <DAI name="t" sAddr="13|1|119|2" />
              <DAI name="q" sAddr="13|1|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|1|120|0" />
              <DAI name="t" sAddr="13|1|120|2" />
              <DAI name="q" sAddr="13|1|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|1|121|0|15" />
              <DAI name="t" sAddr="13|1|121|2" />
              <DAI name="q" sAddr="13|1|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|1|122|0|17" />
              <DAI name="t" sAddr="13|1|122|2" />
              <DAI name="q" sAddr="13|1|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|1|123|0|18" />
              <DAI name="t" sAddr="13|1|123|2" />
              <DAI name="q" sAddr="13|1|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|1|124|0|19" />
              <DAI name="t" sAddr="13|1|124|2" />
              <DAI name="q" sAddr="13|1|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|1|125|0|20" />
              <DAI name="t" sAddr="13|1|125|2" />
              <DAI name="q" sAddr="13|1|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|1|144|0|21" />
              <DAI name="t" sAddr="13|1|144|2" />
              <DAI name="q" sAddr="13|1|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|1|126|0|22" />
              <DAI name="t" sAddr="13|1|126|2" />
              <DAI name="q" sAddr="13|1|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|1|127|0|23" />
              <DAI name="t" sAddr="13|1|127|2" />
              <DAI name="q" sAddr="13|1|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|2|0|0" />
              <DAI name="t" sAddr="13|2|0|2" />
              <DAI name="q" sAddr="13|2|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|2|118|0|24" />
              <DAI name="t" sAddr="13|2|118|2" />
              <DAI name="q" sAddr="13|2|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|2|119|0|26" />
              <DAI name="t" sAddr="13|2|119|2" />
              <DAI name="q" sAddr="13|2|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|2|120|0" />
              <DAI name="t" sAddr="13|2|120|2" />
              <DAI name="q" sAddr="13|2|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|2|121|0|27" />
              <DAI name="t" sAddr="13|2|121|2" />
              <DAI name="q" sAddr="13|2|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|2|122|0|29" />
              <DAI name="t" sAddr="13|2|122|2" />
              <DAI name="q" sAddr="13|2|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|2|123|0|30" />
              <DAI name="t" sAddr="13|2|123|2" />
              <DAI name="q" sAddr="13|2|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|2|124|0|31" />
              <DAI name="t" sAddr="13|2|124|2" />
              <DAI name="q" sAddr="13|2|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|2|125|0|32" />
              <DAI name="t" sAddr="13|2|125|2" />
              <DAI name="q" sAddr="13|2|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|2|144|0|33" />
              <DAI name="t" sAddr="13|2|144|2" />
              <DAI name="q" sAddr="13|2|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|2|126|0|34" />
              <DAI name="t" sAddr="13|2|126|2" />
              <DAI name="q" sAddr="13|2|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|2|127|0|35" />
              <DAI name="t" sAddr="13|2|127|2" />
              <DAI name="q" sAddr="13|2|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|3|0|0" />
              <DAI name="t" sAddr="13|3|0|2" />
              <DAI name="q" sAddr="13|3|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|3|118|0|36" />
              <DAI name="t" sAddr="13|3|118|2" />
              <DAI name="q" sAddr="13|3|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|3|119|0|38" />
              <DAI name="t" sAddr="13|3|119|2" />
              <DAI name="q" sAddr="13|3|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|3|120|0" />
              <DAI name="t" sAddr="13|3|120|2" />
              <DAI name="q" sAddr="13|3|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|3|121|0|39" />
              <DAI name="t" sAddr="13|3|121|2" />
              <DAI name="q" sAddr="13|3|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|3|122|0|41" />
              <DAI name="t" sAddr="13|3|122|2" />
              <DAI name="q" sAddr="13|3|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|3|123|0|42" />
              <DAI name="t" sAddr="13|3|123|2" />
              <DAI name="q" sAddr="13|3|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|3|124|0|43" />
              <DAI name="t" sAddr="13|3|124|2" />
              <DAI name="q" sAddr="13|3|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|3|125|0|44" />
              <DAI name="t" sAddr="13|3|125|2" />
              <DAI name="q" sAddr="13|3|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|3|144|0|45" />
              <DAI name="t" sAddr="13|3|144|2" />
              <DAI name="q" sAddr="13|3|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|3|126|0|46" />
              <DAI name="t" sAddr="13|3|126|2" />
              <DAI name="q" sAddr="13|3|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|3|127|0|47" />
              <DAI name="t" sAddr="13|3|127|2" />
              <DAI name="q" sAddr="13|3|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB02">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|1|0|0" />
              <DAI name="t" sAddr="12|1|0|2" />
              <DAI name="q" sAddr="12|1|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|4|0|0" />
              <DAI name="t" sAddr="13|4|0|2" />
              <DAI name="q" sAddr="13|4|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|4|118|0|48" />
              <DAI name="t" sAddr="13|4|118|2" />
              <DAI name="q" sAddr="13|4|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|4|119|0|50" />
              <DAI name="t" sAddr="13|4|119|2" />
              <DAI name="q" sAddr="13|4|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|4|120|0" />
              <DAI name="t" sAddr="13|4|120|2" />
              <DAI name="q" sAddr="13|4|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|4|121|0|51" />
              <DAI name="t" sAddr="13|4|121|2" />
              <DAI name="q" sAddr="13|4|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|4|122|0|53" />
              <DAI name="t" sAddr="13|4|122|2" />
              <DAI name="q" sAddr="13|4|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|4|123|0|54" />
              <DAI name="t" sAddr="13|4|123|2" />
              <DAI name="q" sAddr="13|4|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|4|124|0|55" />
              <DAI name="t" sAddr="13|4|124|2" />
              <DAI name="q" sAddr="13|4|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|4|125|0|56" />
              <DAI name="t" sAddr="13|4|125|2" />
              <DAI name="q" sAddr="13|4|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|4|144|0|57" />
              <DAI name="t" sAddr="13|4|144|2" />
              <DAI name="q" sAddr="13|4|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|4|126|0|58" />
              <DAI name="t" sAddr="13|4|126|2" />
              <DAI name="q" sAddr="13|4|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|4|127|0|59" />
              <DAI name="t" sAddr="13|4|127|2" />
              <DAI name="q" sAddr="13|4|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|5|0|0" />
              <DAI name="t" sAddr="13|5|0|2" />
              <DAI name="q" sAddr="13|5|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|5|118|0|60" />
              <DAI name="t" sAddr="13|5|118|2" />
              <DAI name="q" sAddr="13|5|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|5|119|0|62" />
              <DAI name="t" sAddr="13|5|119|2" />
              <DAI name="q" sAddr="13|5|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|5|120|0" />
              <DAI name="t" sAddr="13|5|120|2" />
              <DAI name="q" sAddr="13|5|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|5|121|0|63" />
              <DAI name="t" sAddr="13|5|121|2" />
              <DAI name="q" sAddr="13|5|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|5|122|0|65" />
              <DAI name="t" sAddr="13|5|122|2" />
              <DAI name="q" sAddr="13|5|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|5|123|0|66" />
              <DAI name="t" sAddr="13|5|123|2" />
              <DAI name="q" sAddr="13|5|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|5|124|0|67" />
              <DAI name="t" sAddr="13|5|124|2" />
              <DAI name="q" sAddr="13|5|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|5|125|0|68" />
              <DAI name="t" sAddr="13|5|125|2" />
              <DAI name="q" sAddr="13|5|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|5|144|0|69" />
              <DAI name="t" sAddr="13|5|144|2" />
              <DAI name="q" sAddr="13|5|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|5|126|0|70" />
              <DAI name="t" sAddr="13|5|126|2" />
              <DAI name="q" sAddr="13|5|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|5|127|0|71" />
              <DAI name="t" sAddr="13|5|127|2" />
              <DAI name="q" sAddr="13|5|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|6|0|0" />
              <DAI name="t" sAddr="13|6|0|2" />
              <DAI name="q" sAddr="13|6|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|6|118|0|72" />
              <DAI name="t" sAddr="13|6|118|2" />
              <DAI name="q" sAddr="13|6|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|6|119|0|74" />
              <DAI name="t" sAddr="13|6|119|2" />
              <DAI name="q" sAddr="13|6|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|6|120|0" />
              <DAI name="t" sAddr="13|6|120|2" />
              <DAI name="q" sAddr="13|6|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|6|121|0|75" />
              <DAI name="t" sAddr="13|6|121|2" />
              <DAI name="q" sAddr="13|6|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|6|122|0|77" />
              <DAI name="t" sAddr="13|6|122|2" />
              <DAI name="q" sAddr="13|6|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|6|123|0|78" />
              <DAI name="t" sAddr="13|6|123|2" />
              <DAI name="q" sAddr="13|6|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|6|124|0|79" />
              <DAI name="t" sAddr="13|6|124|2" />
              <DAI name="q" sAddr="13|6|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|6|125|0|80" />
              <DAI name="t" sAddr="13|6|125|2" />
              <DAI name="q" sAddr="13|6|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|6|144|0|81" />
              <DAI name="t" sAddr="13|6|144|2" />
              <DAI name="q" sAddr="13|6|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|6|126|0|82" />
              <DAI name="t" sAddr="13|6|126|2" />
              <DAI name="q" sAddr="13|6|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|6|127|0|83" />
              <DAI name="t" sAddr="13|6|127|2" />
              <DAI name="q" sAddr="13|6|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|7|0|0" />
              <DAI name="t" sAddr="13|7|0|2" />
              <DAI name="q" sAddr="13|7|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|7|118|0|84" />
              <DAI name="t" sAddr="13|7|118|2" />
              <DAI name="q" sAddr="13|7|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|7|119|0|86" />
              <DAI name="t" sAddr="13|7|119|2" />
              <DAI name="q" sAddr="13|7|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|7|120|0" />
              <DAI name="t" sAddr="13|7|120|2" />
              <DAI name="q" sAddr="13|7|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|7|121|0|87" />
              <DAI name="t" sAddr="13|7|121|2" />
              <DAI name="q" sAddr="13|7|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|7|122|0|89" />
              <DAI name="t" sAddr="13|7|122|2" />
              <DAI name="q" sAddr="13|7|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|7|123|0|90" />
              <DAI name="t" sAddr="13|7|123|2" />
              <DAI name="q" sAddr="13|7|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|7|124|0|91" />
              <DAI name="t" sAddr="13|7|124|2" />
              <DAI name="q" sAddr="13|7|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|7|125|0|92" />
              <DAI name="t" sAddr="13|7|125|2" />
              <DAI name="q" sAddr="13|7|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|7|144|0|93" />
              <DAI name="t" sAddr="13|7|144|2" />
              <DAI name="q" sAddr="13|7|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|7|126|0|94" />
              <DAI name="t" sAddr="13|7|126|2" />
              <DAI name="q" sAddr="13|7|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|7|127|0|95" />
              <DAI name="t" sAddr="13|7|127|2" />
              <DAI name="q" sAddr="13|7|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB03">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|2|0|0" />
              <DAI name="t" sAddr="12|2|0|2" />
              <DAI name="q" sAddr="12|2|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|8|0|0" />
              <DAI name="t" sAddr="13|8|0|2" />
              <DAI name="q" sAddr="13|8|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|8|118|0|96" />
              <DAI name="t" sAddr="13|8|118|2" />
              <DAI name="q" sAddr="13|8|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|8|119|0|98" />
              <DAI name="t" sAddr="13|8|119|2" />
              <DAI name="q" sAddr="13|8|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|8|120|0" />
              <DAI name="t" sAddr="13|8|120|2" />
              <DAI name="q" sAddr="13|8|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|8|121|0|99" />
              <DAI name="t" sAddr="13|8|121|2" />
              <DAI name="q" sAddr="13|8|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|8|122|0|101" />
              <DAI name="t" sAddr="13|8|122|2" />
              <DAI name="q" sAddr="13|8|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|8|123|0|102" />
              <DAI name="t" sAddr="13|8|123|2" />
              <DAI name="q" sAddr="13|8|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|8|124|0|103" />
              <DAI name="t" sAddr="13|8|124|2" />
              <DAI name="q" sAddr="13|8|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|8|125|0|104" />
              <DAI name="t" sAddr="13|8|125|2" />
              <DAI name="q" sAddr="13|8|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|8|144|0|105" />
              <DAI name="t" sAddr="13|8|144|2" />
              <DAI name="q" sAddr="13|8|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|8|126|0|106" />
              <DAI name="t" sAddr="13|8|126|2" />
              <DAI name="q" sAddr="13|8|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|8|127|0|107" />
              <DAI name="t" sAddr="13|8|127|2" />
              <DAI name="q" sAddr="13|8|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|9|0|0" />
              <DAI name="t" sAddr="13|9|0|2" />
              <DAI name="q" sAddr="13|9|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|9|118|0|108" />
              <DAI name="t" sAddr="13|9|118|2" />
              <DAI name="q" sAddr="13|9|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|9|119|0|110" />
              <DAI name="t" sAddr="13|9|119|2" />
              <DAI name="q" sAddr="13|9|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|9|120|0" />
              <DAI name="t" sAddr="13|9|120|2" />
              <DAI name="q" sAddr="13|9|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|9|121|0|111" />
              <DAI name="t" sAddr="13|9|121|2" />
              <DAI name="q" sAddr="13|9|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|9|122|0|113" />
              <DAI name="t" sAddr="13|9|122|2" />
              <DAI name="q" sAddr="13|9|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|9|123|0|114" />
              <DAI name="t" sAddr="13|9|123|2" />
              <DAI name="q" sAddr="13|9|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|9|124|0|115" />
              <DAI name="t" sAddr="13|9|124|2" />
              <DAI name="q" sAddr="13|9|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|9|125|0|116" />
              <DAI name="t" sAddr="13|9|125|2" />
              <DAI name="q" sAddr="13|9|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|9|144|0|117" />
              <DAI name="t" sAddr="13|9|144|2" />
              <DAI name="q" sAddr="13|9|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|9|126|0|118" />
              <DAI name="t" sAddr="13|9|126|2" />
              <DAI name="q" sAddr="13|9|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|9|127|0|119" />
              <DAI name="t" sAddr="13|9|127|2" />
              <DAI name="q" sAddr="13|9|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|10|0|0" />
              <DAI name="t" sAddr="13|10|0|2" />
              <DAI name="q" sAddr="13|10|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|10|118|0|120" />
              <DAI name="t" sAddr="13|10|118|2" />
              <DAI name="q" sAddr="13|10|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|10|119|0|122" />
              <DAI name="t" sAddr="13|10|119|2" />
              <DAI name="q" sAddr="13|10|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|10|120|0" />
              <DAI name="t" sAddr="13|10|120|2" />
              <DAI name="q" sAddr="13|10|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|10|121|0|123" />
              <DAI name="t" sAddr="13|10|121|2" />
              <DAI name="q" sAddr="13|10|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|10|122|0|125" />
              <DAI name="t" sAddr="13|10|122|2" />
              <DAI name="q" sAddr="13|10|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|10|123|0|126" />
              <DAI name="t" sAddr="13|10|123|2" />
              <DAI name="q" sAddr="13|10|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|10|124|0|127" />
              <DAI name="t" sAddr="13|10|124|2" />
              <DAI name="q" sAddr="13|10|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|10|125|0|128" />
              <DAI name="t" sAddr="13|10|125|2" />
              <DAI name="q" sAddr="13|10|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|10|144|0|129" />
              <DAI name="t" sAddr="13|10|144|2" />
              <DAI name="q" sAddr="13|10|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|10|126|0|130" />
              <DAI name="t" sAddr="13|10|126|2" />
              <DAI name="q" sAddr="13|10|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|10|127|0|131" />
              <DAI name="t" sAddr="13|10|127|2" />
              <DAI name="q" sAddr="13|10|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|11|0|0" />
              <DAI name="t" sAddr="13|11|0|2" />
              <DAI name="q" sAddr="13|11|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|11|118|0|132" />
              <DAI name="t" sAddr="13|11|118|2" />
              <DAI name="q" sAddr="13|11|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|11|119|0|134" />
              <DAI name="t" sAddr="13|11|119|2" />
              <DAI name="q" sAddr="13|11|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|11|120|0" />
              <DAI name="t" sAddr="13|11|120|2" />
              <DAI name="q" sAddr="13|11|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|11|121|0|135" />
              <DAI name="t" sAddr="13|11|121|2" />
              <DAI name="q" sAddr="13|11|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|11|122|0|137" />
              <DAI name="t" sAddr="13|11|122|2" />
              <DAI name="q" sAddr="13|11|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|11|123|0|138" />
              <DAI name="t" sAddr="13|11|123|2" />
              <DAI name="q" sAddr="13|11|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|11|124|0|139" />
              <DAI name="t" sAddr="13|11|124|2" />
              <DAI name="q" sAddr="13|11|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|11|125|0|140" />
              <DAI name="t" sAddr="13|11|125|2" />
              <DAI name="q" sAddr="13|11|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|11|144|0|141" />
              <DAI name="t" sAddr="13|11|144|2" />
              <DAI name="q" sAddr="13|11|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|11|126|0|142" />
              <DAI name="t" sAddr="13|11|126|2" />
              <DAI name="q" sAddr="13|11|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|11|127|0|143" />
              <DAI name="t" sAddr="13|11|127|2" />
              <DAI name="q" sAddr="13|11|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB04">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|3|0|0" />
              <DAI name="t" sAddr="12|3|0|2" />
              <DAI name="q" sAddr="12|3|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|12|0|0" />
              <DAI name="t" sAddr="13|12|0|2" />
              <DAI name="q" sAddr="13|12|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|12|118|0|144" />
              <DAI name="t" sAddr="13|12|118|2" />
              <DAI name="q" sAddr="13|12|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|12|119|0|146" />
              <DAI name="t" sAddr="13|12|119|2" />
              <DAI name="q" sAddr="13|12|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|12|120|0" />
              <DAI name="t" sAddr="13|12|120|2" />
              <DAI name="q" sAddr="13|12|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|12|121|0|147" />
              <DAI name="t" sAddr="13|12|121|2" />
              <DAI name="q" sAddr="13|12|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|12|122|0|149" />
              <DAI name="t" sAddr="13|12|122|2" />
              <DAI name="q" sAddr="13|12|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|12|123|0|150" />
              <DAI name="t" sAddr="13|12|123|2" />
              <DAI name="q" sAddr="13|12|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|12|124|0|151" />
              <DAI name="t" sAddr="13|12|124|2" />
              <DAI name="q" sAddr="13|12|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|12|125|0|152" />
              <DAI name="t" sAddr="13|12|125|2" />
              <DAI name="q" sAddr="13|12|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|12|144|0|153" />
              <DAI name="t" sAddr="13|12|144|2" />
              <DAI name="q" sAddr="13|12|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|12|126|0|154" />
              <DAI name="t" sAddr="13|12|126|2" />
              <DAI name="q" sAddr="13|12|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|12|127|0|155" />
              <DAI name="t" sAddr="13|12|127|2" />
              <DAI name="q" sAddr="13|12|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|13|0|0" />
              <DAI name="t" sAddr="13|13|0|2" />
              <DAI name="q" sAddr="13|13|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|13|118|0|156" />
              <DAI name="t" sAddr="13|13|118|2" />
              <DAI name="q" sAddr="13|13|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|13|119|0|158" />
              <DAI name="t" sAddr="13|13|119|2" />
              <DAI name="q" sAddr="13|13|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|13|120|0" />
              <DAI name="t" sAddr="13|13|120|2" />
              <DAI name="q" sAddr="13|13|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|13|121|0|159" />
              <DAI name="t" sAddr="13|13|121|2" />
              <DAI name="q" sAddr="13|13|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|13|122|0|161" />
              <DAI name="t" sAddr="13|13|122|2" />
              <DAI name="q" sAddr="13|13|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|13|123|0|162" />
              <DAI name="t" sAddr="13|13|123|2" />
              <DAI name="q" sAddr="13|13|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|13|124|0|163" />
              <DAI name="t" sAddr="13|13|124|2" />
              <DAI name="q" sAddr="13|13|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|13|125|0|164" />
              <DAI name="t" sAddr="13|13|125|2" />
              <DAI name="q" sAddr="13|13|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|13|144|0|165" />
              <DAI name="t" sAddr="13|13|144|2" />
              <DAI name="q" sAddr="13|13|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|13|126|0|166" />
              <DAI name="t" sAddr="13|13|126|2" />
              <DAI name="q" sAddr="13|13|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|13|127|0|167" />
              <DAI name="t" sAddr="13|13|127|2" />
              <DAI name="q" sAddr="13|13|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|14|0|0" />
              <DAI name="t" sAddr="13|14|0|2" />
              <DAI name="q" sAddr="13|14|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|14|118|0|168" />
              <DAI name="t" sAddr="13|14|118|2" />
              <DAI name="q" sAddr="13|14|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|14|119|0|170" />
              <DAI name="t" sAddr="13|14|119|2" />
              <DAI name="q" sAddr="13|14|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|14|120|0" />
              <DAI name="t" sAddr="13|14|120|2" />
              <DAI name="q" sAddr="13|14|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|14|121|0|171" />
              <DAI name="t" sAddr="13|14|121|2" />
              <DAI name="q" sAddr="13|14|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|14|122|0|173" />
              <DAI name="t" sAddr="13|14|122|2" />
              <DAI name="q" sAddr="13|14|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|14|123|0|174" />
              <DAI name="t" sAddr="13|14|123|2" />
              <DAI name="q" sAddr="13|14|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|14|124|0|175" />
              <DAI name="t" sAddr="13|14|124|2" />
              <DAI name="q" sAddr="13|14|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|14|125|0|176" />
              <DAI name="t" sAddr="13|14|125|2" />
              <DAI name="q" sAddr="13|14|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|14|144|0|177" />
              <DAI name="t" sAddr="13|14|144|2" />
              <DAI name="q" sAddr="13|14|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|14|126|0|178" />
              <DAI name="t" sAddr="13|14|126|2" />
              <DAI name="q" sAddr="13|14|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|14|127|0|179" />
              <DAI name="t" sAddr="13|14|127|2" />
              <DAI name="q" sAddr="13|14|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|15|0|0" />
              <DAI name="t" sAddr="13|15|0|2" />
              <DAI name="q" sAddr="13|15|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|15|118|0|180" />
              <DAI name="t" sAddr="13|15|118|2" />
              <DAI name="q" sAddr="13|15|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|15|119|0|182" />
              <DAI name="t" sAddr="13|15|119|2" />
              <DAI name="q" sAddr="13|15|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|15|120|0" />
              <DAI name="t" sAddr="13|15|120|2" />
              <DAI name="q" sAddr="13|15|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|15|121|0|183" />
              <DAI name="t" sAddr="13|15|121|2" />
              <DAI name="q" sAddr="13|15|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|15|122|0|185" />
              <DAI name="t" sAddr="13|15|122|2" />
              <DAI name="q" sAddr="13|15|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|15|123|0|186" />
              <DAI name="t" sAddr="13|15|123|2" />
              <DAI name="q" sAddr="13|15|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|15|124|0|187" />
              <DAI name="t" sAddr="13|15|124|2" />
              <DAI name="q" sAddr="13|15|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|15|125|0|188" />
              <DAI name="t" sAddr="13|15|125|2" />
              <DAI name="q" sAddr="13|15|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|15|144|0|189" />
              <DAI name="t" sAddr="13|15|144|2" />
              <DAI name="q" sAddr="13|15|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|15|126|0|190" />
              <DAI name="t" sAddr="13|15|126|2" />
              <DAI name="q" sAddr="13|15|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|15|127|0|191" />
              <DAI name="t" sAddr="13|15|127|2" />
              <DAI name="q" sAddr="13|15|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB05">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|4|0|0" />
              <DAI name="t" sAddr="12|4|0|2" />
              <DAI name="q" sAddr="12|4|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|16|0|0" />
              <DAI name="t" sAddr="13|16|0|2" />
              <DAI name="q" sAddr="13|16|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|16|118|0|192" />
              <DAI name="t" sAddr="13|16|118|2" />
              <DAI name="q" sAddr="13|16|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|16|119|0|194" />
              <DAI name="t" sAddr="13|16|119|2" />
              <DAI name="q" sAddr="13|16|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|16|120|0" />
              <DAI name="t" sAddr="13|16|120|2" />
              <DAI name="q" sAddr="13|16|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|16|121|0|195" />
              <DAI name="t" sAddr="13|16|121|2" />
              <DAI name="q" sAddr="13|16|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|16|122|0|197" />
              <DAI name="t" sAddr="13|16|122|2" />
              <DAI name="q" sAddr="13|16|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|16|123|0|198" />
              <DAI name="t" sAddr="13|16|123|2" />
              <DAI name="q" sAddr="13|16|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|16|124|0|199" />
              <DAI name="t" sAddr="13|16|124|2" />
              <DAI name="q" sAddr="13|16|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|16|125|0|200" />
              <DAI name="t" sAddr="13|16|125|2" />
              <DAI name="q" sAddr="13|16|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|16|144|0|201" />
              <DAI name="t" sAddr="13|16|144|2" />
              <DAI name="q" sAddr="13|16|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|16|126|0|202" />
              <DAI name="t" sAddr="13|16|126|2" />
              <DAI name="q" sAddr="13|16|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|16|127|0|203" />
              <DAI name="t" sAddr="13|16|127|2" />
              <DAI name="q" sAddr="13|16|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|17|0|0" />
              <DAI name="t" sAddr="13|17|0|2" />
              <DAI name="q" sAddr="13|17|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|17|118|0|204" />
              <DAI name="t" sAddr="13|17|118|2" />
              <DAI name="q" sAddr="13|17|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|17|119|0|206" />
              <DAI name="t" sAddr="13|17|119|2" />
              <DAI name="q" sAddr="13|17|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|17|120|0" />
              <DAI name="t" sAddr="13|17|120|2" />
              <DAI name="q" sAddr="13|17|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|17|121|0|207" />
              <DAI name="t" sAddr="13|17|121|2" />
              <DAI name="q" sAddr="13|17|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|17|122|0|209" />
              <DAI name="t" sAddr="13|17|122|2" />
              <DAI name="q" sAddr="13|17|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|17|123|0|210" />
              <DAI name="t" sAddr="13|17|123|2" />
              <DAI name="q" sAddr="13|17|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|17|124|0|211" />
              <DAI name="t" sAddr="13|17|124|2" />
              <DAI name="q" sAddr="13|17|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|17|125|0|212" />
              <DAI name="t" sAddr="13|17|125|2" />
              <DAI name="q" sAddr="13|17|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|17|144|0|213" />
              <DAI name="t" sAddr="13|17|144|2" />
              <DAI name="q" sAddr="13|17|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|17|126|0|214" />
              <DAI name="t" sAddr="13|17|126|2" />
              <DAI name="q" sAddr="13|17|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|17|127|0|215" />
              <DAI name="t" sAddr="13|17|127|2" />
              <DAI name="q" sAddr="13|17|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|18|0|0" />
              <DAI name="t" sAddr="13|18|0|2" />
              <DAI name="q" sAddr="13|18|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|18|118|0|216" />
              <DAI name="t" sAddr="13|18|118|2" />
              <DAI name="q" sAddr="13|18|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|18|119|0|218" />
              <DAI name="t" sAddr="13|18|119|2" />
              <DAI name="q" sAddr="13|18|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|18|120|0" />
              <DAI name="t" sAddr="13|18|120|2" />
              <DAI name="q" sAddr="13|18|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|18|121|0|219" />
              <DAI name="t" sAddr="13|18|121|2" />
              <DAI name="q" sAddr="13|18|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|18|122|0|221" />
              <DAI name="t" sAddr="13|18|122|2" />
              <DAI name="q" sAddr="13|18|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|18|123|0|222" />
              <DAI name="t" sAddr="13|18|123|2" />
              <DAI name="q" sAddr="13|18|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|18|124|0|223" />
              <DAI name="t" sAddr="13|18|124|2" />
              <DAI name="q" sAddr="13|18|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|18|125|0|224" />
              <DAI name="t" sAddr="13|18|125|2" />
              <DAI name="q" sAddr="13|18|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|18|144|0|225" />
              <DAI name="t" sAddr="13|18|144|2" />
              <DAI name="q" sAddr="13|18|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|18|126|0|226" />
              <DAI name="t" sAddr="13|18|126|2" />
              <DAI name="q" sAddr="13|18|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|18|127|0|227" />
              <DAI name="t" sAddr="13|18|127|2" />
              <DAI name="q" sAddr="13|18|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|19|0|0" />
              <DAI name="t" sAddr="13|19|0|2" />
              <DAI name="q" sAddr="13|19|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|19|118|0|228" />
              <DAI name="t" sAddr="13|19|118|2" />
              <DAI name="q" sAddr="13|19|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|19|119|0|230" />
              <DAI name="t" sAddr="13|19|119|2" />
              <DAI name="q" sAddr="13|19|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|19|120|0" />
              <DAI name="t" sAddr="13|19|120|2" />
              <DAI name="q" sAddr="13|19|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|19|121|0|231" />
              <DAI name="t" sAddr="13|19|121|2" />
              <DAI name="q" sAddr="13|19|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|19|122|0|233" />
              <DAI name="t" sAddr="13|19|122|2" />
              <DAI name="q" sAddr="13|19|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|19|123|0|234" />
              <DAI name="t" sAddr="13|19|123|2" />
              <DAI name="q" sAddr="13|19|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|19|124|0|235" />
              <DAI name="t" sAddr="13|19|124|2" />
              <DAI name="q" sAddr="13|19|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|19|125|0|236" />
              <DAI name="t" sAddr="13|19|125|2" />
              <DAI name="q" sAddr="13|19|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|19|144|0|237" />
              <DAI name="t" sAddr="13|19|144|2" />
              <DAI name="q" sAddr="13|19|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|19|126|0|238" />
              <DAI name="t" sAddr="13|19|126|2" />
              <DAI name="q" sAddr="13|19|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|19|127|0|239" />
              <DAI name="t" sAddr="13|19|127|2" />
              <DAI name="q" sAddr="13|19|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB06">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|5|0|0" />
              <DAI name="t" sAddr="12|5|0|2" />
              <DAI name="q" sAddr="12|5|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|20|0|0" />
              <DAI name="t" sAddr="13|20|0|2" />
              <DAI name="q" sAddr="13|20|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|20|118|0|240" />
              <DAI name="t" sAddr="13|20|118|2" />
              <DAI name="q" sAddr="13|20|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|20|119|0|242" />
              <DAI name="t" sAddr="13|20|119|2" />
              <DAI name="q" sAddr="13|20|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|20|120|0" />
              <DAI name="t" sAddr="13|20|120|2" />
              <DAI name="q" sAddr="13|20|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|20|121|0|243" />
              <DAI name="t" sAddr="13|20|121|2" />
              <DAI name="q" sAddr="13|20|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|20|122|0|245" />
              <DAI name="t" sAddr="13|20|122|2" />
              <DAI name="q" sAddr="13|20|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|20|123|0|246" />
              <DAI name="t" sAddr="13|20|123|2" />
              <DAI name="q" sAddr="13|20|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|20|124|0|247" />
              <DAI name="t" sAddr="13|20|124|2" />
              <DAI name="q" sAddr="13|20|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|20|125|0|248" />
              <DAI name="t" sAddr="13|20|125|2" />
              <DAI name="q" sAddr="13|20|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|20|144|0|249" />
              <DAI name="t" sAddr="13|20|144|2" />
              <DAI name="q" sAddr="13|20|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|20|126|0|250" />
              <DAI name="t" sAddr="13|20|126|2" />
              <DAI name="q" sAddr="13|20|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|20|127|0|251" />
              <DAI name="t" sAddr="13|20|127|2" />
              <DAI name="q" sAddr="13|20|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|21|0|0" />
              <DAI name="t" sAddr="13|21|0|2" />
              <DAI name="q" sAddr="13|21|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|21|118|0|252" />
              <DAI name="t" sAddr="13|21|118|2" />
              <DAI name="q" sAddr="13|21|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|21|119|0|254" />
              <DAI name="t" sAddr="13|21|119|2" />
              <DAI name="q" sAddr="13|21|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|21|120|0" />
              <DAI name="t" sAddr="13|21|120|2" />
              <DAI name="q" sAddr="13|21|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|21|121|0|255" />
              <DAI name="t" sAddr="13|21|121|2" />
              <DAI name="q" sAddr="13|21|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|21|122|0|257" />
              <DAI name="t" sAddr="13|21|122|2" />
              <DAI name="q" sAddr="13|21|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|21|123|0|258" />
              <DAI name="t" sAddr="13|21|123|2" />
              <DAI name="q" sAddr="13|21|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|21|124|0|259" />
              <DAI name="t" sAddr="13|21|124|2" />
              <DAI name="q" sAddr="13|21|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|21|125|0|260" />
              <DAI name="t" sAddr="13|21|125|2" />
              <DAI name="q" sAddr="13|21|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|21|144|0|261" />
              <DAI name="t" sAddr="13|21|144|2" />
              <DAI name="q" sAddr="13|21|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|21|126|0|262" />
              <DAI name="t" sAddr="13|21|126|2" />
              <DAI name="q" sAddr="13|21|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|21|127|0|263" />
              <DAI name="t" sAddr="13|21|127|2" />
              <DAI name="q" sAddr="13|21|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|22|0|0" />
              <DAI name="t" sAddr="13|22|0|2" />
              <DAI name="q" sAddr="13|22|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|22|118|0|264" />
              <DAI name="t" sAddr="13|22|118|2" />
              <DAI name="q" sAddr="13|22|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|22|119|0|266" />
              <DAI name="t" sAddr="13|22|119|2" />
              <DAI name="q" sAddr="13|22|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|22|120|0" />
              <DAI name="t" sAddr="13|22|120|2" />
              <DAI name="q" sAddr="13|22|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|22|121|0|267" />
              <DAI name="t" sAddr="13|22|121|2" />
              <DAI name="q" sAddr="13|22|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|22|122|0|269" />
              <DAI name="t" sAddr="13|22|122|2" />
              <DAI name="q" sAddr="13|22|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|22|123|0|270" />
              <DAI name="t" sAddr="13|22|123|2" />
              <DAI name="q" sAddr="13|22|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|22|124|0|271" />
              <DAI name="t" sAddr="13|22|124|2" />
              <DAI name="q" sAddr="13|22|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|22|125|0|272" />
              <DAI name="t" sAddr="13|22|125|2" />
              <DAI name="q" sAddr="13|22|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|22|144|0|273" />
              <DAI name="t" sAddr="13|22|144|2" />
              <DAI name="q" sAddr="13|22|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|22|126|0|274" />
              <DAI name="t" sAddr="13|22|126|2" />
              <DAI name="q" sAddr="13|22|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|22|127|0|275" />
              <DAI name="t" sAddr="13|22|127|2" />
              <DAI name="q" sAddr="13|22|127|1" />
            </DOI>
          </LN>
          <LN lnType="XCBR_TYPE" lnClass="XCBR" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|23|0|0" />
              <DAI name="t" sAddr="13|23|0|2" />
              <DAI name="q" sAddr="13|23|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|23|118|0|276" />
              <DAI name="t" sAddr="13|23|118|2" />
              <DAI name="q" sAddr="13|23|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|23|119|0|278" />
              <DAI name="t" sAddr="13|23|119|2" />
              <DAI name="q" sAddr="13|23|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|23|120|0" />
              <DAI name="t" sAddr="13|23|120|2" />
              <DAI name="q" sAddr="13|23|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|23|121|0|279" />
              <DAI name="t" sAddr="13|23|121|2" />
              <DAI name="q" sAddr="13|23|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|23|122|0|281" />
              <DAI name="t" sAddr="13|23|122|2" />
              <DAI name="q" sAddr="13|23|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|23|123|0|282" />
              <DAI name="t" sAddr="13|23|123|2" />
              <DAI name="q" sAddr="13|23|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|23|124|0|283" />
              <DAI name="t" sAddr="13|23|124|2" />
              <DAI name="q" sAddr="13|23|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|23|125|0|284" />
              <DAI name="t" sAddr="13|23|125|2" />
              <DAI name="q" sAddr="13|23|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|23|144|0|285" />
              <DAI name="t" sAddr="13|23|144|2" />
              <DAI name="q" sAddr="13|23|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|23|126|0|286" />
              <DAI name="t" sAddr="13|23|126|2" />
              <DAI name="q" sAddr="13|23|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|23|127|0|287" />
              <DAI name="t" sAddr="13|23|127|2" />
              <DAI name="q" sAddr="13|23|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SW01">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|6|0|0" />
              <DAI name="t" sAddr="12|6|0|2" />
              <DAI name="q" sAddr="12|6|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|0|0|0" />
              <DAI name="t" sAddr="14|0|0|2" />
              <DAI name="q" sAddr="14|0|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|0|118|0|288" />
              <DAI name="t" sAddr="14|0|118|2" />
              <DAI name="q" sAddr="14|0|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|0|119|0|290" />
              <DAI name="t" sAddr="14|0|119|2" />
              <DAI name="q" sAddr="14|0|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|0|120|0" />
              <DAI name="t" sAddr="14|0|120|2" />
              <DAI name="q" sAddr="14|0|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|0|128|0" />
              <DAI name="t" sAddr="14|0|128|2" />
              <DAI name="q" sAddr="14|0|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|0|121|0|291" />
              <DAI name="t" sAddr="14|0|121|2" />
              <DAI name="q" sAddr="14|0|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|0|122|0|293" />
              <DAI name="t" sAddr="14|0|122|2" />
              <DAI name="q" sAddr="14|0|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|0|123|0|294" />
              <DAI name="t" sAddr="14|0|123|2" />
              <DAI name="q" sAddr="14|0|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|0|124|0|295" />
              <DAI name="t" sAddr="14|0|124|2" />
              <DAI name="q" sAddr="14|0|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|0|125|0|296" />
              <DAI name="t" sAddr="14|0|125|2" />
              <DAI name="q" sAddr="14|0|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|0|126|0|297" />
              <DAI name="t" sAddr="14|0|126|2" />
              <DAI name="q" sAddr="14|0|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|0|127|0|298" />
              <DAI name="t" sAddr="14|0|127|2" />
              <DAI name="q" sAddr="14|0|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|1|0|0" />
              <DAI name="t" sAddr="14|1|0|2" />
              <DAI name="q" sAddr="14|1|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|1|118|0|299" />
              <DAI name="t" sAddr="14|1|118|2" />
              <DAI name="q" sAddr="14|1|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|1|119|0|301" />
              <DAI name="t" sAddr="14|1|119|2" />
              <DAI name="q" sAddr="14|1|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|1|120|0" />
              <DAI name="t" sAddr="14|1|120|2" />
              <DAI name="q" sAddr="14|1|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|1|128|0" />
              <DAI name="t" sAddr="14|1|128|2" />
              <DAI name="q" sAddr="14|1|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|1|121|0|302" />
              <DAI name="t" sAddr="14|1|121|2" />
              <DAI name="q" sAddr="14|1|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|1|122|0|304" />
              <DAI name="t" sAddr="14|1|122|2" />
              <DAI name="q" sAddr="14|1|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|1|123|0|305" />
              <DAI name="t" sAddr="14|1|123|2" />
              <DAI name="q" sAddr="14|1|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|1|124|0|306" />
              <DAI name="t" sAddr="14|1|124|2" />
              <DAI name="q" sAddr="14|1|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|1|125|0|307" />
              <DAI name="t" sAddr="14|1|125|2" />
              <DAI name="q" sAddr="14|1|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|1|126|0|308" />
              <DAI name="t" sAddr="14|1|126|2" />
              <DAI name="q" sAddr="14|1|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|1|127|0|309" />
              <DAI name="t" sAddr="14|1|127|2" />
              <DAI name="q" sAddr="14|1|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|2|0|0" />
              <DAI name="t" sAddr="14|2|0|2" />
              <DAI name="q" sAddr="14|2|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|2|118|0|310" />
              <DAI name="t" sAddr="14|2|118|2" />
              <DAI name="q" sAddr="14|2|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|2|119|0|312" />
              <DAI name="t" sAddr="14|2|119|2" />
              <DAI name="q" sAddr="14|2|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|2|120|0" />
              <DAI name="t" sAddr="14|2|120|2" />
              <DAI name="q" sAddr="14|2|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|2|128|0" />
              <DAI name="t" sAddr="14|2|128|2" />
              <DAI name="q" sAddr="14|2|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|2|121|0|313" />
              <DAI name="t" sAddr="14|2|121|2" />
              <DAI name="q" sAddr="14|2|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|2|122|0|315" />
              <DAI name="t" sAddr="14|2|122|2" />
              <DAI name="q" sAddr="14|2|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|2|123|0|316" />
              <DAI name="t" sAddr="14|2|123|2" />
              <DAI name="q" sAddr="14|2|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|2|124|0|317" />
              <DAI name="t" sAddr="14|2|124|2" />
              <DAI name="q" sAddr="14|2|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|2|125|0|318" />
              <DAI name="t" sAddr="14|2|125|2" />
              <DAI name="q" sAddr="14|2|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|2|126|0|319" />
              <DAI name="t" sAddr="14|2|126|2" />
              <DAI name="q" sAddr="14|2|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|2|127|0|320" />
              <DAI name="t" sAddr="14|2|127|2" />
              <DAI name="q" sAddr="14|2|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|3|0|0" />
              <DAI name="t" sAddr="14|3|0|2" />
              <DAI name="q" sAddr="14|3|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|3|118|0|321" />
              <DAI name="t" sAddr="14|3|118|2" />
              <DAI name="q" sAddr="14|3|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|3|119|0|323" />
              <DAI name="t" sAddr="14|3|119|2" />
              <DAI name="q" sAddr="14|3|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|3|120|0" />
              <DAI name="t" sAddr="14|3|120|2" />
              <DAI name="q" sAddr="14|3|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|3|128|0" />
              <DAI name="t" sAddr="14|3|128|2" />
              <DAI name="q" sAddr="14|3|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|3|121|0|324" />
              <DAI name="t" sAddr="14|3|121|2" />
              <DAI name="q" sAddr="14|3|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|3|122|0|326" />
              <DAI name="t" sAddr="14|3|122|2" />
              <DAI name="q" sAddr="14|3|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|3|123|0|327" />
              <DAI name="t" sAddr="14|3|123|2" />
              <DAI name="q" sAddr="14|3|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|3|124|0|328" />
              <DAI name="t" sAddr="14|3|124|2" />
              <DAI name="q" sAddr="14|3|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|3|125|0|329" />
              <DAI name="t" sAddr="14|3|125|2" />
              <DAI name="q" sAddr="14|3|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|3|126|0|330" />
              <DAI name="t" sAddr="14|3|126|2" />
              <DAI name="q" sAddr="14|3|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|3|127|0|331" />
              <DAI name="t" sAddr="14|3|127|2" />
              <DAI name="q" sAddr="14|3|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|4|0|0" />
              <DAI name="t" sAddr="14|4|0|2" />
              <DAI name="q" sAddr="14|4|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|4|118|0|332" />
              <DAI name="t" sAddr="14|4|118|2" />
              <DAI name="q" sAddr="14|4|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|4|119|0|334" />
              <DAI name="t" sAddr="14|4|119|2" />
              <DAI name="q" sAddr="14|4|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|4|120|0" />
              <DAI name="t" sAddr="14|4|120|2" />
              <DAI name="q" sAddr="14|4|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|4|128|0" />
              <DAI name="t" sAddr="14|4|128|2" />
              <DAI name="q" sAddr="14|4|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|4|121|0|335" />
              <DAI name="t" sAddr="14|4|121|2" />
              <DAI name="q" sAddr="14|4|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|4|122|0|337" />
              <DAI name="t" sAddr="14|4|122|2" />
              <DAI name="q" sAddr="14|4|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|4|123|0|338" />
              <DAI name="t" sAddr="14|4|123|2" />
              <DAI name="q" sAddr="14|4|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|4|124|0|339" />
              <DAI name="t" sAddr="14|4|124|2" />
              <DAI name="q" sAddr="14|4|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|4|125|0|340" />
              <DAI name="t" sAddr="14|4|125|2" />
              <DAI name="q" sAddr="14|4|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|4|126|0|341" />
              <DAI name="t" sAddr="14|4|126|2" />
              <DAI name="q" sAddr="14|4|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|4|127|0|342" />
              <DAI name="t" sAddr="14|4|127|2" />
              <DAI name="q" sAddr="14|4|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|5|0|0" />
              <DAI name="t" sAddr="14|5|0|2" />
              <DAI name="q" sAddr="14|5|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|5|118|0|343" />
              <DAI name="t" sAddr="14|5|118|2" />
              <DAI name="q" sAddr="14|5|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|5|119|0|345" />
              <DAI name="t" sAddr="14|5|119|2" />
              <DAI name="q" sAddr="14|5|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|5|120|0" />
              <DAI name="t" sAddr="14|5|120|2" />
              <DAI name="q" sAddr="14|5|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|5|128|0" />
              <DAI name="t" sAddr="14|5|128|2" />
              <DAI name="q" sAddr="14|5|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|5|121|0|346" />
              <DAI name="t" sAddr="14|5|121|2" />
              <DAI name="q" sAddr="14|5|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|5|122|0|348" />
              <DAI name="t" sAddr="14|5|122|2" />
              <DAI name="q" sAddr="14|5|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|5|123|0|349" />
              <DAI name="t" sAddr="14|5|123|2" />
              <DAI name="q" sAddr="14|5|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|5|124|0|350" />
              <DAI name="t" sAddr="14|5|124|2" />
              <DAI name="q" sAddr="14|5|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|5|125|0|351" />
              <DAI name="t" sAddr="14|5|125|2" />
              <DAI name="q" sAddr="14|5|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|5|126|0|352" />
              <DAI name="t" sAddr="14|5|126|2" />
              <DAI name="q" sAddr="14|5|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|5|127|0|353" />
              <DAI name="t" sAddr="14|5|127|2" />
              <DAI name="q" sAddr="14|5|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|6|0|0" />
              <DAI name="t" sAddr="14|6|0|2" />
              <DAI name="q" sAddr="14|6|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|6|118|0|354" />
              <DAI name="t" sAddr="14|6|118|2" />
              <DAI name="q" sAddr="14|6|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|6|119|0|356" />
              <DAI name="t" sAddr="14|6|119|2" />
              <DAI name="q" sAddr="14|6|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|6|120|0" />
              <DAI name="t" sAddr="14|6|120|2" />
              <DAI name="q" sAddr="14|6|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|6|128|0" />
              <DAI name="t" sAddr="14|6|128|2" />
              <DAI name="q" sAddr="14|6|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|6|121|0|357" />
              <DAI name="t" sAddr="14|6|121|2" />
              <DAI name="q" sAddr="14|6|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|6|122|0|359" />
              <DAI name="t" sAddr="14|6|122|2" />
              <DAI name="q" sAddr="14|6|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|6|123|0|360" />
              <DAI name="t" sAddr="14|6|123|2" />
              <DAI name="q" sAddr="14|6|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|6|124|0|361" />
              <DAI name="t" sAddr="14|6|124|2" />
              <DAI name="q" sAddr="14|6|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|6|125|0|362" />
              <DAI name="t" sAddr="14|6|125|2" />
              <DAI name="q" sAddr="14|6|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|6|126|0|363" />
              <DAI name="t" sAddr="14|6|126|2" />
              <DAI name="q" sAddr="14|6|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|6|127|0|364" />
              <DAI name="t" sAddr="14|6|127|2" />
              <DAI name="q" sAddr="14|6|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|7|0|0" />
              <DAI name="t" sAddr="14|7|0|2" />
              <DAI name="q" sAddr="14|7|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|7|118|0|365" />
              <DAI name="t" sAddr="14|7|118|2" />
              <DAI name="q" sAddr="14|7|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|7|119|0|367" />
              <DAI name="t" sAddr="14|7|119|2" />
              <DAI name="q" sAddr="14|7|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|7|120|0" />
              <DAI name="t" sAddr="14|7|120|2" />
              <DAI name="q" sAddr="14|7|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|7|128|0" />
              <DAI name="t" sAddr="14|7|128|2" />
              <DAI name="q" sAddr="14|7|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|7|121|0|368" />
              <DAI name="t" sAddr="14|7|121|2" />
              <DAI name="q" sAddr="14|7|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|7|122|0|370" />
              <DAI name="t" sAddr="14|7|122|2" />
              <DAI name="q" sAddr="14|7|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|7|123|0|371" />
              <DAI name="t" sAddr="14|7|123|2" />
              <DAI name="q" sAddr="14|7|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|7|124|0|372" />
              <DAI name="t" sAddr="14|7|124|2" />
              <DAI name="q" sAddr="14|7|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|7|125|0|373" />
              <DAI name="t" sAddr="14|7|125|2" />
              <DAI name="q" sAddr="14|7|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|7|126|0|374" />
              <DAI name="t" sAddr="14|7|126|2" />
              <DAI name="q" sAddr="14|7|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|7|127|0|375" />
              <DAI name="t" sAddr="14|7|127|2" />
              <DAI name="q" sAddr="14|7|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SW02">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|7|0|0" />
              <DAI name="t" sAddr="12|7|0|2" />
              <DAI name="q" sAddr="12|7|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|8|0|0" />
              <DAI name="t" sAddr="14|8|0|2" />
              <DAI name="q" sAddr="14|8|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|8|118|0|376" />
              <DAI name="t" sAddr="14|8|118|2" />
              <DAI name="q" sAddr="14|8|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|8|119|0|378" />
              <DAI name="t" sAddr="14|8|119|2" />
              <DAI name="q" sAddr="14|8|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|8|120|0" />
              <DAI name="t" sAddr="14|8|120|2" />
              <DAI name="q" sAddr="14|8|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|8|128|0" />
              <DAI name="t" sAddr="14|8|128|2" />
              <DAI name="q" sAddr="14|8|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|8|121|0|379" />
              <DAI name="t" sAddr="14|8|121|2" />
              <DAI name="q" sAddr="14|8|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|8|122|0|381" />
              <DAI name="t" sAddr="14|8|122|2" />
              <DAI name="q" sAddr="14|8|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|8|123|0|382" />
              <DAI name="t" sAddr="14|8|123|2" />
              <DAI name="q" sAddr="14|8|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|8|124|0|383" />
              <DAI name="t" sAddr="14|8|124|2" />
              <DAI name="q" sAddr="14|8|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|8|125|0|384" />
              <DAI name="t" sAddr="14|8|125|2" />
              <DAI name="q" sAddr="14|8|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|8|126|0|385" />
              <DAI name="t" sAddr="14|8|126|2" />
              <DAI name="q" sAddr="14|8|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|8|127|0|386" />
              <DAI name="t" sAddr="14|8|127|2" />
              <DAI name="q" sAddr="14|8|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|9|0|0" />
              <DAI name="t" sAddr="14|9|0|2" />
              <DAI name="q" sAddr="14|9|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|9|118|0|387" />
              <DAI name="t" sAddr="14|9|118|2" />
              <DAI name="q" sAddr="14|9|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|9|119|0|389" />
              <DAI name="t" sAddr="14|9|119|2" />
              <DAI name="q" sAddr="14|9|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|9|120|0" />
              <DAI name="t" sAddr="14|9|120|2" />
              <DAI name="q" sAddr="14|9|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|9|128|0" />
              <DAI name="t" sAddr="14|9|128|2" />
              <DAI name="q" sAddr="14|9|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|9|121|0|390" />
              <DAI name="t" sAddr="14|9|121|2" />
              <DAI name="q" sAddr="14|9|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|9|122|0|392" />
              <DAI name="t" sAddr="14|9|122|2" />
              <DAI name="q" sAddr="14|9|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|9|123|0|393" />
              <DAI name="t" sAddr="14|9|123|2" />
              <DAI name="q" sAddr="14|9|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|9|124|0|394" />
              <DAI name="t" sAddr="14|9|124|2" />
              <DAI name="q" sAddr="14|9|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|9|125|0|395" />
              <DAI name="t" sAddr="14|9|125|2" />
              <DAI name="q" sAddr="14|9|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|9|126|0|396" />
              <DAI name="t" sAddr="14|9|126|2" />
              <DAI name="q" sAddr="14|9|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|9|127|0|397" />
              <DAI name="t" sAddr="14|9|127|2" />
              <DAI name="q" sAddr="14|9|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|10|0|0" />
              <DAI name="t" sAddr="14|10|0|2" />
              <DAI name="q" sAddr="14|10|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|10|118|0|398" />
              <DAI name="t" sAddr="14|10|118|2" />
              <DAI name="q" sAddr="14|10|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|10|119|0|400" />
              <DAI name="t" sAddr="14|10|119|2" />
              <DAI name="q" sAddr="14|10|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|10|120|0" />
              <DAI name="t" sAddr="14|10|120|2" />
              <DAI name="q" sAddr="14|10|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|10|128|0" />
              <DAI name="t" sAddr="14|10|128|2" />
              <DAI name="q" sAddr="14|10|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|10|121|0|401" />
              <DAI name="t" sAddr="14|10|121|2" />
              <DAI name="q" sAddr="14|10|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|10|122|0|403" />
              <DAI name="t" sAddr="14|10|122|2" />
              <DAI name="q" sAddr="14|10|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|10|123|0|404" />
              <DAI name="t" sAddr="14|10|123|2" />
              <DAI name="q" sAddr="14|10|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|10|124|0|405" />
              <DAI name="t" sAddr="14|10|124|2" />
              <DAI name="q" sAddr="14|10|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|10|125|0|406" />
              <DAI name="t" sAddr="14|10|125|2" />
              <DAI name="q" sAddr="14|10|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|10|126|0|407" />
              <DAI name="t" sAddr="14|10|126|2" />
              <DAI name="q" sAddr="14|10|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|10|127|0|408" />
              <DAI name="t" sAddr="14|10|127|2" />
              <DAI name="q" sAddr="14|10|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|11|0|0" />
              <DAI name="t" sAddr="14|11|0|2" />
              <DAI name="q" sAddr="14|11|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|11|118|0|409" />
              <DAI name="t" sAddr="14|11|118|2" />
              <DAI name="q" sAddr="14|11|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|11|119|0|411" />
              <DAI name="t" sAddr="14|11|119|2" />
              <DAI name="q" sAddr="14|11|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|11|120|0" />
              <DAI name="t" sAddr="14|11|120|2" />
              <DAI name="q" sAddr="14|11|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|11|128|0" />
              <DAI name="t" sAddr="14|11|128|2" />
              <DAI name="q" sAddr="14|11|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|11|121|0|412" />
              <DAI name="t" sAddr="14|11|121|2" />
              <DAI name="q" sAddr="14|11|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|11|122|0|414" />
              <DAI name="t" sAddr="14|11|122|2" />
              <DAI name="q" sAddr="14|11|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|11|123|0|415" />
              <DAI name="t" sAddr="14|11|123|2" />
              <DAI name="q" sAddr="14|11|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|11|124|0|416" />
              <DAI name="t" sAddr="14|11|124|2" />
              <DAI name="q" sAddr="14|11|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|11|125|0|417" />
              <DAI name="t" sAddr="14|11|125|2" />
              <DAI name="q" sAddr="14|11|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|11|126|0|418" />
              <DAI name="t" sAddr="14|11|126|2" />
              <DAI name="q" sAddr="14|11|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|11|127|0|419" />
              <DAI name="t" sAddr="14|11|127|2" />
              <DAI name="q" sAddr="14|11|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|12|0|0" />
              <DAI name="t" sAddr="14|12|0|2" />
              <DAI name="q" sAddr="14|12|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|12|118|0|420" />
              <DAI name="t" sAddr="14|12|118|2" />
              <DAI name="q" sAddr="14|12|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|12|119|0|422" />
              <DAI name="t" sAddr="14|12|119|2" />
              <DAI name="q" sAddr="14|12|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|12|120|0" />
              <DAI name="t" sAddr="14|12|120|2" />
              <DAI name="q" sAddr="14|12|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|12|128|0" />
              <DAI name="t" sAddr="14|12|128|2" />
              <DAI name="q" sAddr="14|12|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|12|121|0|423" />
              <DAI name="t" sAddr="14|12|121|2" />
              <DAI name="q" sAddr="14|12|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|12|122|0|425" />
              <DAI name="t" sAddr="14|12|122|2" />
              <DAI name="q" sAddr="14|12|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|12|123|0|426" />
              <DAI name="t" sAddr="14|12|123|2" />
              <DAI name="q" sAddr="14|12|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|12|124|0|427" />
              <DAI name="t" sAddr="14|12|124|2" />
              <DAI name="q" sAddr="14|12|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|12|125|0|428" />
              <DAI name="t" sAddr="14|12|125|2" />
              <DAI name="q" sAddr="14|12|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|12|126|0|429" />
              <DAI name="t" sAddr="14|12|126|2" />
              <DAI name="q" sAddr="14|12|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|12|127|0|430" />
              <DAI name="t" sAddr="14|12|127|2" />
              <DAI name="q" sAddr="14|12|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|13|0|0" />
              <DAI name="t" sAddr="14|13|0|2" />
              <DAI name="q" sAddr="14|13|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|13|118|0|431" />
              <DAI name="t" sAddr="14|13|118|2" />
              <DAI name="q" sAddr="14|13|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|13|119|0|433" />
              <DAI name="t" sAddr="14|13|119|2" />
              <DAI name="q" sAddr="14|13|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|13|120|0" />
              <DAI name="t" sAddr="14|13|120|2" />
              <DAI name="q" sAddr="14|13|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|13|128|0" />
              <DAI name="t" sAddr="14|13|128|2" />
              <DAI name="q" sAddr="14|13|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|13|121|0|434" />
              <DAI name="t" sAddr="14|13|121|2" />
              <DAI name="q" sAddr="14|13|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|13|122|0|436" />
              <DAI name="t" sAddr="14|13|122|2" />
              <DAI name="q" sAddr="14|13|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|13|123|0|437" />
              <DAI name="t" sAddr="14|13|123|2" />
              <DAI name="q" sAddr="14|13|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|13|124|0|438" />
              <DAI name="t" sAddr="14|13|124|2" />
              <DAI name="q" sAddr="14|13|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|13|125|0|439" />
              <DAI name="t" sAddr="14|13|125|2" />
              <DAI name="q" sAddr="14|13|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|13|126|0|440" />
              <DAI name="t" sAddr="14|13|126|2" />
              <DAI name="q" sAddr="14|13|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|13|127|0|441" />
              <DAI name="t" sAddr="14|13|127|2" />
              <DAI name="q" sAddr="14|13|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|14|0|0" />
              <DAI name="t" sAddr="14|14|0|2" />
              <DAI name="q" sAddr="14|14|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|14|118|0|442" />
              <DAI name="t" sAddr="14|14|118|2" />
              <DAI name="q" sAddr="14|14|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|14|119|0|444" />
              <DAI name="t" sAddr="14|14|119|2" />
              <DAI name="q" sAddr="14|14|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|14|120|0" />
              <DAI name="t" sAddr="14|14|120|2" />
              <DAI name="q" sAddr="14|14|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|14|128|0" />
              <DAI name="t" sAddr="14|14|128|2" />
              <DAI name="q" sAddr="14|14|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|14|121|0|445" />
              <DAI name="t" sAddr="14|14|121|2" />
              <DAI name="q" sAddr="14|14|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|14|122|0|447" />
              <DAI name="t" sAddr="14|14|122|2" />
              <DAI name="q" sAddr="14|14|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|14|123|0|448" />
              <DAI name="t" sAddr="14|14|123|2" />
              <DAI name="q" sAddr="14|14|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|14|124|0|449" />
              <DAI name="t" sAddr="14|14|124|2" />
              <DAI name="q" sAddr="14|14|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|14|125|0|450" />
              <DAI name="t" sAddr="14|14|125|2" />
              <DAI name="q" sAddr="14|14|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|14|126|0|451" />
              <DAI name="t" sAddr="14|14|126|2" />
              <DAI name="q" sAddr="14|14|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|14|127|0|452" />
              <DAI name="t" sAddr="14|14|127|2" />
              <DAI name="q" sAddr="14|14|127|1" />
            </DOI>
          </LN>
          <LN lnType="XSWI_TYPE" lnClass="XSWI" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|15|0|0" />
              <DAI name="t" sAddr="14|15|0|2" />
              <DAI name="q" sAddr="14|15|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|15|118|0|453" />
              <DAI name="t" sAddr="14|15|118|2" />
              <DAI name="q" sAddr="14|15|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|15|119|0|455" />
              <DAI name="t" sAddr="14|15|119|2" />
              <DAI name="q" sAddr="14|15|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|15|120|0" />
              <DAI name="t" sAddr="14|15|120|2" />
              <DAI name="q" sAddr="14|15|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|15|128|0" />
              <DAI name="t" sAddr="14|15|128|2" />
              <DAI name="q" sAddr="14|15|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|15|121|0|456" />
              <DAI name="t" sAddr="14|15|121|2" />
              <DAI name="q" sAddr="14|15|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|15|122|0|458" />
              <DAI name="t" sAddr="14|15|122|2" />
              <DAI name="q" sAddr="14|15|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|15|123|0|459" />
              <DAI name="t" sAddr="14|15|123|2" />
              <DAI name="q" sAddr="14|15|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|15|124|0|460" />
              <DAI name="t" sAddr="14|15|124|2" />
              <DAI name="q" sAddr="14|15|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|15|125|0|461" />
              <DAI name="t" sAddr="14|15|125|2" />
              <DAI name="q" sAddr="14|15|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|15|126|0|462" />
              <DAI name="t" sAddr="14|15|126|2" />
              <DAI name="q" sAddr="14|15|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|15|127|0|463" />
              <DAI name="t" sAddr="14|15|127|2" />
              <DAI name="q" sAddr="14|15|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Monitoring">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|8|0|0" />
              <DAI name="t" sAddr="12|8|0|2" />
              <DAI name="q" sAddr="12|8|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|0|0|0" />
              <DAI name="t" sAddr="15|0|0|2" />
              <DAI name="q" sAddr="15|0|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|0|129|0|464" />
              <DAI name="t" sAddr="15|0|129|2" />
              <DAI name="q" sAddr="15|0|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|0|130|0|465" />
              <DAI name="t" sAddr="15|0|130|2" />
              <DAI name="q" sAddr="15|0|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|0|131|0|466" />
              <DAI name="t" sAddr="15|0|131|2" />
              <DAI name="q" sAddr="15|0|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|0|132|0|467" />
              <DAI name="t" sAddr="15|0|132|2" />
              <DAI name="q" sAddr="15|0|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|0|133|0|468" />
              <DAI name="t" sAddr="15|0|133|2" />
              <DAI name="q" sAddr="15|0|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|0|134|0|469" />
              <DAI name="t" sAddr="15|0|134|2" />
              <DAI name="q" sAddr="15|0|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|0|135|0|470" />
              <DAI name="t" sAddr="15|0|135|2" />
              <DAI name="q" sAddr="15|0|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|0|136|0|471" />
              <DAI name="t" sAddr="15|0|136|2" />
              <DAI name="q" sAddr="15|0|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|1|0|0" />
              <DAI name="t" sAddr="15|1|0|2" />
              <DAI name="q" sAddr="15|1|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|1|129|0|472" />
              <DAI name="t" sAddr="15|1|129|2" />
              <DAI name="q" sAddr="15|1|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|1|130|0|473" />
              <DAI name="t" sAddr="15|1|130|2" />
              <DAI name="q" sAddr="15|1|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|1|131|0|474" />
              <DAI name="t" sAddr="15|1|131|2" />
              <DAI name="q" sAddr="15|1|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|1|132|0|475" />
              <DAI name="t" sAddr="15|1|132|2" />
              <DAI name="q" sAddr="15|1|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|1|133|0|476" />
              <DAI name="t" sAddr="15|1|133|2" />
              <DAI name="q" sAddr="15|1|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|1|134|0|477" />
              <DAI name="t" sAddr="15|1|134|2" />
              <DAI name="q" sAddr="15|1|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|1|135|0|478" />
              <DAI name="t" sAddr="15|1|135|2" />
              <DAI name="q" sAddr="15|1|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|1|136|0|479" />
              <DAI name="t" sAddr="15|1|136|2" />
              <DAI name="q" sAddr="15|1|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|2|0|0" />
              <DAI name="t" sAddr="15|2|0|2" />
              <DAI name="q" sAddr="15|2|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|2|129|0|480" />
              <DAI name="t" sAddr="15|2|129|2" />
              <DAI name="q" sAddr="15|2|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|2|130|0|481" />
              <DAI name="t" sAddr="15|2|130|2" />
              <DAI name="q" sAddr="15|2|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|2|131|0|482" />
              <DAI name="t" sAddr="15|2|131|2" />
              <DAI name="q" sAddr="15|2|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|2|132|0|483" />
              <DAI name="t" sAddr="15|2|132|2" />
              <DAI name="q" sAddr="15|2|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|2|133|0|484" />
              <DAI name="t" sAddr="15|2|133|2" />
              <DAI name="q" sAddr="15|2|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|2|134|0|485" />
              <DAI name="t" sAddr="15|2|134|2" />
              <DAI name="q" sAddr="15|2|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|2|135|0|486" />
              <DAI name="t" sAddr="15|2|135|2" />
              <DAI name="q" sAddr="15|2|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|2|136|0|487" />
              <DAI name="t" sAddr="15|2|136|2" />
              <DAI name="q" sAddr="15|2|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|3|0|0" />
              <DAI name="t" sAddr="15|3|0|2" />
              <DAI name="q" sAddr="15|3|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|3|129|0|488" />
              <DAI name="t" sAddr="15|3|129|2" />
              <DAI name="q" sAddr="15|3|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|3|130|0|489" />
              <DAI name="t" sAddr="15|3|130|2" />
              <DAI name="q" sAddr="15|3|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|3|131|0|490" />
              <DAI name="t" sAddr="15|3|131|2" />
              <DAI name="q" sAddr="15|3|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|3|132|0|491" />
              <DAI name="t" sAddr="15|3|132|2" />
              <DAI name="q" sAddr="15|3|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|3|133|0|492" />
              <DAI name="t" sAddr="15|3|133|2" />
              <DAI name="q" sAddr="15|3|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|3|134|0|493" />
              <DAI name="t" sAddr="15|3|134|2" />
              <DAI name="q" sAddr="15|3|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|3|135|0|494" />
              <DAI name="t" sAddr="15|3|135|2" />
              <DAI name="q" sAddr="15|3|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|3|136|0|495" />
              <DAI name="t" sAddr="15|3|136|2" />
              <DAI name="q" sAddr="15|3|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|4|0|0" />
              <DAI name="t" sAddr="15|4|0|2" />
              <DAI name="q" sAddr="15|4|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|4|129|0|496" />
              <DAI name="t" sAddr="15|4|129|2" />
              <DAI name="q" sAddr="15|4|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|4|130|0|497" />
              <DAI name="t" sAddr="15|4|130|2" />
              <DAI name="q" sAddr="15|4|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|4|131|0|498" />
              <DAI name="t" sAddr="15|4|131|2" />
              <DAI name="q" sAddr="15|4|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|4|132|0|499" />
              <DAI name="t" sAddr="15|4|132|2" />
              <DAI name="q" sAddr="15|4|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|4|133|0|500" />
              <DAI name="t" sAddr="15|4|133|2" />
              <DAI name="q" sAddr="15|4|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|4|134|0|501" />
              <DAI name="t" sAddr="15|4|134|2" />
              <DAI name="q" sAddr="15|4|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|4|135|0|502" />
              <DAI name="t" sAddr="15|4|135|2" />
              <DAI name="q" sAddr="15|4|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|4|136|0|503" />
              <DAI name="t" sAddr="15|4|136|2" />
              <DAI name="q" sAddr="15|4|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|5|0|0" />
              <DAI name="t" sAddr="15|5|0|2" />
              <DAI name="q" sAddr="15|5|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|5|129|0|504" />
              <DAI name="t" sAddr="15|5|129|2" />
              <DAI name="q" sAddr="15|5|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|5|130|0|505" />
              <DAI name="t" sAddr="15|5|130|2" />
              <DAI name="q" sAddr="15|5|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|5|131|0|506" />
              <DAI name="t" sAddr="15|5|131|2" />
              <DAI name="q" sAddr="15|5|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|5|132|0|507" />
              <DAI name="t" sAddr="15|5|132|2" />
              <DAI name="q" sAddr="15|5|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|5|133|0|508" />
              <DAI name="t" sAddr="15|5|133|2" />
              <DAI name="q" sAddr="15|5|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|5|134|0|509" />
              <DAI name="t" sAddr="15|5|134|2" />
              <DAI name="q" sAddr="15|5|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|5|135|0|510" />
              <DAI name="t" sAddr="15|5|135|2" />
              <DAI name="q" sAddr="15|5|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|5|136|0|511" />
              <DAI name="t" sAddr="15|5|136|2" />
              <DAI name="q" sAddr="15|5|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|6|0|0" />
              <DAI name="t" sAddr="15|6|0|2" />
              <DAI name="q" sAddr="15|6|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|6|129|0|512" />
              <DAI name="t" sAddr="15|6|129|2" />
              <DAI name="q" sAddr="15|6|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|6|130|0|513" />
              <DAI name="t" sAddr="15|6|130|2" />
              <DAI name="q" sAddr="15|6|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|6|131|0|514" />
              <DAI name="t" sAddr="15|6|131|2" />
              <DAI name="q" sAddr="15|6|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|6|132|0|515" />
              <DAI name="t" sAddr="15|6|132|2" />
              <DAI name="q" sAddr="15|6|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|6|133|0|516" />
              <DAI name="t" sAddr="15|6|133|2" />
              <DAI name="q" sAddr="15|6|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|6|134|0|517" />
              <DAI name="t" sAddr="15|6|134|2" />
              <DAI name="q" sAddr="15|6|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|6|135|0|518" />
              <DAI name="t" sAddr="15|6|135|2" />
              <DAI name="q" sAddr="15|6|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|6|136|0|519" />
              <DAI name="t" sAddr="15|6|136|2" />
              <DAI name="q" sAddr="15|6|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|7|0|0" />
              <DAI name="t" sAddr="15|7|0|2" />
              <DAI name="q" sAddr="15|7|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|7|129|0|520" />
              <DAI name="t" sAddr="15|7|129|2" />
              <DAI name="q" sAddr="15|7|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|7|130|0|521" />
              <DAI name="t" sAddr="15|7|130|2" />
              <DAI name="q" sAddr="15|7|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|7|131|0|522" />
              <DAI name="t" sAddr="15|7|131|2" />
              <DAI name="q" sAddr="15|7|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|7|132|0|523" />
              <DAI name="t" sAddr="15|7|132|2" />
              <DAI name="q" sAddr="15|7|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|7|133|0|524" />
              <DAI name="t" sAddr="15|7|133|2" />
              <DAI name="q" sAddr="15|7|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|7|134|0|525" />
              <DAI name="t" sAddr="15|7|134|2" />
              <DAI name="q" sAddr="15|7|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|7|135|0|526" />
              <DAI name="t" sAddr="15|7|135|2" />
              <DAI name="q" sAddr="15|7|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|7|136|0|527" />
              <DAI name="t" sAddr="15|7|136|2" />
              <DAI name="q" sAddr="15|7|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="9">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|8|0|0" />
              <DAI name="t" sAddr="15|8|0|2" />
              <DAI name="q" sAddr="15|8|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|8|129|0|528" />
              <DAI name="t" sAddr="15|8|129|2" />
              <DAI name="q" sAddr="15|8|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|8|130|0|529" />
              <DAI name="t" sAddr="15|8|130|2" />
              <DAI name="q" sAddr="15|8|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|8|131|0|530" />
              <DAI name="t" sAddr="15|8|131|2" />
              <DAI name="q" sAddr="15|8|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|8|132|0|531" />
              <DAI name="t" sAddr="15|8|132|2" />
              <DAI name="q" sAddr="15|8|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|8|133|0|532" />
              <DAI name="t" sAddr="15|8|133|2" />
              <DAI name="q" sAddr="15|8|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|8|134|0|533" />
              <DAI name="t" sAddr="15|8|134|2" />
              <DAI name="q" sAddr="15|8|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|8|135|0|534" />
              <DAI name="t" sAddr="15|8|135|2" />
              <DAI name="q" sAddr="15|8|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|8|136|0|535" />
              <DAI name="t" sAddr="15|8|136|2" />
              <DAI name="q" sAddr="15|8|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="10">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|9|0|0" />
              <DAI name="t" sAddr="15|9|0|2" />
              <DAI name="q" sAddr="15|9|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|9|129|0|536" />
              <DAI name="t" sAddr="15|9|129|2" />
              <DAI name="q" sAddr="15|9|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|9|130|0|537" />
              <DAI name="t" sAddr="15|9|130|2" />
              <DAI name="q" sAddr="15|9|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|9|131|0|538" />
              <DAI name="t" sAddr="15|9|131|2" />
              <DAI name="q" sAddr="15|9|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|9|132|0|539" />
              <DAI name="t" sAddr="15|9|132|2" />
              <DAI name="q" sAddr="15|9|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|9|133|0|540" />
              <DAI name="t" sAddr="15|9|133|2" />
              <DAI name="q" sAddr="15|9|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|9|134|0|541" />
              <DAI name="t" sAddr="15|9|134|2" />
              <DAI name="q" sAddr="15|9|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|9|135|0|542" />
              <DAI name="t" sAddr="15|9|135|2" />
              <DAI name="q" sAddr="15|9|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|9|136|0|543" />
              <DAI name="t" sAddr="15|9|136|2" />
              <DAI name="q" sAddr="15|9|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="11">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|10|0|0" />
              <DAI name="t" sAddr="15|10|0|2" />
              <DAI name="q" sAddr="15|10|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|10|129|0|544" />
              <DAI name="t" sAddr="15|10|129|2" />
              <DAI name="q" sAddr="15|10|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|10|130|0|545" />
              <DAI name="t" sAddr="15|10|130|2" />
              <DAI name="q" sAddr="15|10|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|10|131|0|546" />
              <DAI name="t" sAddr="15|10|131|2" />
              <DAI name="q" sAddr="15|10|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|10|132|0|547" />
              <DAI name="t" sAddr="15|10|132|2" />
              <DAI name="q" sAddr="15|10|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|10|133|0|548" />
              <DAI name="t" sAddr="15|10|133|2" />
              <DAI name="q" sAddr="15|10|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|10|134|0|549" />
              <DAI name="t" sAddr="15|10|134|2" />
              <DAI name="q" sAddr="15|10|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|10|135|0|550" />
              <DAI name="t" sAddr="15|10|135|2" />
              <DAI name="q" sAddr="15|10|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|10|136|0|551" />
              <DAI name="t" sAddr="15|10|136|2" />
              <DAI name="q" sAddr="15|10|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="12">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|11|0|0" />
              <DAI name="t" sAddr="15|11|0|2" />
              <DAI name="q" sAddr="15|11|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|11|129|0|552" />
              <DAI name="t" sAddr="15|11|129|2" />
              <DAI name="q" sAddr="15|11|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|11|130|0|553" />
              <DAI name="t" sAddr="15|11|130|2" />
              <DAI name="q" sAddr="15|11|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|11|131|0|554" />
              <DAI name="t" sAddr="15|11|131|2" />
              <DAI name="q" sAddr="15|11|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|11|132|0|555" />
              <DAI name="t" sAddr="15|11|132|2" />
              <DAI name="q" sAddr="15|11|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|11|133|0|556" />
              <DAI name="t" sAddr="15|11|133|2" />
              <DAI name="q" sAddr="15|11|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|11|134|0|557" />
              <DAI name="t" sAddr="15|11|134|2" />
              <DAI name="q" sAddr="15|11|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|11|135|0|558" />
              <DAI name="t" sAddr="15|11|135|2" />
              <DAI name="q" sAddr="15|11|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|11|136|0|559" />
              <DAI name="t" sAddr="15|11|136|2" />
              <DAI name="q" sAddr="15|11|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="13">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|12|0|0" />
              <DAI name="t" sAddr="15|12|0|2" />
              <DAI name="q" sAddr="15|12|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|12|129|0|560" />
              <DAI name="t" sAddr="15|12|129|2" />
              <DAI name="q" sAddr="15|12|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|12|130|0|561" />
              <DAI name="t" sAddr="15|12|130|2" />
              <DAI name="q" sAddr="15|12|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|12|131|0|562" />
              <DAI name="t" sAddr="15|12|131|2" />
              <DAI name="q" sAddr="15|12|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|12|132|0|563" />
              <DAI name="t" sAddr="15|12|132|2" />
              <DAI name="q" sAddr="15|12|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|12|133|0|564" />
              <DAI name="t" sAddr="15|12|133|2" />
              <DAI name="q" sAddr="15|12|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|12|134|0|565" />
              <DAI name="t" sAddr="15|12|134|2" />
              <DAI name="q" sAddr="15|12|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|12|135|0|566" />
              <DAI name="t" sAddr="15|12|135|2" />
              <DAI name="q" sAddr="15|12|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|12|136|0|567" />
              <DAI name="t" sAddr="15|12|136|2" />
              <DAI name="q" sAddr="15|12|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="14">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|13|0|0" />
              <DAI name="t" sAddr="15|13|0|2" />
              <DAI name="q" sAddr="15|13|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|13|129|0|568" />
              <DAI name="t" sAddr="15|13|129|2" />
              <DAI name="q" sAddr="15|13|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|13|130|0|569" />
              <DAI name="t" sAddr="15|13|130|2" />
              <DAI name="q" sAddr="15|13|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|13|131|0|570" />
              <DAI name="t" sAddr="15|13|131|2" />
              <DAI name="q" sAddr="15|13|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|13|132|0|571" />
              <DAI name="t" sAddr="15|13|132|2" />
              <DAI name="q" sAddr="15|13|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|13|133|0|572" />
              <DAI name="t" sAddr="15|13|133|2" />
              <DAI name="q" sAddr="15|13|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|13|134|0|573" />
              <DAI name="t" sAddr="15|13|134|2" />
              <DAI name="q" sAddr="15|13|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|13|135|0|574" />
              <DAI name="t" sAddr="15|13|135|2" />
              <DAI name="q" sAddr="15|13|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|13|136|0|575" />
              <DAI name="t" sAddr="15|13|136|2" />
              <DAI name="q" sAddr="15|13|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="15">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|14|0|0" />
              <DAI name="t" sAddr="15|14|0|2" />
              <DAI name="q" sAddr="15|14|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|14|129|0|576" />
              <DAI name="t" sAddr="15|14|129|2" />
              <DAI name="q" sAddr="15|14|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|14|130|0|577" />
              <DAI name="t" sAddr="15|14|130|2" />
              <DAI name="q" sAddr="15|14|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|14|131|0|578" />
              <DAI name="t" sAddr="15|14|131|2" />
              <DAI name="q" sAddr="15|14|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|14|132|0|579" />
              <DAI name="t" sAddr="15|14|132|2" />
              <DAI name="q" sAddr="15|14|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|14|133|0|580" />
              <DAI name="t" sAddr="15|14|133|2" />
              <DAI name="q" sAddr="15|14|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|14|134|0|581" />
              <DAI name="t" sAddr="15|14|134|2" />
              <DAI name="q" sAddr="15|14|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|14|135|0|582" />
              <DAI name="t" sAddr="15|14|135|2" />
              <DAI name="q" sAddr="15|14|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|14|136|0|583" />
              <DAI name="t" sAddr="15|14|136|2" />
              <DAI name="q" sAddr="15|14|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="16">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|15|0|0" />
              <DAI name="t" sAddr="15|15|0|2" />
              <DAI name="q" sAddr="15|15|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|15|129|0|584" />
              <DAI name="t" sAddr="15|15|129|2" />
              <DAI name="q" sAddr="15|15|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|15|130|0|585" />
              <DAI name="t" sAddr="15|15|130|2" />
              <DAI name="q" sAddr="15|15|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|15|131|0|586" />
              <DAI name="t" sAddr="15|15|131|2" />
              <DAI name="q" sAddr="15|15|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|15|132|0|587" />
              <DAI name="t" sAddr="15|15|132|2" />
              <DAI name="q" sAddr="15|15|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|15|133|0|588" />
              <DAI name="t" sAddr="15|15|133|2" />
              <DAI name="q" sAddr="15|15|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|15|134|0|589" />
              <DAI name="t" sAddr="15|15|134|2" />
              <DAI name="q" sAddr="15|15|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|15|135|0|590" />
              <DAI name="t" sAddr="15|15|135|2" />
              <DAI name="q" sAddr="15|15|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|15|136|0|591" />
              <DAI name="t" sAddr="15|15|136|2" />
              <DAI name="q" sAddr="15|15|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="17">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|16|0|0" />
              <DAI name="t" sAddr="15|16|0|2" />
              <DAI name="q" sAddr="15|16|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|16|129|0|592" />
              <DAI name="t" sAddr="15|16|129|2" />
              <DAI name="q" sAddr="15|16|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|16|130|0|593" />
              <DAI name="t" sAddr="15|16|130|2" />
              <DAI name="q" sAddr="15|16|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|16|131|0|594" />
              <DAI name="t" sAddr="15|16|131|2" />
              <DAI name="q" sAddr="15|16|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|16|132|0|595" />
              <DAI name="t" sAddr="15|16|132|2" />
              <DAI name="q" sAddr="15|16|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|16|133|0|596" />
              <DAI name="t" sAddr="15|16|133|2" />
              <DAI name="q" sAddr="15|16|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|16|134|0|597" />
              <DAI name="t" sAddr="15|16|134|2" />
              <DAI name="q" sAddr="15|16|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|16|135|0|598" />
              <DAI name="t" sAddr="15|16|135|2" />
              <DAI name="q" sAddr="15|16|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|16|136|0|599" />
              <DAI name="t" sAddr="15|16|136|2" />
              <DAI name="q" sAddr="15|16|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIMG_TYPE" lnClass="SIMG" prefix="" inst="18">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|17|0|0" />
              <DAI name="t" sAddr="15|17|0|2" />
              <DAI name="q" sAddr="15|17|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|17|129|0|600" />
              <DAI name="t" sAddr="15|17|129|2" />
              <DAI name="q" sAddr="15|17|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|17|130|0|601" />
              <DAI name="t" sAddr="15|17|130|2" />
              <DAI name="q" sAddr="15|17|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|17|131|0|602" />
              <DAI name="t" sAddr="15|17|131|2" />
              <DAI name="q" sAddr="15|17|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|17|132|0|603" />
              <DAI name="t" sAddr="15|17|132|2" />
              <DAI name="q" sAddr="15|17|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|17|133|0|604" />
              <DAI name="t" sAddr="15|17|133|2" />
              <DAI name="q" sAddr="15|17|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|17|134|0|605" />
              <DAI name="t" sAddr="15|17|134|2" />
              <DAI name="q" sAddr="15|17|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|17|135|0|606" />
              <DAI name="t" sAddr="15|17|135|2" />
              <DAI name="q" sAddr="15|17|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|17|136|0|607" />
              <DAI name="t" sAddr="15|17|136|2" />
              <DAI name="q" sAddr="15|17|136|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="1">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|0|0|0" />
              <DAI name="t" sAddr="16|0|0|2" />
              <DAI name="q" sAddr="16|0|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|0|129|0|608" />
              <DAI name="t" sAddr="16|0|129|2" />
              <DAI name="q" sAddr="16|0|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|0|130|0|609" />
              <DAI name="t" sAddr="16|0|130|2" />
              <DAI name="q" sAddr="16|0|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|0|131|0|610" />
              <DAI name="t" sAddr="16|0|131|2" />
              <DAI name="q" sAddr="16|0|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|0|134|0|611" />
              <DAI name="t" sAddr="16|0|134|2" />
              <DAI name="q" sAddr="16|0|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|0|137|0|612" />
              <DAI name="t" sAddr="16|0|137|2" />
              <DAI name="q" sAddr="16|0|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|0|138|0|613" />
              <DAI name="t" sAddr="16|0|138|2" />
              <DAI name="q" sAddr="16|0|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|0|139|0|614" />
              <DAI name="t" sAddr="16|0|139|2" />
              <DAI name="q" sAddr="16|0|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|0|135|0|615" />
              <DAI name="t" sAddr="16|0|135|2" />
              <DAI name="q" sAddr="16|0|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|0|136|0|616" />
              <DAI name="t" sAddr="16|0|136|2" />
              <DAI name="q" sAddr="16|0|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|0|140|0|617" />
              <DAI name="t" sAddr="16|0|140|2" />
              <DAI name="q" sAddr="16|0|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|0|141|0|618" />
              <DAI name="t" sAddr="16|0|141|2" />
              <DAI name="q" sAddr="16|0|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|0|142|0|619" />
              <DAI name="t" sAddr="16|0|142|2" />
              <DAI name="q" sAddr="16|0|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|0|143|0|620" />
              <DAI name="t" sAddr="16|0|143|2" />
              <DAI name="q" sAddr="16|0|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="2">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|1|0|0" />
              <DAI name="t" sAddr="16|1|0|2" />
              <DAI name="q" sAddr="16|1|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|1|129|0|621" />
              <DAI name="t" sAddr="16|1|129|2" />
              <DAI name="q" sAddr="16|1|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|1|130|0|622" />
              <DAI name="t" sAddr="16|1|130|2" />
              <DAI name="q" sAddr="16|1|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|1|131|0|623" />
              <DAI name="t" sAddr="16|1|131|2" />
              <DAI name="q" sAddr="16|1|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|1|134|0|624" />
              <DAI name="t" sAddr="16|1|134|2" />
              <DAI name="q" sAddr="16|1|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|1|137|0|625" />
              <DAI name="t" sAddr="16|1|137|2" />
              <DAI name="q" sAddr="16|1|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|1|138|0|626" />
              <DAI name="t" sAddr="16|1|138|2" />
              <DAI name="q" sAddr="16|1|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|1|139|0|627" />
              <DAI name="t" sAddr="16|1|139|2" />
              <DAI name="q" sAddr="16|1|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|1|135|0|628" />
              <DAI name="t" sAddr="16|1|135|2" />
              <DAI name="q" sAddr="16|1|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|1|136|0|629" />
              <DAI name="t" sAddr="16|1|136|2" />
              <DAI name="q" sAddr="16|1|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|1|140|0|630" />
              <DAI name="t" sAddr="16|1|140|2" />
              <DAI name="q" sAddr="16|1|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|1|141|0|631" />
              <DAI name="t" sAddr="16|1|141|2" />
              <DAI name="q" sAddr="16|1|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|1|142|0|632" />
              <DAI name="t" sAddr="16|1|142|2" />
              <DAI name="q" sAddr="16|1|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|1|143|0|633" />
              <DAI name="t" sAddr="16|1|143|2" />
              <DAI name="q" sAddr="16|1|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="3">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|2|0|0" />
              <DAI name="t" sAddr="16|2|0|2" />
              <DAI name="q" sAddr="16|2|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|2|129|0|634" />
              <DAI name="t" sAddr="16|2|129|2" />
              <DAI name="q" sAddr="16|2|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|2|130|0|635" />
              <DAI name="t" sAddr="16|2|130|2" />
              <DAI name="q" sAddr="16|2|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|2|131|0|636" />
              <DAI name="t" sAddr="16|2|131|2" />
              <DAI name="q" sAddr="16|2|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|2|134|0|637" />
              <DAI name="t" sAddr="16|2|134|2" />
              <DAI name="q" sAddr="16|2|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|2|137|0|638" />
              <DAI name="t" sAddr="16|2|137|2" />
              <DAI name="q" sAddr="16|2|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|2|138|0|639" />
              <DAI name="t" sAddr="16|2|138|2" />
              <DAI name="q" sAddr="16|2|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|2|139|0|640" />
              <DAI name="t" sAddr="16|2|139|2" />
              <DAI name="q" sAddr="16|2|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|2|135|0|641" />
              <DAI name="t" sAddr="16|2|135|2" />
              <DAI name="q" sAddr="16|2|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|2|136|0|642" />
              <DAI name="t" sAddr="16|2|136|2" />
              <DAI name="q" sAddr="16|2|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|2|140|0|643" />
              <DAI name="t" sAddr="16|2|140|2" />
              <DAI name="q" sAddr="16|2|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|2|141|0|644" />
              <DAI name="t" sAddr="16|2|141|2" />
              <DAI name="q" sAddr="16|2|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|2|142|0|645" />
              <DAI name="t" sAddr="16|2|142|2" />
              <DAI name="q" sAddr="16|2|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|2|143|0|646" />
              <DAI name="t" sAddr="16|2|143|2" />
              <DAI name="q" sAddr="16|2|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="4">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|3|0|0" />
              <DAI name="t" sAddr="16|3|0|2" />
              <DAI name="q" sAddr="16|3|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|3|129|0|647" />
              <DAI name="t" sAddr="16|3|129|2" />
              <DAI name="q" sAddr="16|3|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|3|130|0|648" />
              <DAI name="t" sAddr="16|3|130|2" />
              <DAI name="q" sAddr="16|3|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|3|131|0|649" />
              <DAI name="t" sAddr="16|3|131|2" />
              <DAI name="q" sAddr="16|3|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|3|134|0|650" />
              <DAI name="t" sAddr="16|3|134|2" />
              <DAI name="q" sAddr="16|3|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|3|137|0|651" />
              <DAI name="t" sAddr="16|3|137|2" />
              <DAI name="q" sAddr="16|3|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|3|138|0|652" />
              <DAI name="t" sAddr="16|3|138|2" />
              <DAI name="q" sAddr="16|3|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|3|139|0|653" />
              <DAI name="t" sAddr="16|3|139|2" />
              <DAI name="q" sAddr="16|3|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|3|135|0|654" />
              <DAI name="t" sAddr="16|3|135|2" />
              <DAI name="q" sAddr="16|3|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|3|136|0|655" />
              <DAI name="t" sAddr="16|3|136|2" />
              <DAI name="q" sAddr="16|3|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|3|140|0|656" />
              <DAI name="t" sAddr="16|3|140|2" />
              <DAI name="q" sAddr="16|3|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|3|141|0|657" />
              <DAI name="t" sAddr="16|3|141|2" />
              <DAI name="q" sAddr="16|3|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|3|142|0|658" />
              <DAI name="t" sAddr="16|3|142|2" />
              <DAI name="q" sAddr="16|3|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|3|143|0|659" />
              <DAI name="t" sAddr="16|3|143|2" />
              <DAI name="q" sAddr="16|3|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="5">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|4|0|0" />
              <DAI name="t" sAddr="16|4|0|2" />
              <DAI name="q" sAddr="16|4|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|4|129|0|660" />
              <DAI name="t" sAddr="16|4|129|2" />
              <DAI name="q" sAddr="16|4|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|4|130|0|661" />
              <DAI name="t" sAddr="16|4|130|2" />
              <DAI name="q" sAddr="16|4|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|4|131|0|662" />
              <DAI name="t" sAddr="16|4|131|2" />
              <DAI name="q" sAddr="16|4|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|4|134|0|663" />
              <DAI name="t" sAddr="16|4|134|2" />
              <DAI name="q" sAddr="16|4|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|4|137|0|664" />
              <DAI name="t" sAddr="16|4|137|2" />
              <DAI name="q" sAddr="16|4|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|4|138|0|665" />
              <DAI name="t" sAddr="16|4|138|2" />
              <DAI name="q" sAddr="16|4|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|4|139|0|666" />
              <DAI name="t" sAddr="16|4|139|2" />
              <DAI name="q" sAddr="16|4|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|4|135|0|667" />
              <DAI name="t" sAddr="16|4|135|2" />
              <DAI name="q" sAddr="16|4|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|4|136|0|668" />
              <DAI name="t" sAddr="16|4|136|2" />
              <DAI name="q" sAddr="16|4|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|4|140|0|669" />
              <DAI name="t" sAddr="16|4|140|2" />
              <DAI name="q" sAddr="16|4|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|4|141|0|670" />
              <DAI name="t" sAddr="16|4|141|2" />
              <DAI name="q" sAddr="16|4|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|4|142|0|671" />
              <DAI name="t" sAddr="16|4|142|2" />
              <DAI name="q" sAddr="16|4|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|4|143|0|672" />
              <DAI name="t" sAddr="16|4|143|2" />
              <DAI name="q" sAddr="16|4|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="6">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|5|0|0" />
              <DAI name="t" sAddr="16|5|0|2" />
              <DAI name="q" sAddr="16|5|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|5|129|0|673" />
              <DAI name="t" sAddr="16|5|129|2" />
              <DAI name="q" sAddr="16|5|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|5|130|0|674" />
              <DAI name="t" sAddr="16|5|130|2" />
              <DAI name="q" sAddr="16|5|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|5|131|0|675" />
              <DAI name="t" sAddr="16|5|131|2" />
              <DAI name="q" sAddr="16|5|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|5|134|0|676" />
              <DAI name="t" sAddr="16|5|134|2" />
              <DAI name="q" sAddr="16|5|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|5|137|0|677" />
              <DAI name="t" sAddr="16|5|137|2" />
              <DAI name="q" sAddr="16|5|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|5|138|0|678" />
              <DAI name="t" sAddr="16|5|138|2" />
              <DAI name="q" sAddr="16|5|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|5|139|0|679" />
              <DAI name="t" sAddr="16|5|139|2" />
              <DAI name="q" sAddr="16|5|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|5|135|0|680" />
              <DAI name="t" sAddr="16|5|135|2" />
              <DAI name="q" sAddr="16|5|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|5|136|0|681" />
              <DAI name="t" sAddr="16|5|136|2" />
              <DAI name="q" sAddr="16|5|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|5|140|0|682" />
              <DAI name="t" sAddr="16|5|140|2" />
              <DAI name="q" sAddr="16|5|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|5|141|0|683" />
              <DAI name="t" sAddr="16|5|141|2" />
              <DAI name="q" sAddr="16|5|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|5|142|0|684" />
              <DAI name="t" sAddr="16|5|142|2" />
              <DAI name="q" sAddr="16|5|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|5|143|0|685" />
              <DAI name="t" sAddr="16|5|143|2" />
              <DAI name="q" sAddr="16|5|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="7">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|6|0|0" />
              <DAI name="t" sAddr="16|6|0|2" />
              <DAI name="q" sAddr="16|6|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|6|129|0|686" />
              <DAI name="t" sAddr="16|6|129|2" />
              <DAI name="q" sAddr="16|6|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|6|130|0|687" />
              <DAI name="t" sAddr="16|6|130|2" />
              <DAI name="q" sAddr="16|6|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|6|131|0|688" />
              <DAI name="t" sAddr="16|6|131|2" />
              <DAI name="q" sAddr="16|6|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|6|134|0|689" />
              <DAI name="t" sAddr="16|6|134|2" />
              <DAI name="q" sAddr="16|6|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|6|137|0|690" />
              <DAI name="t" sAddr="16|6|137|2" />
              <DAI name="q" sAddr="16|6|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|6|138|0|691" />
              <DAI name="t" sAddr="16|6|138|2" />
              <DAI name="q" sAddr="16|6|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|6|139|0|692" />
              <DAI name="t" sAddr="16|6|139|2" />
              <DAI name="q" sAddr="16|6|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|6|135|0|693" />
              <DAI name="t" sAddr="16|6|135|2" />
              <DAI name="q" sAddr="16|6|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|6|136|0|694" />
              <DAI name="t" sAddr="16|6|136|2" />
              <DAI name="q" sAddr="16|6|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|6|140|0|695" />
              <DAI name="t" sAddr="16|6|140|2" />
              <DAI name="q" sAddr="16|6|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|6|141|0|696" />
              <DAI name="t" sAddr="16|6|141|2" />
              <DAI name="q" sAddr="16|6|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|6|142|0|697" />
              <DAI name="t" sAddr="16|6|142|2" />
              <DAI name="q" sAddr="16|6|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|6|143|0|698" />
              <DAI name="t" sAddr="16|6|143|2" />
              <DAI name="q" sAddr="16|6|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="8">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|7|0|0" />
              <DAI name="t" sAddr="16|7|0|2" />
              <DAI name="q" sAddr="16|7|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|7|129|0|699" />
              <DAI name="t" sAddr="16|7|129|2" />
              <DAI name="q" sAddr="16|7|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|7|130|0|700" />
              <DAI name="t" sAddr="16|7|130|2" />
              <DAI name="q" sAddr="16|7|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|7|131|0|701" />
              <DAI name="t" sAddr="16|7|131|2" />
              <DAI name="q" sAddr="16|7|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|7|134|0|702" />
              <DAI name="t" sAddr="16|7|134|2" />
              <DAI name="q" sAddr="16|7|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|7|137|0|703" />
              <DAI name="t" sAddr="16|7|137|2" />
              <DAI name="q" sAddr="16|7|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|7|138|0|704" />
              <DAI name="t" sAddr="16|7|138|2" />
              <DAI name="q" sAddr="16|7|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|7|139|0|705" />
              <DAI name="t" sAddr="16|7|139|2" />
              <DAI name="q" sAddr="16|7|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|7|135|0|706" />
              <DAI name="t" sAddr="16|7|135|2" />
              <DAI name="q" sAddr="16|7|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|7|136|0|707" />
              <DAI name="t" sAddr="16|7|136|2" />
              <DAI name="q" sAddr="16|7|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|7|140|0|708" />
              <DAI name="t" sAddr="16|7|140|2" />
              <DAI name="q" sAddr="16|7|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|7|141|0|709" />
              <DAI name="t" sAddr="16|7|141|2" />
              <DAI name="q" sAddr="16|7|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|7|142|0|710" />
              <DAI name="t" sAddr="16|7|142|2" />
              <DAI name="q" sAddr="16|7|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|7|143|0|711" />
              <DAI name="t" sAddr="16|7|143|2" />
              <DAI name="q" sAddr="16|7|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="9">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|8|0|0" />
              <DAI name="t" sAddr="16|8|0|2" />
              <DAI name="q" sAddr="16|8|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|8|129|0|712" />
              <DAI name="t" sAddr="16|8|129|2" />
              <DAI name="q" sAddr="16|8|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|8|130|0|713" />
              <DAI name="t" sAddr="16|8|130|2" />
              <DAI name="q" sAddr="16|8|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|8|131|0|714" />
              <DAI name="t" sAddr="16|8|131|2" />
              <DAI name="q" sAddr="16|8|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|8|134|0|715" />
              <DAI name="t" sAddr="16|8|134|2" />
              <DAI name="q" sAddr="16|8|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|8|137|0|716" />
              <DAI name="t" sAddr="16|8|137|2" />
              <DAI name="q" sAddr="16|8|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|8|138|0|717" />
              <DAI name="t" sAddr="16|8|138|2" />
              <DAI name="q" sAddr="16|8|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|8|139|0|718" />
              <DAI name="t" sAddr="16|8|139|2" />
              <DAI name="q" sAddr="16|8|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|8|135|0|719" />
              <DAI name="t" sAddr="16|8|135|2" />
              <DAI name="q" sAddr="16|8|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|8|136|0|720" />
              <DAI name="t" sAddr="16|8|136|2" />
              <DAI name="q" sAddr="16|8|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|8|140|0|721" />
              <DAI name="t" sAddr="16|8|140|2" />
              <DAI name="q" sAddr="16|8|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|8|141|0|722" />
              <DAI name="t" sAddr="16|8|141|2" />
              <DAI name="q" sAddr="16|8|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|8|142|0|723" />
              <DAI name="t" sAddr="16|8|142|2" />
              <DAI name="q" sAddr="16|8|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|8|143|0|724" />
              <DAI name="t" sAddr="16|8|143|2" />
              <DAI name="q" sAddr="16|8|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="10">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|9|0|0" />
              <DAI name="t" sAddr="16|9|0|2" />
              <DAI name="q" sAddr="16|9|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|9|129|0|725" />
              <DAI name="t" sAddr="16|9|129|2" />
              <DAI name="q" sAddr="16|9|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|9|130|0|726" />
              <DAI name="t" sAddr="16|9|130|2" />
              <DAI name="q" sAddr="16|9|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|9|131|0|727" />
              <DAI name="t" sAddr="16|9|131|2" />
              <DAI name="q" sAddr="16|9|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|9|134|0|728" />
              <DAI name="t" sAddr="16|9|134|2" />
              <DAI name="q" sAddr="16|9|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|9|137|0|729" />
              <DAI name="t" sAddr="16|9|137|2" />
              <DAI name="q" sAddr="16|9|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|9|138|0|730" />
              <DAI name="t" sAddr="16|9|138|2" />
              <DAI name="q" sAddr="16|9|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|9|139|0|731" />
              <DAI name="t" sAddr="16|9|139|2" />
              <DAI name="q" sAddr="16|9|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|9|135|0|732" />
              <DAI name="t" sAddr="16|9|135|2" />
              <DAI name="q" sAddr="16|9|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|9|136|0|733" />
              <DAI name="t" sAddr="16|9|136|2" />
              <DAI name="q" sAddr="16|9|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|9|140|0|734" />
              <DAI name="t" sAddr="16|9|140|2" />
              <DAI name="q" sAddr="16|9|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|9|141|0|735" />
              <DAI name="t" sAddr="16|9|141|2" />
              <DAI name="q" sAddr="16|9|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|9|142|0|736" />
              <DAI name="t" sAddr="16|9|142|2" />
              <DAI name="q" sAddr="16|9|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|9|143|0|737" />
              <DAI name="t" sAddr="16|9|143|2" />
              <DAI name="q" sAddr="16|9|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="11">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|10|0|0" />
              <DAI name="t" sAddr="16|10|0|2" />
              <DAI name="q" sAddr="16|10|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|10|129|0|738" />
              <DAI name="t" sAddr="16|10|129|2" />
              <DAI name="q" sAddr="16|10|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|10|130|0|739" />
              <DAI name="t" sAddr="16|10|130|2" />
              <DAI name="q" sAddr="16|10|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|10|131|0|740" />
              <DAI name="t" sAddr="16|10|131|2" />
              <DAI name="q" sAddr="16|10|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|10|134|0|741" />
              <DAI name="t" sAddr="16|10|134|2" />
              <DAI name="q" sAddr="16|10|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|10|137|0|742" />
              <DAI name="t" sAddr="16|10|137|2" />
              <DAI name="q" sAddr="16|10|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|10|138|0|743" />
              <DAI name="t" sAddr="16|10|138|2" />
              <DAI name="q" sAddr="16|10|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|10|139|0|744" />
              <DAI name="t" sAddr="16|10|139|2" />
              <DAI name="q" sAddr="16|10|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|10|135|0|745" />
              <DAI name="t" sAddr="16|10|135|2" />
              <DAI name="q" sAddr="16|10|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|10|136|0|746" />
              <DAI name="t" sAddr="16|10|136|2" />
              <DAI name="q" sAddr="16|10|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|10|140|0|747" />
              <DAI name="t" sAddr="16|10|140|2" />
              <DAI name="q" sAddr="16|10|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|10|141|0|748" />
              <DAI name="t" sAddr="16|10|141|2" />
              <DAI name="q" sAddr="16|10|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|10|142|0|749" />
              <DAI name="t" sAddr="16|10|142|2" />
              <DAI name="q" sAddr="16|10|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|10|143|0|750" />
              <DAI name="t" sAddr="16|10|143|2" />
              <DAI name="q" sAddr="16|10|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="12">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|11|0|0" />
              <DAI name="t" sAddr="16|11|0|2" />
              <DAI name="q" sAddr="16|11|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|11|129|0|751" />
              <DAI name="t" sAddr="16|11|129|2" />
              <DAI name="q" sAddr="16|11|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|11|130|0|752" />
              <DAI name="t" sAddr="16|11|130|2" />
              <DAI name="q" sAddr="16|11|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|11|131|0|753" />
              <DAI name="t" sAddr="16|11|131|2" />
              <DAI name="q" sAddr="16|11|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|11|134|0|754" />
              <DAI name="t" sAddr="16|11|134|2" />
              <DAI name="q" sAddr="16|11|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|11|137|0|755" />
              <DAI name="t" sAddr="16|11|137|2" />
              <DAI name="q" sAddr="16|11|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|11|138|0|756" />
              <DAI name="t" sAddr="16|11|138|2" />
              <DAI name="q" sAddr="16|11|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|11|139|0|757" />
              <DAI name="t" sAddr="16|11|139|2" />
              <DAI name="q" sAddr="16|11|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|11|135|0|758" />
              <DAI name="t" sAddr="16|11|135|2" />
              <DAI name="q" sAddr="16|11|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|11|136|0|759" />
              <DAI name="t" sAddr="16|11|136|2" />
              <DAI name="q" sAddr="16|11|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|11|140|0|760" />
              <DAI name="t" sAddr="16|11|140|2" />
              <DAI name="q" sAddr="16|11|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|11|141|0|761" />
              <DAI name="t" sAddr="16|11|141|2" />
              <DAI name="q" sAddr="16|11|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|11|142|0|762" />
              <DAI name="t" sAddr="16|11|142|2" />
              <DAI name="q" sAddr="16|11|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|11|143|0|763" />
              <DAI name="t" sAddr="16|11|143|2" />
              <DAI name="q" sAddr="16|11|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="13">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|12|0|0" />
              <DAI name="t" sAddr="16|12|0|2" />
              <DAI name="q" sAddr="16|12|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|12|129|0|764" />
              <DAI name="t" sAddr="16|12|129|2" />
              <DAI name="q" sAddr="16|12|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|12|130|0|765" />
              <DAI name="t" sAddr="16|12|130|2" />
              <DAI name="q" sAddr="16|12|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|12|131|0|766" />
              <DAI name="t" sAddr="16|12|131|2" />
              <DAI name="q" sAddr="16|12|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|12|134|0|767" />
              <DAI name="t" sAddr="16|12|134|2" />
              <DAI name="q" sAddr="16|12|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|12|137|0|768" />
              <DAI name="t" sAddr="16|12|137|2" />
              <DAI name="q" sAddr="16|12|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|12|138|0|769" />
              <DAI name="t" sAddr="16|12|138|2" />
              <DAI name="q" sAddr="16|12|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|12|139|0|770" />
              <DAI name="t" sAddr="16|12|139|2" />
              <DAI name="q" sAddr="16|12|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|12|135|0|771" />
              <DAI name="t" sAddr="16|12|135|2" />
              <DAI name="q" sAddr="16|12|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|12|136|0|772" />
              <DAI name="t" sAddr="16|12|136|2" />
              <DAI name="q" sAddr="16|12|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|12|140|0|773" />
              <DAI name="t" sAddr="16|12|140|2" />
              <DAI name="q" sAddr="16|12|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|12|141|0|774" />
              <DAI name="t" sAddr="16|12|141|2" />
              <DAI name="q" sAddr="16|12|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|12|142|0|775" />
              <DAI name="t" sAddr="16|12|142|2" />
              <DAI name="q" sAddr="16|12|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|12|143|0|776" />
              <DAI name="t" sAddr="16|12|143|2" />
              <DAI name="q" sAddr="16|12|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="14">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|13|0|0" />
              <DAI name="t" sAddr="16|13|0|2" />
              <DAI name="q" sAddr="16|13|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|13|129|0|777" />
              <DAI name="t" sAddr="16|13|129|2" />
              <DAI name="q" sAddr="16|13|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|13|130|0|778" />
              <DAI name="t" sAddr="16|13|130|2" />
              <DAI name="q" sAddr="16|13|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|13|131|0|779" />
              <DAI name="t" sAddr="16|13|131|2" />
              <DAI name="q" sAddr="16|13|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|13|134|0|780" />
              <DAI name="t" sAddr="16|13|134|2" />
              <DAI name="q" sAddr="16|13|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|13|137|0|781" />
              <DAI name="t" sAddr="16|13|137|2" />
              <DAI name="q" sAddr="16|13|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|13|138|0|782" />
              <DAI name="t" sAddr="16|13|138|2" />
              <DAI name="q" sAddr="16|13|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|13|139|0|783" />
              <DAI name="t" sAddr="16|13|139|2" />
              <DAI name="q" sAddr="16|13|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|13|135|0|784" />
              <DAI name="t" sAddr="16|13|135|2" />
              <DAI name="q" sAddr="16|13|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|13|136|0|785" />
              <DAI name="t" sAddr="16|13|136|2" />
              <DAI name="q" sAddr="16|13|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|13|140|0|786" />
              <DAI name="t" sAddr="16|13|140|2" />
              <DAI name="q" sAddr="16|13|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|13|141|0|787" />
              <DAI name="t" sAddr="16|13|141|2" />
              <DAI name="q" sAddr="16|13|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|13|142|0|788" />
              <DAI name="t" sAddr="16|13|142|2" />
              <DAI name="q" sAddr="16|13|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|13|143|0|789" />
              <DAI name="t" sAddr="16|13|143|2" />
              <DAI name="q" sAddr="16|13|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="15">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|14|0|0" />
              <DAI name="t" sAddr="16|14|0|2" />
              <DAI name="q" sAddr="16|14|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|14|129|0|790" />
              <DAI name="t" sAddr="16|14|129|2" />
              <DAI name="q" sAddr="16|14|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|14|130|0|791" />
              <DAI name="t" sAddr="16|14|130|2" />
              <DAI name="q" sAddr="16|14|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|14|131|0|792" />
              <DAI name="t" sAddr="16|14|131|2" />
              <DAI name="q" sAddr="16|14|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|14|134|0|793" />
              <DAI name="t" sAddr="16|14|134|2" />
              <DAI name="q" sAddr="16|14|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|14|137|0|794" />
              <DAI name="t" sAddr="16|14|137|2" />
              <DAI name="q" sAddr="16|14|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|14|138|0|795" />
              <DAI name="t" sAddr="16|14|138|2" />
              <DAI name="q" sAddr="16|14|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|14|139|0|796" />
              <DAI name="t" sAddr="16|14|139|2" />
              <DAI name="q" sAddr="16|14|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|14|135|0|797" />
              <DAI name="t" sAddr="16|14|135|2" />
              <DAI name="q" sAddr="16|14|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|14|136|0|798" />
              <DAI name="t" sAddr="16|14|136|2" />
              <DAI name="q" sAddr="16|14|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|14|140|0|799" />
              <DAI name="t" sAddr="16|14|140|2" />
              <DAI name="q" sAddr="16|14|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|14|141|0|800" />
              <DAI name="t" sAddr="16|14|141|2" />
              <DAI name="q" sAddr="16|14|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|14|142|0|801" />
              <DAI name="t" sAddr="16|14|142|2" />
              <DAI name="q" sAddr="16|14|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|14|143|0|802" />
              <DAI name="t" sAddr="16|14|143|2" />
              <DAI name="q" sAddr="16|14|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="16">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|15|0|0" />
              <DAI name="t" sAddr="16|15|0|2" />
              <DAI name="q" sAddr="16|15|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|15|129|0|803" />
              <DAI name="t" sAddr="16|15|129|2" />
              <DAI name="q" sAddr="16|15|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|15|130|0|804" />
              <DAI name="t" sAddr="16|15|130|2" />
              <DAI name="q" sAddr="16|15|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|15|131|0|805" />
              <DAI name="t" sAddr="16|15|131|2" />
              <DAI name="q" sAddr="16|15|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|15|134|0|806" />
              <DAI name="t" sAddr="16|15|134|2" />
              <DAI name="q" sAddr="16|15|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|15|137|0|807" />
              <DAI name="t" sAddr="16|15|137|2" />
              <DAI name="q" sAddr="16|15|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|15|138|0|808" />
              <DAI name="t" sAddr="16|15|138|2" />
              <DAI name="q" sAddr="16|15|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|15|139|0|809" />
              <DAI name="t" sAddr="16|15|139|2" />
              <DAI name="q" sAddr="16|15|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|15|135|0|810" />
              <DAI name="t" sAddr="16|15|135|2" />
              <DAI name="q" sAddr="16|15|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|15|136|0|811" />
              <DAI name="t" sAddr="16|15|136|2" />
              <DAI name="q" sAddr="16|15|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|15|140|0|812" />
              <DAI name="t" sAddr="16|15|140|2" />
              <DAI name="q" sAddr="16|15|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|15|141|0|813" />
              <DAI name="t" sAddr="16|15|141|2" />
              <DAI name="q" sAddr="16|15|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|15|142|0|814" />
              <DAI name="t" sAddr="16|15|142|2" />
              <DAI name="q" sAddr="16|15|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|15|143|0|815" />
              <DAI name="t" sAddr="16|15|143|2" />
              <DAI name="q" sAddr="16|15|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="17">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|16|0|0" />
              <DAI name="t" sAddr="16|16|0|2" />
              <DAI name="q" sAddr="16|16|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|16|129|0|816" />
              <DAI name="t" sAddr="16|16|129|2" />
              <DAI name="q" sAddr="16|16|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|16|130|0|817" />
              <DAI name="t" sAddr="16|16|130|2" />
              <DAI name="q" sAddr="16|16|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|16|131|0|818" />
              <DAI name="t" sAddr="16|16|131|2" />
              <DAI name="q" sAddr="16|16|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|16|134|0|819" />
              <DAI name="t" sAddr="16|16|134|2" />
              <DAI name="q" sAddr="16|16|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|16|137|0|820" />
              <DAI name="t" sAddr="16|16|137|2" />
              <DAI name="q" sAddr="16|16|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|16|138|0|821" />
              <DAI name="t" sAddr="16|16|138|2" />
              <DAI name="q" sAddr="16|16|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|16|139|0|822" />
              <DAI name="t" sAddr="16|16|139|2" />
              <DAI name="q" sAddr="16|16|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|16|135|0|823" />
              <DAI name="t" sAddr="16|16|135|2" />
              <DAI name="q" sAddr="16|16|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|16|136|0|824" />
              <DAI name="t" sAddr="16|16|136|2" />
              <DAI name="q" sAddr="16|16|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|16|140|0|825" />
              <DAI name="t" sAddr="16|16|140|2" />
              <DAI name="q" sAddr="16|16|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|16|141|0|826" />
              <DAI name="t" sAddr="16|16|141|2" />
              <DAI name="q" sAddr="16|16|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|16|142|0|827" />
              <DAI name="t" sAddr="16|16|142|2" />
              <DAI name="q" sAddr="16|16|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|16|143|0|828" />
              <DAI name="t" sAddr="16|16|143|2" />
              <DAI name="q" sAddr="16|16|143|1" />
            </DOI>
          </LN>
          <LN lnType="SIML_TYPE" lnClass="SIML" prefix="" inst="18">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|17|0|0" />
              <DAI name="t" sAddr="16|17|0|2" />
              <DAI name="q" sAddr="16|17|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|17|129|0|829" />
              <DAI name="t" sAddr="16|17|129|2" />
              <DAI name="q" sAddr="16|17|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|17|130|0|830" />
              <DAI name="t" sAddr="16|17|130|2" />
              <DAI name="q" sAddr="16|17|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|17|131|0|831" />
              <DAI name="t" sAddr="16|17|131|2" />
              <DAI name="q" sAddr="16|17|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|17|134|0|832" />
              <DAI name="t" sAddr="16|17|134|2" />
              <DAI name="q" sAddr="16|17|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|17|137|0|833" />
              <DAI name="t" sAddr="16|17|137|2" />
              <DAI name="q" sAddr="16|17|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|17|138|0|834" />
              <DAI name="t" sAddr="16|17|138|2" />
              <DAI name="q" sAddr="16|17|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|17|139|0|835" />
              <DAI name="t" sAddr="16|17|139|2" />
              <DAI name="q" sAddr="16|17|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|17|135|0|836" />
              <DAI name="t" sAddr="16|17|135|2" />
              <DAI name="q" sAddr="16|17|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|17|136|0|837" />
              <DAI name="t" sAddr="16|17|136|2" />
              <DAI name="q" sAddr="16|17|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|17|140|0|838" />
              <DAI name="t" sAddr="16|17|140|2" />
              <DAI name="q" sAddr="16|17|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|17|141|0|839" />
              <DAI name="t" sAddr="16|17|141|2" />
              <DAI name="q" sAddr="16|17|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|17|142|0|840" />
              <DAI name="t" sAddr="16|17|142|2" />
              <DAI name="q" sAddr="16|17|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|17|143|0|841" />
              <DAI name="t" sAddr="16|17|143|2" />
              <DAI name="q" sAddr="16|17|143|1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Ethernet_2" desc="IEC61850 Interface 2" router="false" clock="false">
      <ServerAt apName="Ethernet_1"/>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="PHD" lnClass="LPHD">
      <DO name="PhyNam" type="PhyNam" />
      <DO name="PhyHealth" type="Health" />
      <DO name="Proxy" type="Proxy" />
      <DO name="Sim" type="Sim" />
    </LNodeType>
    <LNodeType id="BaseLN0" lnClass="LLN0">
      <DO name="NamPlt" type="NamPlt" />
      <DO name="Beh" type="Beh" />
      <DO name="Health" type="Health" />
      <DO name="Mod" type="Mod" />
      <DO name="InRef1" type="ORG" />
      <DO name="InRef2" type="ORG" />
    </LNodeType>
    <LNodeType id="LN0" lnClass="LLN0">
      <DO name="Beh" type="Beh" />
      <DO name="Mod" type="Mod" />
      <DO name="GrRef" type="ORG" />
    </LNodeType>
    <LNodeType id="LN0_2" lnClass="LLN0">
      <DO name="Beh" type="Beh" />
      <DO name="GrRef" type="ORG" />
    </LNodeType>
    <LNodeType id="CTR-P" lnClass="TCTR">
      <DO name="Beh" type="Beh" />
      <DO name="AmpSv" type="AmpSv" />
      <DO name="ARtg" type="ARtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
    </LNodeType>
    <LNodeType id="CTR-N" lnClass="TCTR">
      <DO name="Beh" type="Beh" />
      <DO name="AmpSv" type="AmpSv" />
      <DO name="ARtg" type="ARtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
      <DO name="D" type="D" />
    </LNodeType>
    <LNodeType id="VTR-P" lnClass="TVTR">
      <DO name="Beh" type="Beh" />
      <DO name="VolSv" type="VolSv" />
      <DO name="VRtg" type="VRtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
      <DO name="FuFail" type="SPS" />
      <DO name="InRef1" type="ORG" />
    </LNodeType>
    <LNodeType id="VTR-N" lnClass="TVTR">
      <DO name="Beh" type="Beh" />
      <DO name="VolSv" type="VolSv" />
      <DO name="VRtg" type="VRtg" />
      <DO name="HzRtg" type="HzRtg" />
      <DO name="Rat" type="Rat" />
      <DO name="D" type="D" />
      <DO name="FuFail" type="SPS" />
      <DO name="InRef1" type="ORG" />
    </LNodeType>
    <LNodeType id="BININ" lnClass="GGIO">
      <DO name="Beh" type="Beh" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
      <DO name="Ind25" type="SPS" />
      <DO name="Ind26" type="SPS" />
      <DO name="Ind27" type="SPS" />
      <DO name="Ind28" type="SPS" />
      <DO name="Ind29" type="SPS" />
      <DO name="Ind30" type="SPS" />
      <DO name="Ind31" type="SPS" />
      <DO name="Ind32" type="SPS" />
      <DO name="Ind33" type="SPS" />
      <DO name="Ind34" type="SPS" />
      <DO name="Ind35" type="SPS" />
      <DO name="Ind36" type="SPS" />
      <DO name="Ind37" type="SPS" />
      <DO name="Ind38" type="SPS" />
      <DO name="Ind39" type="SPS" />
      <DO name="Ind40" type="SPS" />
      <DO name="Ind41" type="SPS" />
      <DO name="Ind42" type="SPS" />
      <DO name="Ind43" type="SPS" />
      <DO name="Ind44" type="SPS" />
      <DO name="Ind45" type="SPS" />
      <DO name="Ind46" type="SPS" />
      <DO name="Ind47" type="SPS" />
      <DO name="Ind48" type="SPS" />
      <DO name="Ind49" type="SPS" />
      <DO name="Ind50" type="SPS" />
      <DO name="Ind51" type="SPS" />
      <DO name="Ind52" type="SPS" />
      <DO name="Ind53" type="SPS" />
      <DO name="Ind54" type="SPS" />
      <DO name="Ind55" type="SPS" />
      <DO name="Ind56" type="SPS" />
      <DO name="Ind57" type="SPS" />
      <DO name="Ind58" type="SPS" />
      <DO name="Ind59" type="SPS" />
      <DO name="Ind60" type="SPS" />
      <DO name="Ind61" type="SPS" />
      <DO name="Ind62" type="SPS" />
      <DO name="Ind63" type="SPS" />
      <DO name="Ind64" type="SPS" />
      <DO name="Ind65" type="SPS" />
      <DO name="Ind66" type="SPS" />
      <DO name="Ind67" type="SPS" />
      <DO name="Ind68" type="SPS" />
      <DO name="Ind69" type="SPS" />
      <DO name="Ind70" type="SPS" />
      <DO name="Ind71" type="SPS" />
      <DO name="Ind72" type="SPS" />
      <DO name="Ind73" type="SPS" />
      <DO name="Ind74" type="SPS" />
      <DO name="Ind75" type="SPS" />
      <DO name="Ind76" type="SPS" />
      <DO name="Ind77" type="SPS" />
      <DO name="Ind78" type="SPS" />
      <DO name="Ind79" type="SPS" />
      <DO name="Ind80" type="SPS" />
      <DO name="Ind81" type="SPS" />
      <DO name="Ind82" type="SPS" />
      <DO name="Ind83" type="SPS" />
      <DO name="Ind84" type="SPS" />
      <DO name="Ind85" type="SPS" />
      <DO name="Ind86" type="SPS" />
      <DO name="Ind87" type="SPS" />
      <DO name="Ind88" type="SPS" />
      <DO name="Ind89" type="SPS" />
      <DO name="Ind90" type="SPS" />
      <DO name="Ind91" type="SPS" />
      <DO name="Ind92" type="SPS" />
      <DO name="Ind93" type="SPS" />
      <DO name="Ind94" type="SPS" />
      <DO name="Ind95" type="SPS" />
      <DO name="Ind96" type="SPS" />
    </LNodeType>
    <LNodeType id="CMDOUT" lnClass="GGIO">
      <DO name="Beh" type="Beh" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
      <DO name="Ind33" type="SPS" />
      <DO name="Ind34" type="SPS" />
      <DO name="Ind35" type="SPS" />
      <DO name="Ind36" type="SPS" />
      <DO name="Ind37" type="SPS" />
      <DO name="Ind38" type="SPS" />
      <DO name="Ind39" type="SPS" />
      <DO name="Ind40" type="SPS" />
      <DO name="Ind49" type="SPS" />
      <DO name="Ind50" type="SPS" />
      <DO name="Ind51" type="SPS" />
      <DO name="Ind52" type="SPS" />
      <DO name="Ind53" type="SPS" />
      <DO name="Ind54" type="SPS" />
      <DO name="Ind55" type="SPS" />
      <DO name="Ind56" type="SPS" />
      <DO name="Ind65" type="SPS" />
      <DO name="Ind66" type="SPS" />
      <DO name="Ind67" type="SPS" />
      <DO name="Ind68" type="SPS" />
      <DO name="Ind69" type="SPS" />
      <DO name="Ind70" type="SPS" />
      <DO name="Ind71" type="SPS" />
      <DO name="Ind72" type="SPS" />
      <DO name="Ind81" type="SPS" />
      <DO name="Ind82" type="SPS" />
      <DO name="Ind83" type="SPS" />
      <DO name="Ind84" type="SPS" />
      <DO name="Ind85" type="SPS" />
      <DO name="Ind86" type="SPS" />
      <DO name="Ind87" type="SPS" />
      <DO name="Ind88" type="SPS" />
    </LNodeType>
    <LNodeType id="GGIO_GOOSE" lnClass="GGIO">
      <DO name="Beh" type="Beh" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
      <DO name="Ind25" type="SPS" />
      <DO name="Ind26" type="SPS" />
      <DO name="Ind27" type="SPS" />
      <DO name="Ind28" type="SPS" />
      <DO name="Ind29" type="SPS" />
      <DO name="Ind30" type="SPS" />
      <DO name="Ind31" type="SPS" />
      <DO name="Ind32" type="SPS" />
    </LNodeType>
    <LNodeType id="TIM" lnClass="LTIM">
      <DO name="Beh" type="Beh" />
      <DO name="TmDT" type="SPS" />
      <DO name="TmOfsTmm" type="ING" />
      <DO name="TmUseDT" type="SPG" />
      <DO name="TmChgDayTm" type="TSG" />
      <DO name="TmChgStdTm" type="TSG" />
      <DO desc="Indicates if Offset of local time should be set automatically" name="AutoTmOfsTmm" type="AutoTmOfsTmm" />
    </LNodeType>
    <LNodeType id="XCBR_TYPE" lnClass="XCBR">
      <DO name="Beh" type="Beh" />
      <DO name="EEHealth" type="Health" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="Pos" type="DPC" />
      <DO name="BlkOpn" type="SPC" />
      <DO name="BlkCls" type="SPC" />
      <DO name="OpOpn" type="SPS2" />
      <DO name="OpCls" type="SPS2" />
      <DO name="OpTr" type="SPS2" />
      <DO name="OpnCol" type="SPS2" />
      <DO name="ClsCol" type="SPS2" />
    </LNodeType>
    <LNodeType id="XSWI_TYPE" lnClass="XSWI">
      <DO name="Beh" type="Beh" />
      <DO name="EEHealth" type="Health" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="SwTyp" type="ENS_SwTyp" />
      <DO name="Pos" type="DPC" />
      <DO name="BlkOpn" type="SPC" />
      <DO name="BlkCls" type="SPC" />
      <DO name="OpOpn" type="SPS2" />
      <DO name="OpCls" type="SPS2" />
      <DO name="OpnCol" type="SPS2" />
      <DO name="ClsCol" type="SPS2" />
    </LNodeType>
    <LNodeType id="LTMS_TYPE" lnClass="LTMS">
      <DO name="Beh" type="Beh" />
      <DO name="TmSrc" type="VSS" />
      <DO name="TmSyn" type="ENS_TmSyn" />
      <DO name="TmChSt1" type="SPS" />
    </LNodeType>
    <LNodeType id="LCCH_TYPE" lnClass="LCCH">
      <DO name="Beh" type="Beh" />
      <DO name="ChLiv" type="SPS" />
      <DO name="RedChLiv" type="SPS" />
      <DO name="ChLivTms" type="ING" />
    </LNodeType>
    <LNodeType id="SIML_TYPE" lnClass="SIML">
      <DO name="Beh" type="Beh" />
      <DO name="InsAlm" type="SPS" />
      <DO name="InsBlk" type="SPS" />
      <DO name="InsTr" type="SPS" />
      <DO name="TmpAlm" type="SPS" />
      <DO name="GasInsAlm" type="SPS" />
      <DO name="GasInsTr" type="SPS" />
      <DO name="GasFlwTr" type="SPS" />
      <DO name="InsLevMax" type="SPS" />
      <DO name="InsLevMin" type="SPS" />
      <DO name="H2Alm" type="SPS" />
      <DO name="H2Wrn" type="SPS" />
      <DO name="MstAlm" type="SPS" />
      <DO name="MstWrn" type="SPS" />
    </LNodeType>
    <LNodeType id="SIMG_TYPE" lnClass="SIMG">
      <DO name="Beh" type="Beh" />
      <DO name="InsAlm" type="SPS" />
      <DO name="InsBlk" type="SPS" />
      <DO name="InsTr" type="SPS" />
      <DO name="PresAlm" type="SPS" />
      <DO name="DenAlm" type="SPS" />
      <DO name="TmpAlm" type="SPS" />
      <DO name="InsLevMax" type="SPS" />
      <DO name="InsLevMin" type="SPS" />
    </LNodeType>
    <LNodeType id="LSRL_TYPE" lnClass="LSRL">
      <DO name="NamPlt" type="NamPlt_LSR" />
      <DO name="Spd" type="ING" />
      <DO name="DataBits" type="ING" />
      <DO name="Parity" type="VSG" />
      <DO name="StopBits" type="ING" />
    </LNodeType>
    <LNodeType id="LGOS_TYPE" lnClass="LGOS">
      <DO name="Beh" type="Beh" />
      <DO name="St" type="SPS" />
      <DO name="SimSt" type="SPS" />
      <DO name="GoCBRef" type="ORG2" />
    </LNodeType>
    <DOType id="PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="model" bType="VisString255" valKind="RO" fc="DC">
        <Val>MU320</Val>
      </DA>
      <DA name="location" bType="VisString255" valKind="RO" fc="DC">
        <Val>FLN</Val>
      </DA>
      <DA name="name" bType="VisString64" valKind="RO" fc="DC">
        <Val>MU320</Val>
      </DA>
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="ePSName" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="primeOper" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="secondOper" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="latitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="longitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="altitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="mRID" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>variant=F4000S1I4U4,F4000S1I4U4,F12800S8I4U4,F15360S8I4U4;fr=50,60;Uar=100-250dc,110-240ac</Val>
      </DA>
    </DOType>
    <DOType id="VSG" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" />
    </DOType>
    <DOType id="VSS" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST">
        <Val />
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" dchg="true" fc="ST">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Sim" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SimOper" fc="CO" />
    </DOType>
    <DOType id="NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="NamPlt_LSR" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val />
      </DA>
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="ENS_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="TmSynKind" dchg="true" fc="ST">
        <Val>Not synchronized by a global area clock signal</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="ENS_SwTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwTyp" dchg="true" fc="ST">
        <Val>Disconnector</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="DPC" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="INS" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ORG" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SP" />
      <DA name="purpose" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ORG2" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="Beh" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="Mod" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" fc="CF" />
      <DA name="Oper" bType="Struct" type="ModOper" fc="CO" />
    </DOType>
    <DOType id="AmpSv" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="units" bType="Struct" type="AmpUnit" fc="CF" />
      <DA name="sVC" bType="Struct" type="AmpScaledValueCfg" fc="CF" />
      <DA name="min" bType="Struct" type="AmpMinVal" fc="CF" />
      <DA name="max" bType="Struct" type="AmpMaxVal" fc="CF" />
    </DOType>
    <DOType id="VolSv" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="units" bType="Struct" type="VolUnit" fc="CF" />
      <DA name="sVC" bType="Struct" type="VolScaledValueCfg" fc="CF" />
      <DA name="min" bType="Struct" type="VolMinVal" fc="CF" />
      <DA name="max" bType="Struct" type="VolMaxVal" fc="CF" />
    </DOType>
    <DOType id="ARtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" type="ARtgUnit" fc="CF" />
      <DA name="minVal" bType="Struct" type="ARtgMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="ARtgMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="ARtgStepSize" fc="CF" />
    </DOType>
    <DOType id="VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" type="VRtgUnit" fc="CF" />
      <DA name="minVal" bType="Struct" type="VRtgMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="VRtgMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="VRtgStepSize" fc="CF" />
    </DOType>
    <DOType id="HzRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" type="HzRtgUnit" fc="CF" />
      <DA name="minVal" bType="Struct" type="HzRtgMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="HzRtgMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="HzRtgStepSize" fc="CF" />
    </DOType>
    <DOType id="Rat" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueF" fc="SP" />
      <DA name="minVal" bType="Struct" type="RatMinVal" fc="CF" />
      <DA name="maxVal" bType="Struct" type="RatMaxVal" fc="CF" />
      <DA name="stepSize" bType="Struct" type="RatStepSize" fc="CF" />
    </DOType>
    <DOType id="D" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" dchg="true" fc="SP" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>Indicates that the neutral channel is being calculated</Val>
      </DA>
    </DOType>
    <DOType id="AutoTmOfsTmm" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" dchg="true" fc="SP" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>Indicates if Offset of local time should be set automatically</Val>
      </DA>
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPS2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="ING" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="SPG" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="TSG" cdc="TSG">
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
      <DA name="setCal" bType="Struct" type="CalendarTime" fc="SP" />
    </DOType>
    <DAType id="ModOper">
      <BDA name="ctlVal" bType="Enum" type="BehKind" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SimOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="originator">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="i" bType="INT32" valKind="RO" />
    </DAType>
    <DAType id="AnalogueValueF">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="AmpUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>A</Val>
      </BDA>
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind">
        <Val>m</Val>
      </BDA>
    </DAType>
    <DAType id="AmpScaledValueCfg">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.001</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0.0</Val>
      </BDA>
    </DAType>
    <DAType id="AmpMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="AmpMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000000</Val>
      </BDA>
    </DAType>
    <DAType id="VolUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>V</Val>
      </BDA>
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind">
        <Val>c</Val>
      </BDA>
    </DAType>
    <DAType id="VolScaledValueCfg">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.01</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0.0</Val>
      </BDA>
    </DAType>
    <DAType id="VolMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="VolMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>500000000</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>A</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgStepSize">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>V</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgStepSize">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgUnit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind">
        <Val>Hz</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgMinVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>50</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgMaxVal">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>60</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgStepSize">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>10</Val>
      </BDA>
    </DAType>
    <DAType id="RatMinVal">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>1.0</Val>
      </BDA>
    </DAType>
    <DAType id="RatMaxVal">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>10000.0</Val>
      </BDA>
    </DAType>
    <DAType id="RatStepSize">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>0.1</Val>
      </BDA>
    </DAType>
    <DAType id="CalendarTime">
      <BDA name="occ" bType="INT16U" valKind="RO" />
      <BDA name="occType" bType="Enum" valKind="RO" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" valKind="RO" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" valKind="RO" type="WeekdayKind" />
      <BDA name="month" bType="Enum" valKind="RO" type="MonthKind" />
      <BDA name="day" bType="INT8U" valKind="RO" />
      <BDA name="hr" bType="INT8U" valKind="RO" />
      <BDA name="mn" bType="INT8U" valKind="RO" />
    </DAType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="BehKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="MonthKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break Switch</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="TmSynKind">
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>