<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns:eGe="http://www.ge.com" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="DI Platform" version="1.00" revision="" toolID="ICDGenerator" nameStructure="IEDName" />
	<Communication>
		<SubNetwork name="PORT1">
			<Private type="GE-Ethernet-Port">PORT1</Private>
			<ConnectedAP iedName="TEMPLATE" apName="S1">
				<Address>
					<P type="IP">0.0.0.0</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,1,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="PORT2">
			<Private type="GE-Ethernet-Port">PORT2</Private>
			<ConnectedAP iedName="TEMPLATE" apName="S2">
				<Address>
					<P type="IP">0.0.0.0</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,1,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="PORT3">
			<Private type="GE-Ethernet-Port">PORT3</Private>
			<ConnectedAP iedName="TEMPLATE" apName="S3">
				<Address>
					<P type="IP">0.0.0.0</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-AP-Title">1,3,9999,1,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="TEMPLATE" desc="P14DL1AE3B0020E" type="P14N Feeder Protection Directional" manufacturer="GE Digital Energy - Multilin" configVersion="2.0" originalSclVersion="2007" originalSclRevision="B">
		<Private type="Bridge">
			<eGe:Settings>
				<Settings>
					<Signature>
						<Signature_Version>220</Signature_Version>
						<Signature_Date>68356069</Signature_Date>
						<Signature_Time>203302400</Signature_Time>
						<Signature_SPChangeDateTime>0</Signature_SPChangeDateTime>
						<Signature_SPChangeuSeconds>0</Signature_SPChangeuSeconds>
						<Signature_VersionBridge>2</Signature_VersionBridge>
					</Signature>
					<DeviceSetup>
						<Targets>
							<Targets_SelectIndex>1</Targets_SelectIndex>
						</Targets>
						<Clock>
							<Time>0</Time>
							<Date>16844760</Date>
							<RTCTime>0</RTCTime>
							<LocalTimeOffsetFromUTC>0</LocalTimeOffsetFromUTC>
							<RTCEventsEnable>0</RTCEventsEnable>
							<DSTEnable>0</DSTEnable>
							<DSTStartMonth>3</DSTStartMonth>
							<DSTStartWeek>5</DSTStartWeek>
							<DSTStartWeekday>1</DSTStartWeekday>
							<DSTStartHour>2</DSTStartHour>
							<DSTEndMonth>10</DSTEndMonth>
							<DSTEndWeek>5</DSTEndWeek>
							<DSTEndWeekday>1</DSTEndWeekday>
							<DSTEndHour>2</DSTEndHour>
							<IRIGB_Enable>0</IRIGB_Enable>
							<IRIGB_SignalType>0</IRIGB_SignalType>
							<Clock_SyncSourcePriority>0</Clock_SyncSourcePriority>
						</Clock>
						<PTP>
							<PTP_Port4PTPFunction>0</PTP_Port4PTPFunction>
							<PTP_Port4PathDelayAdder>0</PTP_Port4PathDelayAdder>
							<PTP_Port4PathDelayAsymmetry>0</PTP_Port4PathDelayAsymmetry>
							<PTP_Port5PTPFunction>0</PTP_Port5PTPFunction>
							<PTP_Port5PathDelayAdder>0</PTP_Port5PathDelayAdder>
							<PTP_Port5PathDelayAsymmetry>0</PTP_Port5PathDelayAsymmetry>
							<PTP_StrictPowerProfile>1</PTP_StrictPowerProfile>
							<PTP_DomainNumber>0</PTP_DomainNumber>
							<PTP_VLANPriority>4</PTP_VLANPriority>
							<PTP_VLANID>0</PTP_VLANID>
							<PTP_Priority>1</PTP_Priority>
							<PTP_Port1PTPFunction>0</PTP_Port1PTPFunction>
						</PTP>
						<SNTP>
							<SNTP_Function>0</SNTP_Function>
							<SNTP_ServerIPAddress_IDX0>0</SNTP_ServerIPAddress_IDX0>
							<SNTP_ServerIPAddress_IDX1>0</SNTP_ServerIPAddress_IDX1>
							<SNTP_UDPPortNumber_IDX0>123</SNTP_UDPPortNumber_IDX0>
							<SNTP_UDPPortNumber_IDX1>123</SNTP_UDPPortNumber_IDX1>
							<SNTP_SourcePortNumber>4</SNTP_SourcePortNumber>
						</SNTP>
						<Security>
							<Security_Login>0</Security_Login>
							<Security_Logout>0</Security_Logout>
							<Security_FactoryServiceMode>0</Security_FactoryServiceMode>
							<Security_RestoreFactoryDefaults>0</Security_RestoreFactoryDefaults>
							<Security_MaxAccessAttempts>3</Security_MaxAccessAttempts>
							<Security_AccessLockoutPeriod>3</Security_AccessLockoutPeriod>
							<Security_AccessIdleTimeout>5</Security_AccessIdleTimeout>
							<Security_PWComplexity>1</Security_PWComplexity>
							<Security_SetpointAccess>0</Security_SetpointAccess>
							<Security_DeviceAuthentication>1</Security_DeviceAuthentication>
							<Security_SyslogIPAddress>0</Security_SyslogIPAddress>
							<Security_SyslogPortNumber>514</Security_SyslogPortNumber>
							<Security_BypassAccess>0</Security_BypassAccess>
							<Security_RequirePWforResetKey>0</Security_RequirePWforResetKey>
							<Security_RequirePWforDTChange>0</Security_RequirePWforDTChange>
							<Security_OperatorPINPW>0</Security_OperatorPINPW>
							<Security_RequirePWforControl>1</Security_RequirePWforControl>
							<Security_AuthenticationMethod>2</Security_AuthenticationMethod>
							<Security_BridgeBypassAccess>0</Security_BridgeBypassAccess>
							<Security_AccessTimeoutOther>5</Security_AccessTimeoutOther>
							<Security_SecondarySyslogIPAddress>0</Security_SecondarySyslogIPAddress>
						</Security>
						<ModbusProtocol>
							<ModbusProtocol_SlaveID>254</ModbusProtocol_SlaveID>
							<ModbusProtocol_TCPPortNumber>502</ModbusProtocol_TCPPortNumber>
							<ModbusProtocol_Compatibility>0</ModbusProtocol_Compatibility>
							<ModbusProtocol_ModbusActivityTimeout>0</ModbusProtocol_ModbusActivityTimeout>
							<ModbusProtocol_ModbusTCP>1</ModbusProtocol_ModbusTCP>
						</ModbusProtocol>
						<RS485_1>
							<RS485_BaudRate>4</RS485_BaudRate>
							<RS485_Parity>0</RS485_Parity>
							<RS485_Protocol>0</RS485_Protocol>
							<RS485_PortEnable>0</RS485_PortEnable>
						</RS485_1>
						<RS485_2>
							<RS485_BaudRate>4</RS485_BaudRate>
							<RS485_Parity>0</RS485_Parity>
							<RS485_Protocol>0</RS485_Protocol>
							<RS485_PortEnable>0</RS485_PortEnable>
						</RS485_2>
						<USB>
							<USB_IPAddress>2886729731</USB_IPAddress>
							<USB_SubnetIPMask>4294967040</USB_SubnetIPMask>
							<USB_GWYIPAddress>0</USB_GWYIPAddress>
							<USB_USBPort>1</USB_USBPort>
						</USB>
						<Ethernet>
							<Ethernet_Port1IPAddress>2851996419</Ethernet_Port1IPAddress>
							<Ethernet_Port1SubnetIPMask>4294967040</Ethernet_Port1SubnetIPMask>
							<Ethernet_Port1GWYIPAddress>2851996417</Ethernet_Port1GWYIPAddress>
							<Ethernet_Port4IPAddress>2130706433</Ethernet_Port4IPAddress>
							<Ethernet_Port4SubnetIPMask>0</Ethernet_Port4SubnetIPMask>
							<Ethernet_Port4GWYIPAddress>0</Ethernet_Port4GWYIPAddress>
							<Ethernet_Port4Operation>0</Ethernet_Port4Operation>
							<Ethernet_Port4Duplicate>0</Ethernet_Port4Duplicate>
							<Ethernet_Port5IPAddress>2130706433</Ethernet_Port5IPAddress>
							<Ethernet_Port5SubnetIPMask>0</Ethernet_Port5SubnetIPMask>
							<Ethernet_Port5GWYIPAddress>0</Ethernet_Port5GWYIPAddress>
							<Ethernet_Port5Mode>1</Ethernet_Port5Mode>
							<Ethernet_Port1Func>1</Ethernet_Port1Func>
							<Ethernet_Port4Func>0</Ethernet_Port4Func>
							<Ethernet_Port5Func>0</Ethernet_Port5Func>
						</Ethernet>
						<DNP>
							<DNP_ChannelPort_IDX0>0</DNP_ChannelPort_IDX0>
							<DNP_ChannelPort_IDX1>0</DNP_ChannelPort_IDX1>
							<DNP_Address>65519</DNP_Address>
							<DNP_ClientAddress_IDX0>0</DNP_ClientAddress_IDX0>
							<DNP_ClientAddress_IDX1>0</DNP_ClientAddress_IDX1>
							<DNP_TCP_UDP_PortNumber_IDX0>20000</DNP_TCP_UDP_PortNumber_IDX0>
							<DNP_TCP_UDP_PortNumber_IDX1>20000</DNP_TCP_UDP_PortNumber_IDX1>
							<DNP_UnsolRespFunction>0</DNP_UnsolRespFunction>
							<DNP_UnsolRespTimeout>5</DNP_UnsolRespTimeout>
							<DNP_UnsolRespMaxRetries>10</DNP_UnsolRespMaxRetries>
							<DNP_UnsolRespDestAddr>1</DNP_UnsolRespDestAddr>
							<DNP_TimeSyncIINPeriod>1440</DNP_TimeSyncIINPeriod>
							<DNP_MessageFragmentSize>240</DNP_MessageFragmentSize>
							<DNP_Object1DefaultVariation>2</DNP_Object1DefaultVariation>
							<DNP_Object2DefaultVariation>2</DNP_Object2DefaultVariation>
							<DNP_Object20DefaultVariation>1</DNP_Object20DefaultVariation>
							<DNP_Object21DefaultVariation>1</DNP_Object21DefaultVariation>
							<DNP_Object22DefaultVariation>1</DNP_Object22DefaultVariation>
							<DNP_Object23DefaultVariation>2</DNP_Object23DefaultVariation>
							<DNP_Object30DefaultVariation>1</DNP_Object30DefaultVariation>
							<DNP_Object32DefaultVariation>1</DNP_Object32DefaultVariation>
							<DNP_TCPConnectionTimeout>120</DNP_TCPConnectionTimeout>
						</DNP>
						<BinaryInputPoint>
							<BinaryInputPoint_Entry_IDX0>0</BinaryInputPoint_Entry_IDX0>
							<BinaryInputPoint_Entry_IDX1>0</BinaryInputPoint_Entry_IDX1>
							<BinaryInputPoint_Entry_IDX2>0</BinaryInputPoint_Entry_IDX2>
							<BinaryInputPoint_Entry_IDX3>0</BinaryInputPoint_Entry_IDX3>
							<BinaryInputPoint_Entry_IDX4>0</BinaryInputPoint_Entry_IDX4>
							<BinaryInputPoint_Entry_IDX5>0</BinaryInputPoint_Entry_IDX5>
							<BinaryInputPoint_Entry_IDX6>0</BinaryInputPoint_Entry_IDX6>
							<BinaryInputPoint_Entry_IDX7>0</BinaryInputPoint_Entry_IDX7>
							<BinaryInputPoint_Entry_IDX8>0</BinaryInputPoint_Entry_IDX8>
							<BinaryInputPoint_Entry_IDX9>0</BinaryInputPoint_Entry_IDX9>
							<BinaryInputPoint_Entry_IDX10>0</BinaryInputPoint_Entry_IDX10>
							<BinaryInputPoint_Entry_IDX11>0</BinaryInputPoint_Entry_IDX11>
							<BinaryInputPoint_Entry_IDX12>0</BinaryInputPoint_Entry_IDX12>
							<BinaryInputPoint_Entry_IDX13>0</BinaryInputPoint_Entry_IDX13>
							<BinaryInputPoint_Entry_IDX14>0</BinaryInputPoint_Entry_IDX14>
							<BinaryInputPoint_Entry_IDX15>0</BinaryInputPoint_Entry_IDX15>
							<BinaryInputPoint_Entry_IDX16>0</BinaryInputPoint_Entry_IDX16>
							<BinaryInputPoint_Entry_IDX17>0</BinaryInputPoint_Entry_IDX17>
							<BinaryInputPoint_Entry_IDX18>0</BinaryInputPoint_Entry_IDX18>
							<BinaryInputPoint_Entry_IDX19>0</BinaryInputPoint_Entry_IDX19>
							<BinaryInputPoint_Entry_IDX20>0</BinaryInputPoint_Entry_IDX20>
							<BinaryInputPoint_Entry_IDX21>0</BinaryInputPoint_Entry_IDX21>
							<BinaryInputPoint_Entry_IDX22>0</BinaryInputPoint_Entry_IDX22>
							<BinaryInputPoint_Entry_IDX23>0</BinaryInputPoint_Entry_IDX23>
							<BinaryInputPoint_Entry_IDX24>0</BinaryInputPoint_Entry_IDX24>
							<BinaryInputPoint_Entry_IDX25>0</BinaryInputPoint_Entry_IDX25>
							<BinaryInputPoint_Entry_IDX26>0</BinaryInputPoint_Entry_IDX26>
							<BinaryInputPoint_Entry_IDX27>0</BinaryInputPoint_Entry_IDX27>
							<BinaryInputPoint_Entry_IDX28>0</BinaryInputPoint_Entry_IDX28>
							<BinaryInputPoint_Entry_IDX29>0</BinaryInputPoint_Entry_IDX29>
							<BinaryInputPoint_Entry_IDX30>0</BinaryInputPoint_Entry_IDX30>
							<BinaryInputPoint_Entry_IDX31>0</BinaryInputPoint_Entry_IDX31>
							<BinaryInputPoint_Entry_IDX32>0</BinaryInputPoint_Entry_IDX32>
							<BinaryInputPoint_Entry_IDX33>0</BinaryInputPoint_Entry_IDX33>
							<BinaryInputPoint_Entry_IDX34>0</BinaryInputPoint_Entry_IDX34>
							<BinaryInputPoint_Entry_IDX35>0</BinaryInputPoint_Entry_IDX35>
							<BinaryInputPoint_Entry_IDX36>0</BinaryInputPoint_Entry_IDX36>
							<BinaryInputPoint_Entry_IDX37>0</BinaryInputPoint_Entry_IDX37>
							<BinaryInputPoint_Entry_IDX38>0</BinaryInputPoint_Entry_IDX38>
							<BinaryInputPoint_Entry_IDX39>0</BinaryInputPoint_Entry_IDX39>
							<BinaryInputPoint_Entry_IDX40>0</BinaryInputPoint_Entry_IDX40>
							<BinaryInputPoint_Entry_IDX41>0</BinaryInputPoint_Entry_IDX41>
							<BinaryInputPoint_Entry_IDX42>0</BinaryInputPoint_Entry_IDX42>
							<BinaryInputPoint_Entry_IDX43>0</BinaryInputPoint_Entry_IDX43>
							<BinaryInputPoint_Entry_IDX44>0</BinaryInputPoint_Entry_IDX44>
							<BinaryInputPoint_Entry_IDX45>0</BinaryInputPoint_Entry_IDX45>
							<BinaryInputPoint_Entry_IDX46>0</BinaryInputPoint_Entry_IDX46>
							<BinaryInputPoint_Entry_IDX47>0</BinaryInputPoint_Entry_IDX47>
							<BinaryInputPoint_Entry_IDX48>0</BinaryInputPoint_Entry_IDX48>
							<BinaryInputPoint_Entry_IDX49>0</BinaryInputPoint_Entry_IDX49>
							<BinaryInputPoint_Entry_IDX50>0</BinaryInputPoint_Entry_IDX50>
							<BinaryInputPoint_Entry_IDX51>0</BinaryInputPoint_Entry_IDX51>
							<BinaryInputPoint_Entry_IDX52>0</BinaryInputPoint_Entry_IDX52>
							<BinaryInputPoint_Entry_IDX53>0</BinaryInputPoint_Entry_IDX53>
							<BinaryInputPoint_Entry_IDX54>0</BinaryInputPoint_Entry_IDX54>
							<BinaryInputPoint_Entry_IDX55>0</BinaryInputPoint_Entry_IDX55>
							<BinaryInputPoint_Entry_IDX56>0</BinaryInputPoint_Entry_IDX56>
							<BinaryInputPoint_Entry_IDX57>0</BinaryInputPoint_Entry_IDX57>
							<BinaryInputPoint_Entry_IDX58>0</BinaryInputPoint_Entry_IDX58>
							<BinaryInputPoint_Entry_IDX59>0</BinaryInputPoint_Entry_IDX59>
							<BinaryInputPoint_Entry_IDX60>0</BinaryInputPoint_Entry_IDX60>
							<BinaryInputPoint_Entry_IDX61>0</BinaryInputPoint_Entry_IDX61>
							<BinaryInputPoint_Entry_IDX62>0</BinaryInputPoint_Entry_IDX62>
							<BinaryInputPoint_Entry_IDX63>0</BinaryInputPoint_Entry_IDX63>
							<BinaryInputPoint_Entry_IDX64>0</BinaryInputPoint_Entry_IDX64>
							<BinaryInputPoint_Entry_IDX65>0</BinaryInputPoint_Entry_IDX65>
							<BinaryInputPoint_Entry_IDX66>0</BinaryInputPoint_Entry_IDX66>
							<BinaryInputPoint_Entry_IDX67>0</BinaryInputPoint_Entry_IDX67>
							<BinaryInputPoint_Entry_IDX68>0</BinaryInputPoint_Entry_IDX68>
							<BinaryInputPoint_Entry_IDX69>0</BinaryInputPoint_Entry_IDX69>
							<BinaryInputPoint_Entry_IDX70>0</BinaryInputPoint_Entry_IDX70>
							<BinaryInputPoint_Entry_IDX71>0</BinaryInputPoint_Entry_IDX71>
							<BinaryInputPoint_Entry_IDX72>0</BinaryInputPoint_Entry_IDX72>
							<BinaryInputPoint_Entry_IDX73>0</BinaryInputPoint_Entry_IDX73>
							<BinaryInputPoint_Entry_IDX74>0</BinaryInputPoint_Entry_IDX74>
							<BinaryInputPoint_Entry_IDX75>0</BinaryInputPoint_Entry_IDX75>
							<BinaryInputPoint_Entry_IDX76>0</BinaryInputPoint_Entry_IDX76>
							<BinaryInputPoint_Entry_IDX77>0</BinaryInputPoint_Entry_IDX77>
							<BinaryInputPoint_Entry_IDX78>0</BinaryInputPoint_Entry_IDX78>
							<BinaryInputPoint_Entry_IDX79>0</BinaryInputPoint_Entry_IDX79>
							<BinaryInputPoint_Entry_IDX80>0</BinaryInputPoint_Entry_IDX80>
							<BinaryInputPoint_Entry_IDX81>0</BinaryInputPoint_Entry_IDX81>
							<BinaryInputPoint_Entry_IDX82>0</BinaryInputPoint_Entry_IDX82>
							<BinaryInputPoint_Entry_IDX83>0</BinaryInputPoint_Entry_IDX83>
							<BinaryInputPoint_Entry_IDX84>0</BinaryInputPoint_Entry_IDX84>
							<BinaryInputPoint_Entry_IDX85>0</BinaryInputPoint_Entry_IDX85>
							<BinaryInputPoint_Entry_IDX86>0</BinaryInputPoint_Entry_IDX86>
							<BinaryInputPoint_Entry_IDX87>0</BinaryInputPoint_Entry_IDX87>
							<BinaryInputPoint_Entry_IDX88>0</BinaryInputPoint_Entry_IDX88>
							<BinaryInputPoint_Entry_IDX89>0</BinaryInputPoint_Entry_IDX89>
							<BinaryInputPoint_Entry_IDX90>0</BinaryInputPoint_Entry_IDX90>
							<BinaryInputPoint_Entry_IDX91>0</BinaryInputPoint_Entry_IDX91>
							<BinaryInputPoint_Entry_IDX92>0</BinaryInputPoint_Entry_IDX92>
							<BinaryInputPoint_Entry_IDX93>0</BinaryInputPoint_Entry_IDX93>
							<BinaryInputPoint_Entry_IDX94>0</BinaryInputPoint_Entry_IDX94>
							<BinaryInputPoint_Entry_IDX95>0</BinaryInputPoint_Entry_IDX95>
							<BinaryInputPoint_Entry_IDX96>0</BinaryInputPoint_Entry_IDX96>
							<BinaryInputPoint_Entry_IDX97>0</BinaryInputPoint_Entry_IDX97>
							<BinaryInputPoint_Entry_IDX98>0</BinaryInputPoint_Entry_IDX98>
							<BinaryInputPoint_Entry_IDX99>0</BinaryInputPoint_Entry_IDX99>
							<BinaryInputPoint_Entry_IDX100>0</BinaryInputPoint_Entry_IDX100>
							<BinaryInputPoint_Entry_IDX101>0</BinaryInputPoint_Entry_IDX101>
							<BinaryInputPoint_Entry_IDX102>0</BinaryInputPoint_Entry_IDX102>
							<BinaryInputPoint_Entry_IDX103>0</BinaryInputPoint_Entry_IDX103>
							<BinaryInputPoint_Entry_IDX104>0</BinaryInputPoint_Entry_IDX104>
							<BinaryInputPoint_Entry_IDX105>0</BinaryInputPoint_Entry_IDX105>
							<BinaryInputPoint_Entry_IDX106>0</BinaryInputPoint_Entry_IDX106>
							<BinaryInputPoint_Entry_IDX107>0</BinaryInputPoint_Entry_IDX107>
							<BinaryInputPoint_Entry_IDX108>0</BinaryInputPoint_Entry_IDX108>
							<BinaryInputPoint_Entry_IDX109>0</BinaryInputPoint_Entry_IDX109>
							<BinaryInputPoint_Entry_IDX110>0</BinaryInputPoint_Entry_IDX110>
							<BinaryInputPoint_Entry_IDX111>0</BinaryInputPoint_Entry_IDX111>
							<BinaryInputPoint_Entry_IDX112>0</BinaryInputPoint_Entry_IDX112>
							<BinaryInputPoint_Entry_IDX113>0</BinaryInputPoint_Entry_IDX113>
							<BinaryInputPoint_Entry_IDX114>0</BinaryInputPoint_Entry_IDX114>
							<BinaryInputPoint_Entry_IDX115>0</BinaryInputPoint_Entry_IDX115>
							<BinaryInputPoint_Entry_IDX116>0</BinaryInputPoint_Entry_IDX116>
							<BinaryInputPoint_Entry_IDX117>0</BinaryInputPoint_Entry_IDX117>
							<BinaryInputPoint_Entry_IDX118>0</BinaryInputPoint_Entry_IDX118>
							<BinaryInputPoint_Entry_IDX119>0</BinaryInputPoint_Entry_IDX119>
							<BinaryInputPoint_Entry_IDX120>0</BinaryInputPoint_Entry_IDX120>
							<BinaryInputPoint_Entry_IDX121>0</BinaryInputPoint_Entry_IDX121>
							<BinaryInputPoint_Entry_IDX122>0</BinaryInputPoint_Entry_IDX122>
							<BinaryInputPoint_Entry_IDX123>0</BinaryInputPoint_Entry_IDX123>
							<BinaryInputPoint_Entry_IDX124>0</BinaryInputPoint_Entry_IDX124>
							<BinaryInputPoint_Entry_IDX125>0</BinaryInputPoint_Entry_IDX125>
							<BinaryInputPoint_Entry_IDX126>0</BinaryInputPoint_Entry_IDX126>
							<BinaryInputPoint_Entry_IDX127>0</BinaryInputPoint_Entry_IDX127>
							<BinaryInputPoint_Entry_IDX128>0</BinaryInputPoint_Entry_IDX128>
							<BinaryInputPoint_Entry_IDX129>0</BinaryInputPoint_Entry_IDX129>
							<BinaryInputPoint_Entry_IDX130>0</BinaryInputPoint_Entry_IDX130>
							<BinaryInputPoint_Entry_IDX131>0</BinaryInputPoint_Entry_IDX131>
							<BinaryInputPoint_Entry_IDX132>0</BinaryInputPoint_Entry_IDX132>
							<BinaryInputPoint_Entry_IDX133>0</BinaryInputPoint_Entry_IDX133>
							<BinaryInputPoint_Entry_IDX134>0</BinaryInputPoint_Entry_IDX134>
							<BinaryInputPoint_Entry_IDX135>0</BinaryInputPoint_Entry_IDX135>
							<BinaryInputPoint_Entry_IDX136>0</BinaryInputPoint_Entry_IDX136>
							<BinaryInputPoint_Entry_IDX137>0</BinaryInputPoint_Entry_IDX137>
							<BinaryInputPoint_Entry_IDX138>0</BinaryInputPoint_Entry_IDX138>
							<BinaryInputPoint_Entry_IDX139>0</BinaryInputPoint_Entry_IDX139>
							<BinaryInputPoint_Entry_IDX140>0</BinaryInputPoint_Entry_IDX140>
							<BinaryInputPoint_Entry_IDX141>0</BinaryInputPoint_Entry_IDX141>
							<BinaryInputPoint_Entry_IDX142>0</BinaryInputPoint_Entry_IDX142>
							<BinaryInputPoint_Entry_IDX143>0</BinaryInputPoint_Entry_IDX143>
							<BinaryInputPoint_Entry_IDX144>0</BinaryInputPoint_Entry_IDX144>
							<BinaryInputPoint_Entry_IDX145>0</BinaryInputPoint_Entry_IDX145>
							<BinaryInputPoint_Entry_IDX146>0</BinaryInputPoint_Entry_IDX146>
							<BinaryInputPoint_Entry_IDX147>0</BinaryInputPoint_Entry_IDX147>
							<BinaryInputPoint_Entry_IDX148>0</BinaryInputPoint_Entry_IDX148>
							<BinaryInputPoint_Entry_IDX149>0</BinaryInputPoint_Entry_IDX149>
							<BinaryInputPoint_Entry_IDX150>0</BinaryInputPoint_Entry_IDX150>
							<BinaryInputPoint_Entry_IDX151>0</BinaryInputPoint_Entry_IDX151>
							<BinaryInputPoint_Entry_IDX152>0</BinaryInputPoint_Entry_IDX152>
							<BinaryInputPoint_Entry_IDX153>0</BinaryInputPoint_Entry_IDX153>
							<BinaryInputPoint_Entry_IDX154>0</BinaryInputPoint_Entry_IDX154>
							<BinaryInputPoint_Entry_IDX155>0</BinaryInputPoint_Entry_IDX155>
							<BinaryInputPoint_Entry_IDX156>0</BinaryInputPoint_Entry_IDX156>
							<BinaryInputPoint_Entry_IDX157>0</BinaryInputPoint_Entry_IDX157>
							<BinaryInputPoint_Entry_IDX158>0</BinaryInputPoint_Entry_IDX158>
							<BinaryInputPoint_Entry_IDX159>0</BinaryInputPoint_Entry_IDX159>
							<BinaryInputPoint_Entry_IDX160>0</BinaryInputPoint_Entry_IDX160>
							<BinaryInputPoint_Entry_IDX161>0</BinaryInputPoint_Entry_IDX161>
							<BinaryInputPoint_Entry_IDX162>0</BinaryInputPoint_Entry_IDX162>
							<BinaryInputPoint_Entry_IDX163>0</BinaryInputPoint_Entry_IDX163>
							<BinaryInputPoint_Entry_IDX164>0</BinaryInputPoint_Entry_IDX164>
							<BinaryInputPoint_Entry_IDX165>0</BinaryInputPoint_Entry_IDX165>
							<BinaryInputPoint_Entry_IDX166>0</BinaryInputPoint_Entry_IDX166>
							<BinaryInputPoint_Entry_IDX167>0</BinaryInputPoint_Entry_IDX167>
							<BinaryInputPoint_Entry_IDX168>0</BinaryInputPoint_Entry_IDX168>
							<BinaryInputPoint_Entry_IDX169>0</BinaryInputPoint_Entry_IDX169>
							<BinaryInputPoint_Entry_IDX170>0</BinaryInputPoint_Entry_IDX170>
							<BinaryInputPoint_Entry_IDX171>0</BinaryInputPoint_Entry_IDX171>
							<BinaryInputPoint_Entry_IDX172>0</BinaryInputPoint_Entry_IDX172>
							<BinaryInputPoint_Entry_IDX173>0</BinaryInputPoint_Entry_IDX173>
							<BinaryInputPoint_Entry_IDX174>0</BinaryInputPoint_Entry_IDX174>
							<BinaryInputPoint_Entry_IDX175>0</BinaryInputPoint_Entry_IDX175>
							<BinaryInputPoint_Entry_IDX176>0</BinaryInputPoint_Entry_IDX176>
							<BinaryInputPoint_Entry_IDX177>0</BinaryInputPoint_Entry_IDX177>
							<BinaryInputPoint_Entry_IDX178>0</BinaryInputPoint_Entry_IDX178>
							<BinaryInputPoint_Entry_IDX179>0</BinaryInputPoint_Entry_IDX179>
							<BinaryInputPoint_Entry_IDX180>0</BinaryInputPoint_Entry_IDX180>
							<BinaryInputPoint_Entry_IDX181>0</BinaryInputPoint_Entry_IDX181>
							<BinaryInputPoint_Entry_IDX182>0</BinaryInputPoint_Entry_IDX182>
							<BinaryInputPoint_Entry_IDX183>0</BinaryInputPoint_Entry_IDX183>
							<BinaryInputPoint_Entry_IDX184>0</BinaryInputPoint_Entry_IDX184>
							<BinaryInputPoint_Entry_IDX185>0</BinaryInputPoint_Entry_IDX185>
							<BinaryInputPoint_Entry_IDX186>0</BinaryInputPoint_Entry_IDX186>
							<BinaryInputPoint_Entry_IDX187>0</BinaryInputPoint_Entry_IDX187>
							<BinaryInputPoint_Entry_IDX188>0</BinaryInputPoint_Entry_IDX188>
							<BinaryInputPoint_Entry_IDX189>0</BinaryInputPoint_Entry_IDX189>
							<BinaryInputPoint_Entry_IDX190>0</BinaryInputPoint_Entry_IDX190>
							<BinaryInputPoint_Entry_IDX191>0</BinaryInputPoint_Entry_IDX191>
							<BinaryInputPoint_Entry_IDX192>0</BinaryInputPoint_Entry_IDX192>
							<BinaryInputPoint_Entry_IDX193>0</BinaryInputPoint_Entry_IDX193>
							<BinaryInputPoint_Entry_IDX194>0</BinaryInputPoint_Entry_IDX194>
							<BinaryInputPoint_Entry_IDX195>0</BinaryInputPoint_Entry_IDX195>
							<BinaryInputPoint_Entry_IDX196>0</BinaryInputPoint_Entry_IDX196>
							<BinaryInputPoint_Entry_IDX197>0</BinaryInputPoint_Entry_IDX197>
							<BinaryInputPoint_Entry_IDX198>0</BinaryInputPoint_Entry_IDX198>
							<BinaryInputPoint_Entry_IDX199>0</BinaryInputPoint_Entry_IDX199>
							<BinaryInputPoint_Entry_IDX200>0</BinaryInputPoint_Entry_IDX200>
							<BinaryInputPoint_Entry_IDX201>0</BinaryInputPoint_Entry_IDX201>
							<BinaryInputPoint_Entry_IDX202>0</BinaryInputPoint_Entry_IDX202>
							<BinaryInputPoint_Entry_IDX203>0</BinaryInputPoint_Entry_IDX203>
							<BinaryInputPoint_Entry_IDX204>0</BinaryInputPoint_Entry_IDX204>
							<BinaryInputPoint_Entry_IDX205>0</BinaryInputPoint_Entry_IDX205>
							<BinaryInputPoint_Entry_IDX206>0</BinaryInputPoint_Entry_IDX206>
							<BinaryInputPoint_Entry_IDX207>0</BinaryInputPoint_Entry_IDX207>
							<BinaryInputPoint_Entry_IDX208>0</BinaryInputPoint_Entry_IDX208>
							<BinaryInputPoint_Entry_IDX209>0</BinaryInputPoint_Entry_IDX209>
							<BinaryInputPoint_Entry_IDX210>0</BinaryInputPoint_Entry_IDX210>
							<BinaryInputPoint_Entry_IDX211>0</BinaryInputPoint_Entry_IDX211>
							<BinaryInputPoint_Entry_IDX212>0</BinaryInputPoint_Entry_IDX212>
							<BinaryInputPoint_Entry_IDX213>0</BinaryInputPoint_Entry_IDX213>
							<BinaryInputPoint_Entry_IDX214>0</BinaryInputPoint_Entry_IDX214>
							<BinaryInputPoint_Entry_IDX215>0</BinaryInputPoint_Entry_IDX215>
							<BinaryInputPoint_Entry_IDX216>0</BinaryInputPoint_Entry_IDX216>
							<BinaryInputPoint_Entry_IDX217>0</BinaryInputPoint_Entry_IDX217>
							<BinaryInputPoint_Entry_IDX218>0</BinaryInputPoint_Entry_IDX218>
							<BinaryInputPoint_Entry_IDX219>0</BinaryInputPoint_Entry_IDX219>
							<BinaryInputPoint_Entry_IDX220>0</BinaryInputPoint_Entry_IDX220>
							<BinaryInputPoint_Entry_IDX221>0</BinaryInputPoint_Entry_IDX221>
							<BinaryInputPoint_Entry_IDX222>0</BinaryInputPoint_Entry_IDX222>
							<BinaryInputPoint_Entry_IDX223>0</BinaryInputPoint_Entry_IDX223>
							<BinaryInputPoint_Entry_IDX224>0</BinaryInputPoint_Entry_IDX224>
							<BinaryInputPoint_Entry_IDX225>0</BinaryInputPoint_Entry_IDX225>
							<BinaryInputPoint_Entry_IDX226>0</BinaryInputPoint_Entry_IDX226>
							<BinaryInputPoint_Entry_IDX227>0</BinaryInputPoint_Entry_IDX227>
							<BinaryInputPoint_Entry_IDX228>0</BinaryInputPoint_Entry_IDX228>
							<BinaryInputPoint_Entry_IDX229>0</BinaryInputPoint_Entry_IDX229>
							<BinaryInputPoint_Entry_IDX230>0</BinaryInputPoint_Entry_IDX230>
							<BinaryInputPoint_Entry_IDX231>0</BinaryInputPoint_Entry_IDX231>
							<BinaryInputPoint_Entry_IDX232>0</BinaryInputPoint_Entry_IDX232>
							<BinaryInputPoint_Entry_IDX233>0</BinaryInputPoint_Entry_IDX233>
							<BinaryInputPoint_Entry_IDX234>0</BinaryInputPoint_Entry_IDX234>
							<BinaryInputPoint_Entry_IDX235>0</BinaryInputPoint_Entry_IDX235>
							<BinaryInputPoint_Entry_IDX236>0</BinaryInputPoint_Entry_IDX236>
							<BinaryInputPoint_Entry_IDX237>0</BinaryInputPoint_Entry_IDX237>
							<BinaryInputPoint_Entry_IDX238>0</BinaryInputPoint_Entry_IDX238>
							<BinaryInputPoint_Entry_IDX239>0</BinaryInputPoint_Entry_IDX239>
							<BinaryInputPoint_Entry_IDX240>0</BinaryInputPoint_Entry_IDX240>
							<BinaryInputPoint_Entry_IDX241>0</BinaryInputPoint_Entry_IDX241>
							<BinaryInputPoint_Entry_IDX242>0</BinaryInputPoint_Entry_IDX242>
							<BinaryInputPoint_Entry_IDX243>0</BinaryInputPoint_Entry_IDX243>
							<BinaryInputPoint_Entry_IDX244>0</BinaryInputPoint_Entry_IDX244>
							<BinaryInputPoint_Entry_IDX245>0</BinaryInputPoint_Entry_IDX245>
							<BinaryInputPoint_Entry_IDX246>0</BinaryInputPoint_Entry_IDX246>
							<BinaryInputPoint_Entry_IDX247>0</BinaryInputPoint_Entry_IDX247>
							<BinaryInputPoint_Entry_IDX248>0</BinaryInputPoint_Entry_IDX248>
							<BinaryInputPoint_Entry_IDX249>0</BinaryInputPoint_Entry_IDX249>
							<BinaryInputPoint_Entry_IDX250>0</BinaryInputPoint_Entry_IDX250>
							<BinaryInputPoint_Entry_IDX251>0</BinaryInputPoint_Entry_IDX251>
							<BinaryInputPoint_Entry_IDX252>0</BinaryInputPoint_Entry_IDX252>
							<BinaryInputPoint_Entry_IDX253>0</BinaryInputPoint_Entry_IDX253>
							<BinaryInputPoint_Entry_IDX254>0</BinaryInputPoint_Entry_IDX254>
							<BinaryInputPoint_Entry_IDX255>0</BinaryInputPoint_Entry_IDX255>
						</BinaryInputPoint>
						<AnalogInputPoint_1>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_1>
						<AnalogInputPoint_2>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_2>
						<AnalogInputPoint_3>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_3>
						<AnalogInputPoint_4>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_4>
						<AnalogInputPoint_5>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_5>
						<AnalogInputPoint_6>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_6>
						<AnalogInputPoint_7>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_7>
						<AnalogInputPoint_8>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_8>
						<AnalogInputPoint_9>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_9>
						<AnalogInputPoint_10>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_10>
						<AnalogInputPoint_11>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_11>
						<AnalogInputPoint_12>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_12>
						<AnalogInputPoint_13>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_13>
						<AnalogInputPoint_14>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_14>
						<AnalogInputPoint_15>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_15>
						<AnalogInputPoint_16>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_16>
						<AnalogInputPoint_17>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_17>
						<AnalogInputPoint_18>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_18>
						<AnalogInputPoint_19>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_19>
						<AnalogInputPoint_20>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_20>
						<AnalogInputPoint_21>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_21>
						<AnalogInputPoint_22>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_22>
						<AnalogInputPoint_23>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_23>
						<AnalogInputPoint_24>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_24>
						<AnalogInputPoint_25>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_25>
						<AnalogInputPoint_26>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_26>
						<AnalogInputPoint_27>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_27>
						<AnalogInputPoint_28>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_28>
						<AnalogInputPoint_29>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_29>
						<AnalogInputPoint_30>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_30>
						<AnalogInputPoint_31>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_31>
						<AnalogInputPoint_32>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_32>
						<AnalogInputPoint_33>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_33>
						<AnalogInputPoint_34>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_34>
						<AnalogInputPoint_35>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_35>
						<AnalogInputPoint_36>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_36>
						<AnalogInputPoint_37>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_37>
						<AnalogInputPoint_38>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_38>
						<AnalogInputPoint_39>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_39>
						<AnalogInputPoint_40>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_40>
						<AnalogInputPoint_41>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_41>
						<AnalogInputPoint_42>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_42>
						<AnalogInputPoint_43>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_43>
						<AnalogInputPoint_44>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_44>
						<AnalogInputPoint_45>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_45>
						<AnalogInputPoint_46>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_46>
						<AnalogInputPoint_47>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_47>
						<AnalogInputPoint_48>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_48>
						<AnalogInputPoint_49>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_49>
						<AnalogInputPoint_50>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_50>
						<AnalogInputPoint_51>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_51>
						<AnalogInputPoint_52>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_52>
						<AnalogInputPoint_53>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_53>
						<AnalogInputPoint_54>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_54>
						<AnalogInputPoint_55>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_55>
						<AnalogInputPoint_56>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_56>
						<AnalogInputPoint_57>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_57>
						<AnalogInputPoint_58>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_58>
						<AnalogInputPoint_59>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_59>
						<AnalogInputPoint_60>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_60>
						<AnalogInputPoint_61>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_61>
						<AnalogInputPoint_62>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_62>
						<AnalogInputPoint_63>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_63>
						<AnalogInputPoint_64>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_64>
						<AnalogInputPoint_65>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_65>
						<AnalogInputPoint_66>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_66>
						<AnalogInputPoint_67>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_67>
						<AnalogInputPoint_68>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_68>
						<AnalogInputPoint_69>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_69>
						<AnalogInputPoint_70>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_70>
						<AnalogInputPoint_71>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_71>
						<AnalogInputPoint_72>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_72>
						<AnalogInputPoint_73>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_73>
						<AnalogInputPoint_74>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_74>
						<AnalogInputPoint_75>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_75>
						<AnalogInputPoint_76>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_76>
						<AnalogInputPoint_77>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_77>
						<AnalogInputPoint_78>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_78>
						<AnalogInputPoint_79>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_79>
						<AnalogInputPoint_80>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_80>
						<AnalogInputPoint_81>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_81>
						<AnalogInputPoint_82>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_82>
						<AnalogInputPoint_83>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_83>
						<AnalogInputPoint_84>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_84>
						<AnalogInputPoint_85>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_85>
						<AnalogInputPoint_86>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_86>
						<AnalogInputPoint_87>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_87>
						<AnalogInputPoint_88>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_88>
						<AnalogInputPoint_89>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_89>
						<AnalogInputPoint_90>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_90>
						<AnalogInputPoint_91>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_91>
						<AnalogInputPoint_92>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_92>
						<AnalogInputPoint_93>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_93>
						<AnalogInputPoint_94>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_94>
						<AnalogInputPoint_95>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_95>
						<AnalogInputPoint_96>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_96>
						<AnalogInputPoint_97>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_97>
						<AnalogInputPoint_98>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_98>
						<AnalogInputPoint_99>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_99>
						<AnalogInputPoint_100>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_100>
						<AnalogInputPoint_101>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_101>
						<AnalogInputPoint_102>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_102>
						<AnalogInputPoint_103>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_103>
						<AnalogInputPoint_104>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_104>
						<AnalogInputPoint_105>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_105>
						<AnalogInputPoint_106>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_106>
						<AnalogInputPoint_107>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_107>
						<AnalogInputPoint_108>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_108>
						<AnalogInputPoint_109>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_109>
						<AnalogInputPoint_110>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_110>
						<AnalogInputPoint_111>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_111>
						<AnalogInputPoint_112>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_112>
						<AnalogInputPoint_113>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_113>
						<AnalogInputPoint_114>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_114>
						<AnalogInputPoint_115>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_115>
						<AnalogInputPoint_116>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_116>
						<AnalogInputPoint_117>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_117>
						<AnalogInputPoint_118>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_118>
						<AnalogInputPoint_119>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_119>
						<AnalogInputPoint_120>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_120>
						<AnalogInputPoint_121>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_121>
						<AnalogInputPoint_122>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_122>
						<AnalogInputPoint_123>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_123>
						<AnalogInputPoint_124>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_124>
						<AnalogInputPoint_125>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_125>
						<AnalogInputPoint_126>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_126>
						<AnalogInputPoint_127>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_127>
						<AnalogInputPoint_128>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_128>
						<AnalogInputPoint_129>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_129>
						<AnalogInputPoint_130>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_130>
						<AnalogInputPoint_131>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_131>
						<AnalogInputPoint_132>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_132>
						<AnalogInputPoint_133>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_133>
						<AnalogInputPoint_134>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_134>
						<AnalogInputPoint_135>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_135>
						<AnalogInputPoint_136>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_136>
						<AnalogInputPoint_137>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_137>
						<AnalogInputPoint_138>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_138>
						<AnalogInputPoint_139>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_139>
						<AnalogInputPoint_140>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_140>
						<AnalogInputPoint_141>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_141>
						<AnalogInputPoint_142>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_142>
						<AnalogInputPoint_143>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_143>
						<AnalogInputPoint_144>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_144>
						<AnalogInputPoint_145>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_145>
						<AnalogInputPoint_146>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_146>
						<AnalogInputPoint_147>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_147>
						<AnalogInputPoint_148>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_148>
						<AnalogInputPoint_149>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_149>
						<AnalogInputPoint_150>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_150>
						<AnalogInputPoint_151>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_151>
						<AnalogInputPoint_152>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_152>
						<AnalogInputPoint_153>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_153>
						<AnalogInputPoint_154>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_154>
						<AnalogInputPoint_155>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_155>
						<AnalogInputPoint_156>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_156>
						<AnalogInputPoint_157>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_157>
						<AnalogInputPoint_158>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_158>
						<AnalogInputPoint_159>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_159>
						<AnalogInputPoint_160>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_160>
						<AnalogInputPoint_161>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_161>
						<AnalogInputPoint_162>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_162>
						<AnalogInputPoint_163>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_163>
						<AnalogInputPoint_164>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_164>
						<AnalogInputPoint_165>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_165>
						<AnalogInputPoint_166>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_166>
						<AnalogInputPoint_167>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_167>
						<AnalogInputPoint_168>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_168>
						<AnalogInputPoint_169>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_169>
						<AnalogInputPoint_170>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_170>
						<AnalogInputPoint_171>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_171>
						<AnalogInputPoint_172>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_172>
						<AnalogInputPoint_173>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_173>
						<AnalogInputPoint_174>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_174>
						<AnalogInputPoint_175>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_175>
						<AnalogInputPoint_176>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_176>
						<AnalogInputPoint_177>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_177>
						<AnalogInputPoint_178>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_178>
						<AnalogInputPoint_179>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_179>
						<AnalogInputPoint_180>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_180>
						<AnalogInputPoint_181>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_181>
						<AnalogInputPoint_182>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_182>
						<AnalogInputPoint_183>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_183>
						<AnalogInputPoint_184>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_184>
						<AnalogInputPoint_185>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_185>
						<AnalogInputPoint_186>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_186>
						<AnalogInputPoint_187>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_187>
						<AnalogInputPoint_188>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_188>
						<AnalogInputPoint_189>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_189>
						<AnalogInputPoint_190>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_190>
						<AnalogInputPoint_191>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_191>
						<AnalogInputPoint_192>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_192>
						<AnalogInputPoint_193>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_193>
						<AnalogInputPoint_194>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_194>
						<AnalogInputPoint_195>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_195>
						<AnalogInputPoint_196>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_196>
						<AnalogInputPoint_197>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_197>
						<AnalogInputPoint_198>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_198>
						<AnalogInputPoint_199>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_199>
						<AnalogInputPoint_200>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_200>
						<AnalogInputPoint_201>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_201>
						<AnalogInputPoint_202>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_202>
						<AnalogInputPoint_203>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_203>
						<AnalogInputPoint_204>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_204>
						<AnalogInputPoint_205>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_205>
						<AnalogInputPoint_206>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_206>
						<AnalogInputPoint_207>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_207>
						<AnalogInputPoint_208>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_208>
						<AnalogInputPoint_209>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_209>
						<AnalogInputPoint_210>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_210>
						<AnalogInputPoint_211>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_211>
						<AnalogInputPoint_212>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_212>
						<AnalogInputPoint_213>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_213>
						<AnalogInputPoint_214>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_214>
						<AnalogInputPoint_215>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_215>
						<AnalogInputPoint_216>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_216>
						<AnalogInputPoint_217>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_217>
						<AnalogInputPoint_218>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_218>
						<AnalogInputPoint_219>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_219>
						<AnalogInputPoint_220>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_220>
						<AnalogInputPoint_221>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_221>
						<AnalogInputPoint_222>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_222>
						<AnalogInputPoint_223>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_223>
						<AnalogInputPoint_224>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_224>
						<AnalogInputPoint_225>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_225>
						<AnalogInputPoint_226>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_226>
						<AnalogInputPoint_227>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_227>
						<AnalogInputPoint_228>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_228>
						<AnalogInputPoint_229>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_229>
						<AnalogInputPoint_230>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_230>
						<AnalogInputPoint_231>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_231>
						<AnalogInputPoint_232>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_232>
						<AnalogInputPoint_233>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_233>
						<AnalogInputPoint_234>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_234>
						<AnalogInputPoint_235>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_235>
						<AnalogInputPoint_236>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_236>
						<AnalogInputPoint_237>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_237>
						<AnalogInputPoint_238>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_238>
						<AnalogInputPoint_239>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_239>
						<AnalogInputPoint_240>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_240>
						<AnalogInputPoint_241>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_241>
						<AnalogInputPoint_242>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_242>
						<AnalogInputPoint_243>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_243>
						<AnalogInputPoint_244>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_244>
						<AnalogInputPoint_245>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_245>
						<AnalogInputPoint_246>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_246>
						<AnalogInputPoint_247>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_247>
						<AnalogInputPoint_248>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_248>
						<AnalogInputPoint_249>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_249>
						<AnalogInputPoint_250>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_250>
						<AnalogInputPoint_251>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_251>
						<AnalogInputPoint_252>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_252>
						<AnalogInputPoint_253>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_253>
						<AnalogInputPoint_254>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_254>
						<AnalogInputPoint_255>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_255>
						<AnalogInputPoint_256>
							<AnalogInputPoint_Entry>0</AnalogInputPoint_Entry>
							<AnalogInputPoint_ScaleFactor>4</AnalogInputPoint_ScaleFactor>
							<AnalogInputPoint_Deadband>30000</AnalogInputPoint_Deadband>
						</AnalogInputPoint_256>
						<BinaryOutputPoint_1>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_1>
						<BinaryOutputPoint_2>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_2>
						<BinaryOutputPoint_3>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_3>
						<BinaryOutputPoint_4>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_4>
						<BinaryOutputPoint_5>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_5>
						<BinaryOutputPoint_6>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_6>
						<BinaryOutputPoint_7>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_7>
						<BinaryOutputPoint_8>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_8>
						<BinaryOutputPoint_9>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_9>
						<BinaryOutputPoint_10>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_10>
						<BinaryOutputPoint_11>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_11>
						<BinaryOutputPoint_12>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_12>
						<BinaryOutputPoint_13>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_13>
						<BinaryOutputPoint_14>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_14>
						<BinaryOutputPoint_15>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_15>
						<BinaryOutputPoint_16>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_16>
						<BinaryOutputPoint_17>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_17>
						<BinaryOutputPoint_18>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_18>
						<BinaryOutputPoint_19>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_19>
						<BinaryOutputPoint_20>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_20>
						<BinaryOutputPoint_21>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_21>
						<BinaryOutputPoint_22>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_22>
						<BinaryOutputPoint_23>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_23>
						<BinaryOutputPoint_24>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_24>
						<BinaryOutputPoint_25>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_25>
						<BinaryOutputPoint_26>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_26>
						<BinaryOutputPoint_27>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_27>
						<BinaryOutputPoint_28>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_28>
						<BinaryOutputPoint_29>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_29>
						<BinaryOutputPoint_30>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_30>
						<BinaryOutputPoint_31>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_31>
						<BinaryOutputPoint_32>
							<BinaryOutputPoint_ON>0</BinaryOutputPoint_ON>
							<BinaryOutputPoint_OFF>0</BinaryOutputPoint_OFF>
						</BinaryOutputPoint_32>
						<IEC103>
							<IEC103_ASDUCommonAddr>0</IEC103_ASDUCommonAddr>
							<IEC103_SyncTimeout>0</IEC103_SyncTimeout>
							<IEC103_IEC103ActivityTimeout>0</IEC103_IEC103ActivityTimeout>
						</IEC103>
						<IEC103BinaryIPPoint_1>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_1>
						<IEC103BinaryIPPoint_2>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_2>
						<IEC103BinaryIPPoint_3>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_3>
						<IEC103BinaryIPPoint_4>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_4>
						<IEC103BinaryIPPoint_5>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_5>
						<IEC103BinaryIPPoint_6>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_6>
						<IEC103BinaryIPPoint_7>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_7>
						<IEC103BinaryIPPoint_8>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_8>
						<IEC103BinaryIPPoint_9>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_9>
						<IEC103BinaryIPPoint_10>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_10>
						<IEC103BinaryIPPoint_11>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_11>
						<IEC103BinaryIPPoint_12>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_12>
						<IEC103BinaryIPPoint_13>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_13>
						<IEC103BinaryIPPoint_14>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_14>
						<IEC103BinaryIPPoint_15>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_15>
						<IEC103BinaryIPPoint_16>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_16>
						<IEC103BinaryIPPoint_17>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_17>
						<IEC103BinaryIPPoint_18>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_18>
						<IEC103BinaryIPPoint_19>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_19>
						<IEC103BinaryIPPoint_20>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_20>
						<IEC103BinaryIPPoint_21>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_21>
						<IEC103BinaryIPPoint_22>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_22>
						<IEC103BinaryIPPoint_23>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_23>
						<IEC103BinaryIPPoint_24>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_24>
						<IEC103BinaryIPPoint_25>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_25>
						<IEC103BinaryIPPoint_26>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_26>
						<IEC103BinaryIPPoint_27>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_27>
						<IEC103BinaryIPPoint_28>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_28>
						<IEC103BinaryIPPoint_29>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_29>
						<IEC103BinaryIPPoint_30>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_30>
						<IEC103BinaryIPPoint_31>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_31>
						<IEC103BinaryIPPoint_32>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_32>
						<IEC103BinaryIPPoint_33>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_33>
						<IEC103BinaryIPPoint_34>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_34>
						<IEC103BinaryIPPoint_35>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_35>
						<IEC103BinaryIPPoint_36>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_36>
						<IEC103BinaryIPPoint_37>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_37>
						<IEC103BinaryIPPoint_38>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_38>
						<IEC103BinaryIPPoint_39>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_39>
						<IEC103BinaryIPPoint_40>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_40>
						<IEC103BinaryIPPoint_41>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_41>
						<IEC103BinaryIPPoint_42>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_42>
						<IEC103BinaryIPPoint_43>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_43>
						<IEC103BinaryIPPoint_44>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_44>
						<IEC103BinaryIPPoint_45>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_45>
						<IEC103BinaryIPPoint_46>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_46>
						<IEC103BinaryIPPoint_47>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_47>
						<IEC103BinaryIPPoint_48>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_48>
						<IEC103BinaryIPPoint_49>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_49>
						<IEC103BinaryIPPoint_50>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_50>
						<IEC103BinaryIPPoint_51>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_51>
						<IEC103BinaryIPPoint_52>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_52>
						<IEC103BinaryIPPoint_53>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_53>
						<IEC103BinaryIPPoint_54>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_54>
						<IEC103BinaryIPPoint_55>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_55>
						<IEC103BinaryIPPoint_56>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_56>
						<IEC103BinaryIPPoint_57>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_57>
						<IEC103BinaryIPPoint_58>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_58>
						<IEC103BinaryIPPoint_59>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_59>
						<IEC103BinaryIPPoint_60>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_60>
						<IEC103BinaryIPPoint_61>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_61>
						<IEC103BinaryIPPoint_62>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_62>
						<IEC103BinaryIPPoint_63>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_63>
						<IEC103BinaryIPPoint_64>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_64>
						<IEC103BinaryIPPoint_65>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_65>
						<IEC103BinaryIPPoint_66>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_66>
						<IEC103BinaryIPPoint_67>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_67>
						<IEC103BinaryIPPoint_68>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_68>
						<IEC103BinaryIPPoint_69>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_69>
						<IEC103BinaryIPPoint_70>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_70>
						<IEC103BinaryIPPoint_71>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_71>
						<IEC103BinaryIPPoint_72>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_72>
						<IEC103BinaryIPPoint_73>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_73>
						<IEC103BinaryIPPoint_74>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_74>
						<IEC103BinaryIPPoint_75>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_75>
						<IEC103BinaryIPPoint_76>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_76>
						<IEC103BinaryIPPoint_77>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_77>
						<IEC103BinaryIPPoint_78>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_78>
						<IEC103BinaryIPPoint_79>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_79>
						<IEC103BinaryIPPoint_80>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_80>
						<IEC103BinaryIPPoint_81>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_81>
						<IEC103BinaryIPPoint_82>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_82>
						<IEC103BinaryIPPoint_83>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_83>
						<IEC103BinaryIPPoint_84>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_84>
						<IEC103BinaryIPPoint_85>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_85>
						<IEC103BinaryIPPoint_86>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_86>
						<IEC103BinaryIPPoint_87>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_87>
						<IEC103BinaryIPPoint_88>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_88>
						<IEC103BinaryIPPoint_89>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_89>
						<IEC103BinaryIPPoint_90>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_90>
						<IEC103BinaryIPPoint_91>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_91>
						<IEC103BinaryIPPoint_92>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_92>
						<IEC103BinaryIPPoint_93>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_93>
						<IEC103BinaryIPPoint_94>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_94>
						<IEC103BinaryIPPoint_95>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_95>
						<IEC103BinaryIPPoint_96>
							<IEC103BinaryIPPoint_FuncType>0</IEC103BinaryIPPoint_FuncType>
							<IEC103BinaryIPPoint_InfoNum>0</IEC103BinaryIPPoint_InfoNum>
							<IEC103BinaryIPPoint_Point>0</IEC103BinaryIPPoint_Point>
							<IEC103BinaryIPPoint_GenInterrogation>0</IEC103BinaryIPPoint_GenInterrogation>
						</IEC103BinaryIPPoint_96>
						<IEC103Meas_1>
							<IEC103Meas_ASDUIdentType>0</IEC103Meas_ASDUIdentType>
							<IEC103Meas_ASDUFuncType>0</IEC103Meas_ASDUFuncType>
							<IEC103Meas_ASDUInfoNum>0</IEC103Meas_ASDUInfoNum>
							<IEC103Meas_ASDUScanTimeout>0</IEC103Meas_ASDUScanTimeout>
							<IEC103Meas_1stAnalogEntry>0</IEC103Meas_1stAnalogEntry>
							<IEC103Meas_1stAnalogFactor>0</IEC103Meas_1stAnalogFactor>
							<IEC103Meas_1stAnalogOffset>0</IEC103Meas_1stAnalogOffset>
							<IEC103Meas_2ndAnalogEntry>0</IEC103Meas_2ndAnalogEntry>
							<IEC103Meas_2ndAnalogFactor>0</IEC103Meas_2ndAnalogFactor>
							<IEC103Meas_2ndAnalogOffset>0</IEC103Meas_2ndAnalogOffset>
							<IEC103Meas_3rdAnalogEntry>0</IEC103Meas_3rdAnalogEntry>
							<IEC103Meas_3rdAnalogFactor>0</IEC103Meas_3rdAnalogFactor>
							<IEC103Meas_3rdAnalogOffset>0</IEC103Meas_3rdAnalogOffset>
							<IEC103Meas_4thAnalogEntry>0</IEC103Meas_4thAnalogEntry>
							<IEC103Meas_4thAnalogFactor>0</IEC103Meas_4thAnalogFactor>
							<IEC103Meas_4thAnalogOffset>0</IEC103Meas_4thAnalogOffset>
							<IEC103Meas_5thAnalogEntry>0</IEC103Meas_5thAnalogEntry>
							<IEC103Meas_5thAnalogFactor>0</IEC103Meas_5thAnalogFactor>
							<IEC103Meas_5thAnalogOffset>0</IEC103Meas_5thAnalogOffset>
							<IEC103Meas_6thAnalogEntry>0</IEC103Meas_6thAnalogEntry>
							<IEC103Meas_6thAnalogFactor>0</IEC103Meas_6thAnalogFactor>
							<IEC103Meas_6thAnalogOffset>0</IEC103Meas_6thAnalogOffset>
							<IEC103Meas_7thAnalogEntry>0</IEC103Meas_7thAnalogEntry>
							<IEC103Meas_7thAnalogFactor>0</IEC103Meas_7thAnalogFactor>
							<IEC103Meas_7thAnalogOffset>0</IEC103Meas_7thAnalogOffset>
							<IEC103Meas_8thAnalogEntry>0</IEC103Meas_8thAnalogEntry>
							<IEC103Meas_8thAnalogFactor>0</IEC103Meas_8thAnalogFactor>
							<IEC103Meas_8thAnalogOffset>0</IEC103Meas_8thAnalogOffset>
							<IEC103Meas_9thAnalogEntry>0</IEC103Meas_9thAnalogEntry>
							<IEC103Meas_9thAnalogFactor>0</IEC103Meas_9thAnalogFactor>
							<IEC103Meas_9thAnalogOffset>0</IEC103Meas_9thAnalogOffset>
						</IEC103Meas_1>
						<IEC103Meas_2>
							<IEC103Meas_ASDUIdentType>0</IEC103Meas_ASDUIdentType>
							<IEC103Meas_ASDUFuncType>0</IEC103Meas_ASDUFuncType>
							<IEC103Meas_ASDUInfoNum>0</IEC103Meas_ASDUInfoNum>
							<IEC103Meas_ASDUScanTimeout>0</IEC103Meas_ASDUScanTimeout>
							<IEC103Meas_1stAnalogEntry>0</IEC103Meas_1stAnalogEntry>
							<IEC103Meas_1stAnalogFactor>0</IEC103Meas_1stAnalogFactor>
							<IEC103Meas_1stAnalogOffset>0</IEC103Meas_1stAnalogOffset>
							<IEC103Meas_2ndAnalogEntry>0</IEC103Meas_2ndAnalogEntry>
							<IEC103Meas_2ndAnalogFactor>0</IEC103Meas_2ndAnalogFactor>
							<IEC103Meas_2ndAnalogOffset>0</IEC103Meas_2ndAnalogOffset>
							<IEC103Meas_3rdAnalogEntry>0</IEC103Meas_3rdAnalogEntry>
							<IEC103Meas_3rdAnalogFactor>0</IEC103Meas_3rdAnalogFactor>
							<IEC103Meas_3rdAnalogOffset>0</IEC103Meas_3rdAnalogOffset>
							<IEC103Meas_4thAnalogEntry>0</IEC103Meas_4thAnalogEntry>
							<IEC103Meas_4thAnalogFactor>0</IEC103Meas_4thAnalogFactor>
							<IEC103Meas_4thAnalogOffset>0</IEC103Meas_4thAnalogOffset>
							<IEC103Meas_5thAnalogEntry>0</IEC103Meas_5thAnalogEntry>
							<IEC103Meas_5thAnalogFactor>0</IEC103Meas_5thAnalogFactor>
							<IEC103Meas_5thAnalogOffset>0</IEC103Meas_5thAnalogOffset>
							<IEC103Meas_6thAnalogEntry>0</IEC103Meas_6thAnalogEntry>
							<IEC103Meas_6thAnalogFactor>0</IEC103Meas_6thAnalogFactor>
							<IEC103Meas_6thAnalogOffset>0</IEC103Meas_6thAnalogOffset>
							<IEC103Meas_7thAnalogEntry>0</IEC103Meas_7thAnalogEntry>
							<IEC103Meas_7thAnalogFactor>0</IEC103Meas_7thAnalogFactor>
							<IEC103Meas_7thAnalogOffset>0</IEC103Meas_7thAnalogOffset>
							<IEC103Meas_8thAnalogEntry>0</IEC103Meas_8thAnalogEntry>
							<IEC103Meas_8thAnalogFactor>0</IEC103Meas_8thAnalogFactor>
							<IEC103Meas_8thAnalogOffset>0</IEC103Meas_8thAnalogOffset>
							<IEC103Meas_9thAnalogEntry>0</IEC103Meas_9thAnalogEntry>
							<IEC103Meas_9thAnalogFactor>0</IEC103Meas_9thAnalogFactor>
							<IEC103Meas_9thAnalogOffset>0</IEC103Meas_9thAnalogOffset>
						</IEC103Meas_2>
						<IEC103Meas_3>
							<IEC103Meas_ASDUIdentType>0</IEC103Meas_ASDUIdentType>
							<IEC103Meas_ASDUFuncType>0</IEC103Meas_ASDUFuncType>
							<IEC103Meas_ASDUInfoNum>0</IEC103Meas_ASDUInfoNum>
							<IEC103Meas_ASDUScanTimeout>0</IEC103Meas_ASDUScanTimeout>
							<IEC103Meas_1stAnalogEntry>0</IEC103Meas_1stAnalogEntry>
							<IEC103Meas_1stAnalogFactor>0</IEC103Meas_1stAnalogFactor>
							<IEC103Meas_1stAnalogOffset>0</IEC103Meas_1stAnalogOffset>
							<IEC103Meas_2ndAnalogEntry>0</IEC103Meas_2ndAnalogEntry>
							<IEC103Meas_2ndAnalogFactor>0</IEC103Meas_2ndAnalogFactor>
							<IEC103Meas_2ndAnalogOffset>0</IEC103Meas_2ndAnalogOffset>
							<IEC103Meas_3rdAnalogEntry>0</IEC103Meas_3rdAnalogEntry>
							<IEC103Meas_3rdAnalogFactor>0</IEC103Meas_3rdAnalogFactor>
							<IEC103Meas_3rdAnalogOffset>0</IEC103Meas_3rdAnalogOffset>
							<IEC103Meas_4thAnalogEntry>0</IEC103Meas_4thAnalogEntry>
							<IEC103Meas_4thAnalogFactor>0</IEC103Meas_4thAnalogFactor>
							<IEC103Meas_4thAnalogOffset>0</IEC103Meas_4thAnalogOffset>
							<IEC103Meas_5thAnalogEntry>0</IEC103Meas_5thAnalogEntry>
							<IEC103Meas_5thAnalogFactor>0</IEC103Meas_5thAnalogFactor>
							<IEC103Meas_5thAnalogOffset>0</IEC103Meas_5thAnalogOffset>
							<IEC103Meas_6thAnalogEntry>0</IEC103Meas_6thAnalogEntry>
							<IEC103Meas_6thAnalogFactor>0</IEC103Meas_6thAnalogFactor>
							<IEC103Meas_6thAnalogOffset>0</IEC103Meas_6thAnalogOffset>
							<IEC103Meas_7thAnalogEntry>0</IEC103Meas_7thAnalogEntry>
							<IEC103Meas_7thAnalogFactor>0</IEC103Meas_7thAnalogFactor>
							<IEC103Meas_7thAnalogOffset>0</IEC103Meas_7thAnalogOffset>
							<IEC103Meas_8thAnalogEntry>0</IEC103Meas_8thAnalogEntry>
							<IEC103Meas_8thAnalogFactor>0</IEC103Meas_8thAnalogFactor>
							<IEC103Meas_8thAnalogOffset>0</IEC103Meas_8thAnalogOffset>
							<IEC103Meas_9thAnalogEntry>0</IEC103Meas_9thAnalogEntry>
							<IEC103Meas_9thAnalogFactor>0</IEC103Meas_9thAnalogFactor>
							<IEC103Meas_9thAnalogOffset>0</IEC103Meas_9thAnalogOffset>
						</IEC103Meas_3>
						<IEC103Meas_4>
							<IEC103Meas_ASDUIdentType>0</IEC103Meas_ASDUIdentType>
							<IEC103Meas_ASDUFuncType>0</IEC103Meas_ASDUFuncType>
							<IEC103Meas_ASDUInfoNum>0</IEC103Meas_ASDUInfoNum>
							<IEC103Meas_ASDUScanTimeout>0</IEC103Meas_ASDUScanTimeout>
							<IEC103Meas_1stAnalogEntry>0</IEC103Meas_1stAnalogEntry>
							<IEC103Meas_1stAnalogFactor>0</IEC103Meas_1stAnalogFactor>
							<IEC103Meas_1stAnalogOffset>0</IEC103Meas_1stAnalogOffset>
							<IEC103Meas_2ndAnalogEntry>0</IEC103Meas_2ndAnalogEntry>
							<IEC103Meas_2ndAnalogFactor>0</IEC103Meas_2ndAnalogFactor>
							<IEC103Meas_2ndAnalogOffset>0</IEC103Meas_2ndAnalogOffset>
							<IEC103Meas_3rdAnalogEntry>0</IEC103Meas_3rdAnalogEntry>
							<IEC103Meas_3rdAnalogFactor>0</IEC103Meas_3rdAnalogFactor>
							<IEC103Meas_3rdAnalogOffset>0</IEC103Meas_3rdAnalogOffset>
							<IEC103Meas_4thAnalogEntry>0</IEC103Meas_4thAnalogEntry>
							<IEC103Meas_4thAnalogFactor>0</IEC103Meas_4thAnalogFactor>
							<IEC103Meas_4thAnalogOffset>0</IEC103Meas_4thAnalogOffset>
							<IEC103Meas_5thAnalogEntry>0</IEC103Meas_5thAnalogEntry>
							<IEC103Meas_5thAnalogFactor>0</IEC103Meas_5thAnalogFactor>
							<IEC103Meas_5thAnalogOffset>0</IEC103Meas_5thAnalogOffset>
							<IEC103Meas_6thAnalogEntry>0</IEC103Meas_6thAnalogEntry>
							<IEC103Meas_6thAnalogFactor>0</IEC103Meas_6thAnalogFactor>
							<IEC103Meas_6thAnalogOffset>0</IEC103Meas_6thAnalogOffset>
							<IEC103Meas_7thAnalogEntry>0</IEC103Meas_7thAnalogEntry>
							<IEC103Meas_7thAnalogFactor>0</IEC103Meas_7thAnalogFactor>
							<IEC103Meas_7thAnalogOffset>0</IEC103Meas_7thAnalogOffset>
							<IEC103Meas_8thAnalogEntry>0</IEC103Meas_8thAnalogEntry>
							<IEC103Meas_8thAnalogFactor>0</IEC103Meas_8thAnalogFactor>
							<IEC103Meas_8thAnalogOffset>0</IEC103Meas_8thAnalogOffset>
							<IEC103Meas_9thAnalogEntry>0</IEC103Meas_9thAnalogEntry>
							<IEC103Meas_9thAnalogFactor>0</IEC103Meas_9thAnalogFactor>
							<IEC103Meas_9thAnalogOffset>0</IEC103Meas_9thAnalogOffset>
						</IEC103Meas_4>
						<IEC103Meas_5>
							<IEC103Meas_ASDUIdentType>0</IEC103Meas_ASDUIdentType>
							<IEC103Meas_ASDUFuncType>0</IEC103Meas_ASDUFuncType>
							<IEC103Meas_ASDUInfoNum>0</IEC103Meas_ASDUInfoNum>
							<IEC103Meas_ASDUScanTimeout>0</IEC103Meas_ASDUScanTimeout>
							<IEC103Meas_1stAnalogEntry>0</IEC103Meas_1stAnalogEntry>
							<IEC103Meas_1stAnalogFactor>0</IEC103Meas_1stAnalogFactor>
							<IEC103Meas_1stAnalogOffset>0</IEC103Meas_1stAnalogOffset>
							<IEC103Meas_2ndAnalogEntry>0</IEC103Meas_2ndAnalogEntry>
							<IEC103Meas_2ndAnalogFactor>0</IEC103Meas_2ndAnalogFactor>
							<IEC103Meas_2ndAnalogOffset>0</IEC103Meas_2ndAnalogOffset>
							<IEC103Meas_3rdAnalogEntry>0</IEC103Meas_3rdAnalogEntry>
							<IEC103Meas_3rdAnalogFactor>0</IEC103Meas_3rdAnalogFactor>
							<IEC103Meas_3rdAnalogOffset>0</IEC103Meas_3rdAnalogOffset>
							<IEC103Meas_4thAnalogEntry>0</IEC103Meas_4thAnalogEntry>
							<IEC103Meas_4thAnalogFactor>0</IEC103Meas_4thAnalogFactor>
							<IEC103Meas_4thAnalogOffset>0</IEC103Meas_4thAnalogOffset>
							<IEC103Meas_5thAnalogEntry>0</IEC103Meas_5thAnalogEntry>
							<IEC103Meas_5thAnalogFactor>0</IEC103Meas_5thAnalogFactor>
							<IEC103Meas_5thAnalogOffset>0</IEC103Meas_5thAnalogOffset>
							<IEC103Meas_6thAnalogEntry>0</IEC103Meas_6thAnalogEntry>
							<IEC103Meas_6thAnalogFactor>0</IEC103Meas_6thAnalogFactor>
							<IEC103Meas_6thAnalogOffset>0</IEC103Meas_6thAnalogOffset>
							<IEC103Meas_7thAnalogEntry>0</IEC103Meas_7thAnalogEntry>
							<IEC103Meas_7thAnalogFactor>0</IEC103Meas_7thAnalogFactor>
							<IEC103Meas_7thAnalogOffset>0</IEC103Meas_7thAnalogOffset>
							<IEC103Meas_8thAnalogEntry>0</IEC103Meas_8thAnalogEntry>
							<IEC103Meas_8thAnalogFactor>0</IEC103Meas_8thAnalogFactor>
							<IEC103Meas_8thAnalogOffset>0</IEC103Meas_8thAnalogOffset>
							<IEC103Meas_9thAnalogEntry>0</IEC103Meas_9thAnalogEntry>
							<IEC103Meas_9thAnalogFactor>0</IEC103Meas_9thAnalogFactor>
							<IEC103Meas_9thAnalogOffset>0</IEC103Meas_9thAnalogOffset>
						</IEC103Meas_5>
						<IEC103Meas5thASDU>
							<IEC103Meas5thASDU_TenthAnalogEntry>0</IEC103Meas5thASDU_TenthAnalogEntry>
							<IEC103Meas5thASDU_TenthAnalogFactor>0</IEC103Meas5thASDU_TenthAnalogFactor>
							<IEC103Meas5thASDU_TenthAnalogOffset>0</IEC103Meas5thASDU_TenthAnalogOffset>
							<IEC103Meas5thASDU_EleventhAnalogEntry>0</IEC103Meas5thASDU_EleventhAnalogEntry>
							<IEC103Meas5thASDU_EleventhAnalogFactor>0</IEC103Meas5thASDU_EleventhAnalogFactor>
							<IEC103Meas5thASDU_EleventhAnalogOffset>0</IEC103Meas5thASDU_EleventhAnalogOffset>
							<IEC103Meas5thASDU_TwelfthAnalogEntry>0</IEC103Meas5thASDU_TwelfthAnalogEntry>
							<IEC103Meas5thASDU_TwelfthAnalogFactor>0</IEC103Meas5thASDU_TwelfthAnalogFactor>
							<IEC103Meas5thASDU_TwelfthAnalogOffset>0</IEC103Meas5thASDU_TwelfthAnalogOffset>
							<IEC103Meas5thASDU_ThirteenthAnalogEntry>0</IEC103Meas5thASDU_ThirteenthAnalogEntry>
							<IEC103Meas5thASDU_ThirteenthAnalogFactor>0</IEC103Meas5thASDU_ThirteenthAnalogFactor>
							<IEC103Meas5thASDU_ThirteenthAnalogOffset>0</IEC103Meas5thASDU_ThirteenthAnalogOffset>
							<IEC103Meas5thASDU_FourteenthAnalogEntry>0</IEC103Meas5thASDU_FourteenthAnalogEntry>
							<IEC103Meas5thASDU_FourteenthAnalogFactor>0</IEC103Meas5thASDU_FourteenthAnalogFactor>
							<IEC103Meas5thASDU_FourteenthAnalogOffset>0</IEC103Meas5thASDU_FourteenthAnalogOffset>
							<IEC103Meas5thASDU_FifteenthAnalogEntry>0</IEC103Meas5thASDU_FifteenthAnalogEntry>
							<IEC103Meas5thASDU_FifteenthAnalogFactor>0</IEC103Meas5thASDU_FifteenthAnalogFactor>
							<IEC103Meas5thASDU_FifteenthAnalogOffset>0</IEC103Meas5thASDU_FifteenthAnalogOffset>
							<IEC103Meas5thASDU_SixteenthAnalogEntry>0</IEC103Meas5thASDU_SixteenthAnalogEntry>
							<IEC103Meas5thASDU_SixteenthAnalogFactor>0</IEC103Meas5thASDU_SixteenthAnalogFactor>
							<IEC103Meas5thASDU_SixteenthAnalogOffset>0</IEC103Meas5thASDU_SixteenthAnalogOffset>
						</IEC103Meas5thASDU>
						<IEC103Cmd_1>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_1>
						<IEC103Cmd_2>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_2>
						<IEC103Cmd_3>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_3>
						<IEC103Cmd_4>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_4>
						<IEC103Cmd_5>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_5>
						<IEC103Cmd_6>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_6>
						<IEC103Cmd_7>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_7>
						<IEC103Cmd_8>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_8>
						<IEC103Cmd_9>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_9>
						<IEC103Cmd_10>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_10>
						<IEC103Cmd_11>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_11>
						<IEC103Cmd_12>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_12>
						<IEC103Cmd_13>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_13>
						<IEC103Cmd_14>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_14>
						<IEC103Cmd_15>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_15>
						<IEC103Cmd_16>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_16>
						<IEC103Cmd_17>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_17>
						<IEC103Cmd_18>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_18>
						<IEC103Cmd_19>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_19>
						<IEC103Cmd_20>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_20>
						<IEC103Cmd_21>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_21>
						<IEC103Cmd_22>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_22>
						<IEC103Cmd_23>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_23>
						<IEC103Cmd_24>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_24>
						<IEC103Cmd_25>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_25>
						<IEC103Cmd_26>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_26>
						<IEC103Cmd_27>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_27>
						<IEC103Cmd_28>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_28>
						<IEC103Cmd_29>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_29>
						<IEC103Cmd_30>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_30>
						<IEC103Cmd_31>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_31>
						<IEC103Cmd_32>
							<IEC103Cmd_FuncType>0</IEC103Cmd_FuncType>
							<IEC103Cmd_InfoNum>0</IEC103Cmd_InfoNum>
							<IEC103Cmd_On>0</IEC103Cmd_On>
							<IEC103Cmd_Off>0</IEC103Cmd_Off>
						</IEC103Cmd_32>
						<GGIO1_Indication_1>
							<GGIO1_Name>GGIO$ST$Ind1</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_1>
						<GGIO1_Indication_2>
							<GGIO1_Name>GGIO$ST$Ind2</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_2>
						<GGIO1_Indication_3>
							<GGIO1_Name>GGIO$ST$Ind3</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_3>
						<GGIO1_Indication_4>
							<GGIO1_Name>GGIO$ST$Ind4</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_4>
						<GGIO1_Indication_5>
							<GGIO1_Name>GGIO$ST$Ind5</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_5>
						<GGIO1_Indication_6>
							<GGIO1_Name>GGIO$ST$Ind6</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_6>
						<GGIO1_Indication_7>
							<GGIO1_Name>GGIO$ST$Ind7</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_7>
						<GGIO1_Indication_8>
							<GGIO1_Name>GGIO$ST$Ind8</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_8>
						<GGIO1_Indication_9>
							<GGIO1_Name>GGIO$ST$Ind9</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_9>
						<GGIO1_Indication_10>
							<GGIO1_Name>GGIO$ST$Ind10</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_10>
						<GGIO1_Indication_11>
							<GGIO1_Name>GGIO$ST$Ind11</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_11>
						<GGIO1_Indication_12>
							<GGIO1_Name>GGIO$ST$Ind12</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_12>
						<GGIO1_Indication_13>
							<GGIO1_Name>GGIO$ST$Ind13</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_13>
						<GGIO1_Indication_14>
							<GGIO1_Name>GGIO$ST$Ind14</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_14>
						<GGIO1_Indication_15>
							<GGIO1_Name>GGIO$ST$Ind15</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_15>
						<GGIO1_Indication_16>
							<GGIO1_Name>GGIO$ST$Ind16</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_16>
						<GGIO1_Indication_17>
							<GGIO1_Name>GGIO$ST$Ind17</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_17>
						<GGIO1_Indication_18>
							<GGIO1_Name>GGIO$ST$Ind18</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_18>
						<GGIO1_Indication_19>
							<GGIO1_Name>GGIO$ST$Ind19</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_19>
						<GGIO1_Indication_20>
							<GGIO1_Name>GGIO$ST$Ind20</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_20>
						<GGIO1_Indication_21>
							<GGIO1_Name>GGIO$ST$Ind21</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_21>
						<GGIO1_Indication_22>
							<GGIO1_Name>GGIO$ST$Ind22</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_22>
						<GGIO1_Indication_23>
							<GGIO1_Name>GGIO$ST$Ind23</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_23>
						<GGIO1_Indication_24>
							<GGIO1_Name>GGIO$ST$Ind24</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_24>
						<GGIO1_Indication_25>
							<GGIO1_Name>GGIO$ST$Ind25</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_25>
						<GGIO1_Indication_26>
							<GGIO1_Name>GGIO$ST$Ind26</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_26>
						<GGIO1_Indication_27>
							<GGIO1_Name>GGIO$ST$Ind27</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_27>
						<GGIO1_Indication_28>
							<GGIO1_Name>GGIO$ST$Ind28</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_28>
						<GGIO1_Indication_29>
							<GGIO1_Name>GGIO$ST$Ind29</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_29>
						<GGIO1_Indication_30>
							<GGIO1_Name>GGIO$ST$Ind30</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_30>
						<GGIO1_Indication_31>
							<GGIO1_Name>GGIO$ST$Ind31</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_31>
						<GGIO1_Indication_32>
							<GGIO1_Name>GGIO$ST$Ind32</GGIO1_Name>
							<GGIO1_Indication>0</GGIO1_Indication>
						</GGIO1_Indication_32>
						<TransientRecorder>
							<TransientRecorder_NumberofRecords>15</TransientRecorder_NumberofRecords>
							<TransientRecorder_SamplesperCycle>2</TransientRecorder_SamplesperCycle>
							<TransientRecorder_TriggerMode>0</TransientRecorder_TriggerMode>
							<TransientRecorder_TriggerPosition>20</TransientRecorder_TriggerPosition>
							<TransientRecorder_TriggerSource>8388610</TransientRecorder_TriggerSource>
							<TransientRecorder_TriggeronAnyPickup>0</TransientRecorder_TriggeronAnyPickup>
							<TransientRecorder_TriggeronAnyOperate>0</TransientRecorder_TriggeronAnyOperate>
							<TransientRecorder_TriggeronTrip>1</TransientRecorder_TriggeronTrip>
							<TransientRecorder_TriggeronAlarm>0</TransientRecorder_TriggeronAlarm>
							<TransientRecorder_DigitalInput_IDX0>8480769</TransientRecorder_DigitalInput_IDX0>
							<TransientRecorder_DigitalInput_IDX1>8480770</TransientRecorder_DigitalInput_IDX1>
							<TransientRecorder_DigitalInput_IDX2>8481281</TransientRecorder_DigitalInput_IDX2>
							<TransientRecorder_DigitalInput_IDX3>8481282</TransientRecorder_DigitalInput_IDX3>
							<TransientRecorder_DigitalInput_IDX4>8485889</TransientRecorder_DigitalInput_IDX4>
							<TransientRecorder_DigitalInput_IDX5>8485890</TransientRecorder_DigitalInput_IDX5>
							<TransientRecorder_DigitalInput_IDX6>8486401</TransientRecorder_DigitalInput_IDX6>
							<TransientRecorder_DigitalInput_IDX7>8486402</TransientRecorder_DigitalInput_IDX7>
							<TransientRecorder_DigitalInput_IDX8>8519681</TransientRecorder_DigitalInput_IDX8>
							<TransientRecorder_DigitalInput_IDX9>8519682</TransientRecorder_DigitalInput_IDX9>
							<TransientRecorder_DigitalInput_IDX10>8520193</TransientRecorder_DigitalInput_IDX10>
							<TransientRecorder_DigitalInput_IDX11>8520194</TransientRecorder_DigitalInput_IDX11>
							<TransientRecorder_DigitalInput_IDX12>8505345</TransientRecorder_DigitalInput_IDX12>
							<TransientRecorder_DigitalInput_IDX13>8505346</TransientRecorder_DigitalInput_IDX13>
							<TransientRecorder_DigitalInput_IDX14>8505857</TransientRecorder_DigitalInput_IDX14>
							<TransientRecorder_DigitalInput_IDX15>8505858</TransientRecorder_DigitalInput_IDX15>
							<TransientRecorder_DigitalInput_IDX16>8548353</TransientRecorder_DigitalInput_IDX16>
							<TransientRecorder_DigitalInput_IDX17>8548354</TransientRecorder_DigitalInput_IDX17>
							<TransientRecorder_DigitalInput_IDX18>8548865</TransientRecorder_DigitalInput_IDX18>
							<TransientRecorder_DigitalInput_IDX19>8548866</TransientRecorder_DigitalInput_IDX19>
							<TransientRecorder_DigitalInput_IDX20>8542209</TransientRecorder_DigitalInput_IDX20>
							<TransientRecorder_DigitalInput_IDX21>8542210</TransientRecorder_DigitalInput_IDX21>
							<TransientRecorder_DigitalInput_IDX22>8545282</TransientRecorder_DigitalInput_IDX22>
							<TransientRecorder_DigitalInput_IDX23>8574465</TransientRecorder_DigitalInput_IDX23>
							<TransientRecorder_DigitalInput_IDX24>8574466</TransientRecorder_DigitalInput_IDX24>
							<TransientRecorder_DigitalInput_IDX25>8574977</TransientRecorder_DigitalInput_IDX25>
							<TransientRecorder_DigitalInput_IDX26>8574978</TransientRecorder_DigitalInput_IDX26>
							<TransientRecorder_DigitalInput_IDX27>8600065</TransientRecorder_DigitalInput_IDX27>
							<TransientRecorder_DigitalInput_IDX28>8600066</TransientRecorder_DigitalInput_IDX28>
							<TransientRecorder_DigitalInput_IDX29>8600577</TransientRecorder_DigitalInput_IDX29>
							<TransientRecorder_DigitalInput_IDX30>8600578</TransientRecorder_DigitalInput_IDX30>
							<TransientRecorder_DigitalInput_IDX31>8625153</TransientRecorder_DigitalInput_IDX31>
							<TransientRecorder_DigitalInput_IDX32>8625154</TransientRecorder_DigitalInput_IDX32>
							<TransientRecorder_DigitalInput_IDX33>8625665</TransientRecorder_DigitalInput_IDX33>
							<TransientRecorder_DigitalInput_IDX34>8625666</TransientRecorder_DigitalInput_IDX34>
							<TransientRecorder_DigitalInput_IDX35>8834576</TransientRecorder_DigitalInput_IDX35>
							<TransientRecorder_DigitalInput_IDX36>8834562</TransientRecorder_DigitalInput_IDX36>
							<TransientRecorder_DigitalInput_IDX37>8854024</TransientRecorder_DigitalInput_IDX37>
							<TransientRecorder_DigitalInput_IDX38>8854032</TransientRecorder_DigitalInput_IDX38>
							<TransientRecorder_DigitalInput_IDX39>8854048</TransientRecorder_DigitalInput_IDX39>
							<TransientRecorder_DigitalInput_IDX40>8854529</TransientRecorder_DigitalInput_IDX40>
							<TransientRecorder_DigitalInput_IDX41>8854530</TransientRecorder_DigitalInput_IDX41>
							<TransientRecorder_DigitalInput_IDX42>8861185</TransientRecorder_DigitalInput_IDX42>
							<TransientRecorder_DigitalInput_IDX43>8861186</TransientRecorder_DigitalInput_IDX43>
							<TransientRecorder_DigitalInput_IDX44>8861192</TransientRecorder_DigitalInput_IDX44>
							<TransientRecorder_DigitalInput_IDX45>8861200</TransientRecorder_DigitalInput_IDX45>
							<TransientRecorder_DigitalInput_IDX46>8861216</TransientRecorder_DigitalInput_IDX46>
							<TransientRecorder_DigitalInput_IDX47>8861248</TransientRecorder_DigitalInput_IDX47>
							<TransientRecorder_DigitalInput_IDX48>8861312</TransientRecorder_DigitalInput_IDX48>
							<TransientRecorder_DigitalInput_IDX49>8861440</TransientRecorder_DigitalInput_IDX49>
							<TransientRecorder_DigitalInput_IDX50>8861697</TransientRecorder_DigitalInput_IDX50>
							<TransientRecorder_DigitalInput_IDX51>8861698</TransientRecorder_DigitalInput_IDX51>
							<TransientRecorder_DigitalInput_IDX52>8861704</TransientRecorder_DigitalInput_IDX52>
							<TransientRecorder_DigitalInput_IDX53>8861712</TransientRecorder_DigitalInput_IDX53>
							<TransientRecorder_DigitalInput_IDX54>8861728</TransientRecorder_DigitalInput_IDX54>
							<TransientRecorder_DigitalInput_IDX55>8861824</TransientRecorder_DigitalInput_IDX55>
							<TransientRecorder_DigitalInput_IDX56>8861952</TransientRecorder_DigitalInput_IDX56>
							<TransientRecorder_DigitalInput_IDX57>8862721</TransientRecorder_DigitalInput_IDX57>
							<TransientRecorder_DigitalInput_IDX58>8862722</TransientRecorder_DigitalInput_IDX58>
							<TransientRecorder_DigitalInput_IDX59>8862728</TransientRecorder_DigitalInput_IDX59>
							<TransientRecorder_DigitalInput_IDX60>8862736</TransientRecorder_DigitalInput_IDX60>
							<TransientRecorder_DigitalInput_IDX61>0</TransientRecorder_DigitalInput_IDX61>
							<TransientRecorder_DigitalInput_IDX62>0</TransientRecorder_DigitalInput_IDX62>
							<TransientRecorder_DigitalInput_IDX63>0</TransientRecorder_DigitalInput_IDX63>
							<TransientRecorder_AnalogInput_IDX0>32000</TransientRecorder_AnalogInput_IDX0>
							<TransientRecorder_AnalogInput_IDX1>32002</TransientRecorder_AnalogInput_IDX1>
							<TransientRecorder_AnalogInput_IDX2>32004</TransientRecorder_AnalogInput_IDX2>
							<TransientRecorder_AnalogInput_IDX3>32006</TransientRecorder_AnalogInput_IDX3>
							<TransientRecorder_AnalogInput_IDX4>32008</TransientRecorder_AnalogInput_IDX4>
							<TransientRecorder_AnalogInput_IDX5>32029</TransientRecorder_AnalogInput_IDX5>
							<TransientRecorder_AnalogInput_IDX6>32031</TransientRecorder_AnalogInput_IDX6>
							<TransientRecorder_AnalogInput_IDX7>32027</TransientRecorder_AnalogInput_IDX7>
							<TransientRecorder_AnalogInput_IDX8>32210</TransientRecorder_AnalogInput_IDX8>
							<TransientRecorder_AnalogInput_IDX9>32212</TransientRecorder_AnalogInput_IDX9>
							<TransientRecorder_AnalogInput_IDX10>32214</TransientRecorder_AnalogInput_IDX10>
							<TransientRecorder_AnalogInput_IDX11>32222</TransientRecorder_AnalogInput_IDX11>
							<TransientRecorder_AnalogInput_IDX12>32256</TransientRecorder_AnalogInput_IDX12>
							<TransientRecorder_AnalogInput_IDX13>32258</TransientRecorder_AnalogInput_IDX13>
							<TransientRecorder_AnalogInput_IDX14>32254</TransientRecorder_AnalogInput_IDX14>
							<TransientRecorder_AnalogInput_IDX15>32470</TransientRecorder_AnalogInput_IDX15>
							<TransientRecorder_AnalogInput_IDX16>0</TransientRecorder_AnalogInput_IDX16>
							<TransientRecorder_AnalogInput_IDX17>0</TransientRecorder_AnalogInput_IDX17>
							<TransientRecorder_AnalogInput_IDX18>0</TransientRecorder_AnalogInput_IDX18>
							<TransientRecorder_AnalogInput_IDX19>0</TransientRecorder_AnalogInput_IDX19>
							<TransientRecorder_AnalogInput_IDX20>0</TransientRecorder_AnalogInput_IDX20>
							<TransientRecorder_AnalogInput_IDX21>0</TransientRecorder_AnalogInput_IDX21>
							<TransientRecorder_AnalogInput_IDX22>0</TransientRecorder_AnalogInput_IDX22>
							<TransientRecorder_AnalogInput_IDX23>0</TransientRecorder_AnalogInput_IDX23>
							<TransientRecorder_AnalogInput_IDX24>0</TransientRecorder_AnalogInput_IDX24>
							<TransientRecorder_AnalogInput_IDX25>0</TransientRecorder_AnalogInput_IDX25>
							<TransientRecorder_AnalogInput_IDX26>0</TransientRecorder_AnalogInput_IDX26>
							<TransientRecorder_AnalogInput_IDX27>0</TransientRecorder_AnalogInput_IDX27>
							<TransientRecorder_AnalogInput_IDX28>0</TransientRecorder_AnalogInput_IDX28>
							<TransientRecorder_AnalogInput_IDX29>0</TransientRecorder_AnalogInput_IDX29>
							<TransientRecorder_AnalogInput_IDX30>0</TransientRecorder_AnalogInput_IDX30>
							<TransientRecorder_AnalogInput_IDX31>0</TransientRecorder_AnalogInput_IDX31>
							<TransientRecorder_ComtradeStandard>0</TransientRecorder_ComtradeStandard>
							<TransientRecorder_ComtradeFormat>0</TransientRecorder_ComtradeFormat>
						</TransientRecorder>
						<FaultReportSP_1>
							<FaultReportSP_Function>1</FaultReportSP_Function>
							<FaultReportSP_PreFaultTrigger>8391170</FaultReportSP_PreFaultTrigger>
							<FaultReportSP_FaultTrigger>8388610</FaultReportSP_FaultTrigger>
							<FaultReportSP_AnalogChannel_IDX0>32000</FaultReportSP_AnalogChannel_IDX0>
							<FaultReportSP_AnalogChannel_IDX1>32002</FaultReportSP_AnalogChannel_IDX1>
							<FaultReportSP_AnalogChannel_IDX2>32004</FaultReportSP_AnalogChannel_IDX2>
							<FaultReportSP_AnalogChannel_IDX3>32006</FaultReportSP_AnalogChannel_IDX3>
							<FaultReportSP_AnalogChannel_IDX4>32008</FaultReportSP_AnalogChannel_IDX4>
							<FaultReportSP_AnalogChannel_IDX5>32029</FaultReportSP_AnalogChannel_IDX5>
							<FaultReportSP_AnalogChannel_IDX6>32031</FaultReportSP_AnalogChannel_IDX6>
							<FaultReportSP_AnalogChannel_IDX7>32027</FaultReportSP_AnalogChannel_IDX7>
							<FaultReportSP_AnalogChannel_IDX8>32210</FaultReportSP_AnalogChannel_IDX8>
							<FaultReportSP_AnalogChannel_IDX9>32212</FaultReportSP_AnalogChannel_IDX9>
							<FaultReportSP_AnalogChannel_IDX10>32214</FaultReportSP_AnalogChannel_IDX10>
							<FaultReportSP_AnalogChannel_IDX11>32222</FaultReportSP_AnalogChannel_IDX11>
							<FaultReportSP_AnalogChannel_IDX12>32256</FaultReportSP_AnalogChannel_IDX12>
							<FaultReportSP_AnalogChannel_IDX13>32258</FaultReportSP_AnalogChannel_IDX13>
							<FaultReportSP_AnalogChannel_IDX14>32254</FaultReportSP_AnalogChannel_IDX14>
							<FaultReportSP_AnalogChannel_IDX15>32470</FaultReportSP_AnalogChannel_IDX15>
							<FaultReportSP_AnalogChannel_IDX16>0</FaultReportSP_AnalogChannel_IDX16>
							<FaultReportSP_AnalogChannel_IDX17>0</FaultReportSP_AnalogChannel_IDX17>
							<FaultReportSP_AnalogChannel_IDX18>0</FaultReportSP_AnalogChannel_IDX18>
							<FaultReportSP_AnalogChannel_IDX19>0</FaultReportSP_AnalogChannel_IDX19>
							<FaultReportSP_AnalogChannel_IDX20>0</FaultReportSP_AnalogChannel_IDX20>
							<FaultReportSP_AnalogChannel_IDX21>0</FaultReportSP_AnalogChannel_IDX21>
							<FaultReportSP_AnalogChannel_IDX22>0</FaultReportSP_AnalogChannel_IDX22>
							<FaultReportSP_AnalogChannel_IDX23>0</FaultReportSP_AnalogChannel_IDX23>
							<FaultReportSP_AnalogChannel_IDX24>0</FaultReportSP_AnalogChannel_IDX24>
							<FaultReportSP_AnalogChannel_IDX25>0</FaultReportSP_AnalogChannel_IDX25>
							<FaultReportSP_AnalogChannel_IDX26>0</FaultReportSP_AnalogChannel_IDX26>
							<FaultReportSP_AnalogChannel_IDX27>0</FaultReportSP_AnalogChannel_IDX27>
							<FaultReportSP_AnalogChannel_IDX28>0</FaultReportSP_AnalogChannel_IDX28>
							<FaultReportSP_AnalogChannel_IDX29>0</FaultReportSP_AnalogChannel_IDX29>
							<FaultReportSP_AnalogChannel_IDX30>0</FaultReportSP_AnalogChannel_IDX30>
							<FaultReportSP_AnalogChannel_IDX31>0</FaultReportSP_AnalogChannel_IDX31>
						</FaultReportSP_1>
						<EventDataSP>
							<EventDataSP_Parameter_IDX0>0</EventDataSP_Parameter_IDX0>
							<EventDataSP_Parameter_IDX1>0</EventDataSP_Parameter_IDX1>
							<EventDataSP_Parameter_IDX2>0</EventDataSP_Parameter_IDX2>
							<EventDataSP_Parameter_IDX3>0</EventDataSP_Parameter_IDX3>
							<EventDataSP_Parameter_IDX4>0</EventDataSP_Parameter_IDX4>
							<EventDataSP_Parameter_IDX5>0</EventDataSP_Parameter_IDX5>
							<EventDataSP_Parameter_IDX6>0</EventDataSP_Parameter_IDX6>
							<EventDataSP_Parameter_IDX7>0</EventDataSP_Parameter_IDX7>
							<EventDataSP_Parameter_IDX8>0</EventDataSP_Parameter_IDX8>
							<EventDataSP_Parameter_IDX9>0</EventDataSP_Parameter_IDX9>
							<EventDataSP_Parameter_IDX10>0</EventDataSP_Parameter_IDX10>
							<EventDataSP_Parameter_IDX11>0</EventDataSP_Parameter_IDX11>
							<EventDataSP_Parameter_IDX12>0</EventDataSP_Parameter_IDX12>
							<EventDataSP_Parameter_IDX13>0</EventDataSP_Parameter_IDX13>
							<EventDataSP_Parameter_IDX14>0</EventDataSP_Parameter_IDX14>
							<EventDataSP_Parameter_IDX15>0</EventDataSP_Parameter_IDX15>
							<EventDataSP_Parameter_IDX16>0</EventDataSP_Parameter_IDX16>
							<EventDataSP_Parameter_IDX17>0</EventDataSP_Parameter_IDX17>
							<EventDataSP_Parameter_IDX18>0</EventDataSP_Parameter_IDX18>
							<EventDataSP_Parameter_IDX19>0</EventDataSP_Parameter_IDX19>
							<EventDataSP_Parameter_IDX20>0</EventDataSP_Parameter_IDX20>
							<EventDataSP_Parameter_IDX21>0</EventDataSP_Parameter_IDX21>
							<EventDataSP_Parameter_IDX22>0</EventDataSP_Parameter_IDX22>
							<EventDataSP_Parameter_IDX23>0</EventDataSP_Parameter_IDX23>
							<EventDataSP_Parameter_IDX24>0</EventDataSP_Parameter_IDX24>
							<EventDataSP_Parameter_IDX25>0</EventDataSP_Parameter_IDX25>
							<EventDataSP_Parameter_IDX26>0</EventDataSP_Parameter_IDX26>
							<EventDataSP_Parameter_IDX27>0</EventDataSP_Parameter_IDX27>
							<EventDataSP_Parameter_IDX28>0</EventDataSP_Parameter_IDX28>
							<EventDataSP_Parameter_IDX29>0</EventDataSP_Parameter_IDX29>
							<EventDataSP_Parameter_IDX30>0</EventDataSP_Parameter_IDX30>
							<EventDataSP_Parameter_IDX31>0</EventDataSP_Parameter_IDX31>
							<EventDataSP_Parameter_IDX32>0</EventDataSP_Parameter_IDX32>
							<EventDataSP_Parameter_IDX33>0</EventDataSP_Parameter_IDX33>
							<EventDataSP_Parameter_IDX34>0</EventDataSP_Parameter_IDX34>
							<EventDataSP_Parameter_IDX35>0</EventDataSP_Parameter_IDX35>
							<EventDataSP_Parameter_IDX36>0</EventDataSP_Parameter_IDX36>
							<EventDataSP_Parameter_IDX37>0</EventDataSP_Parameter_IDX37>
							<EventDataSP_Parameter_IDX38>0</EventDataSP_Parameter_IDX38>
							<EventDataSP_Parameter_IDX39>0</EventDataSP_Parameter_IDX39>
							<EventDataSP_Parameter_IDX40>0</EventDataSP_Parameter_IDX40>
							<EventDataSP_Parameter_IDX41>0</EventDataSP_Parameter_IDX41>
							<EventDataSP_Parameter_IDX42>0</EventDataSP_Parameter_IDX42>
							<EventDataSP_Parameter_IDX43>0</EventDataSP_Parameter_IDX43>
							<EventDataSP_Parameter_IDX44>0</EventDataSP_Parameter_IDX44>
							<EventDataSP_Parameter_IDX45>0</EventDataSP_Parameter_IDX45>
							<EventDataSP_Parameter_IDX46>0</EventDataSP_Parameter_IDX46>
							<EventDataSP_Parameter_IDX47>0</EventDataSP_Parameter_IDX47>
							<EventDataSP_Parameter_IDX48>0</EventDataSP_Parameter_IDX48>
							<EventDataSP_Parameter_IDX49>0</EventDataSP_Parameter_IDX49>
							<EventDataSP_Parameter_IDX50>0</EventDataSP_Parameter_IDX50>
							<EventDataSP_Parameter_IDX51>0</EventDataSP_Parameter_IDX51>
							<EventDataSP_Parameter_IDX52>0</EventDataSP_Parameter_IDX52>
							<EventDataSP_Parameter_IDX53>0</EventDataSP_Parameter_IDX53>
							<EventDataSP_Parameter_IDX54>0</EventDataSP_Parameter_IDX54>
							<EventDataSP_Parameter_IDX55>0</EventDataSP_Parameter_IDX55>
							<EventDataSP_Parameter_IDX56>0</EventDataSP_Parameter_IDX56>
							<EventDataSP_Parameter_IDX57>0</EventDataSP_Parameter_IDX57>
							<EventDataSP_Parameter_IDX58>0</EventDataSP_Parameter_IDX58>
							<EventDataSP_Parameter_IDX59>0</EventDataSP_Parameter_IDX59>
							<EventDataSP_Parameter_IDX60>0</EventDataSP_Parameter_IDX60>
							<EventDataSP_Parameter_IDX61>0</EventDataSP_Parameter_IDX61>
							<EventDataSP_Parameter_IDX62>0</EventDataSP_Parameter_IDX62>
							<EventDataSP_Parameter_IDX63>0</EventDataSP_Parameter_IDX63>
						</EventDataSP>
						<ProgrammableLED_5>
							<ProgrammableLED_Name>LED 5</ProgrammableLED_Name>
							<ProgrammableLED_Color>3</ProgrammableLED_Color>
							<ProgrammableLED_Trigger>0</ProgrammableLED_Trigger>
							<ProgrammableLED_Type>0</ProgrammableLED_Type>
							<ProgrammableLED_ColourTrigger_IDX0>0</ProgrammableLED_ColourTrigger_IDX0>
							<ProgrammableLED_ColourTrigger_IDX1>0</ProgrammableLED_ColourTrigger_IDX1>
						</ProgrammableLED_5>
						<ProgrammableLED_6>
							<ProgrammableLED_Name>LED 6</ProgrammableLED_Name>
							<ProgrammableLED_Color>3</ProgrammableLED_Color>
							<ProgrammableLED_Trigger>0</ProgrammableLED_Trigger>
							<ProgrammableLED_Type>0</ProgrammableLED_Type>
							<ProgrammableLED_ColourTrigger_IDX0>0</ProgrammableLED_ColourTrigger_IDX0>
							<ProgrammableLED_ColourTrigger_IDX1>0</ProgrammableLED_ColourTrigger_IDX1>
						</ProgrammableLED_6>
						<ProgrammableLED_7>
							<ProgrammableLED_Name>LED 7</ProgrammableLED_Name>
							<ProgrammableLED_Color>3</ProgrammableLED_Color>
							<ProgrammableLED_Trigger>0</ProgrammableLED_Trigger>
							<ProgrammableLED_Type>0</ProgrammableLED_Type>
							<ProgrammableLED_ColourTrigger_IDX0>0</ProgrammableLED_ColourTrigger_IDX0>
							<ProgrammableLED_ColourTrigger_IDX1>0</ProgrammableLED_ColourTrigger_IDX1>
						</ProgrammableLED_7>
						<ProgrammableLED_8>
							<ProgrammableLED_Name>LED 8</ProgrammableLED_Name>
							<ProgrammableLED_Color>3</ProgrammableLED_Color>
							<ProgrammableLED_Trigger>0</ProgrammableLED_Trigger>
							<ProgrammableLED_Type>0</ProgrammableLED_Type>
							<ProgrammableLED_ColourTrigger_IDX0>0</ProgrammableLED_ColourTrigger_IDX0>
							<ProgrammableLED_ColourTrigger_IDX1>0</ProgrammableLED_ColourTrigger_IDX1>
						</ProgrammableLED_8>
						<FPProperties>
							<FPProperties_ColorScheme>0</FPProperties_ColorScheme>
							<FPProperties_FlashMsgTime>2</FPProperties_FlashMsgTime>
							<FPProperties_MsgTimeout>30</FPProperties_MsgTimeout>
							<FPProperties_ScreenSaver>0</FPProperties_ScreenSaver>
							<FPProperties_Language>3</FPProperties_Language>
							<FPProperties_Temperature>0</FPProperties_Temperature>
							<FPProperties_TargetAutoNav>0</FPProperties_TargetAutoNav>
						</FPProperties>
						<Resetting>
							<Resetting_ResetInput_IDX0>0</Resetting_ResetInput_IDX0>
							<Resetting_ResetInput_IDX1>0</Resetting_ResetInput_IDX1>
							<Resetting_ResetInput_IDX2>0</Resetting_ResetInput_IDX2>
						</Resetting>
						<Installation>
							<DeviceName>Relay 1</DeviceName>
							<DeviceInService>0</DeviceInService>
							<DeviceServiceCommand>0</DeviceServiceCommand>
							<Installation_ValidateCANBUSIO>0</Installation_ValidateCANBUSIO>
							<Installation_RemoteIODetectValue />
						</Installation>
						<ConfigMode>
							<ConfigMode_NormalSimple>0</ConfigMode_NormalSimple>
						</ConfigMode>
						<IEC103DistRecDigitalCh_1>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_1>
						<IEC103DistRecDigitalCh_2>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_2>
						<IEC103DistRecDigitalCh_3>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_3>
						<IEC103DistRecDigitalCh_4>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_4>
						<IEC103DistRecDigitalCh_5>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_5>
						<IEC103DistRecDigitalCh_6>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_6>
						<IEC103DistRecDigitalCh_7>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_7>
						<IEC103DistRecDigitalCh_8>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_8>
						<IEC103DistRecDigitalCh_9>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_9>
						<IEC103DistRecDigitalCh_10>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_10>
						<IEC103DistRecDigitalCh_11>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_11>
						<IEC103DistRecDigitalCh_12>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_12>
						<IEC103DistRecDigitalCh_13>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_13>
						<IEC103DistRecDigitalCh_14>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_14>
						<IEC103DistRecDigitalCh_15>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_15>
						<IEC103DistRecDigitalCh_16>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_16>
						<IEC103DistRecDigitalCh_17>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_17>
						<IEC103DistRecDigitalCh_18>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_18>
						<IEC103DistRecDigitalCh_19>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_19>
						<IEC103DistRecDigitalCh_20>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_20>
						<IEC103DistRecDigitalCh_21>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_21>
						<IEC103DistRecDigitalCh_22>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_22>
						<IEC103DistRecDigitalCh_23>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_23>
						<IEC103DistRecDigitalCh_24>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_24>
						<IEC103DistRecDigitalCh_25>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_25>
						<IEC103DistRecDigitalCh_26>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_26>
						<IEC103DistRecDigitalCh_27>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_27>
						<IEC103DistRecDigitalCh_28>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_28>
						<IEC103DistRecDigitalCh_29>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_29>
						<IEC103DistRecDigitalCh_30>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_30>
						<IEC103DistRecDigitalCh_31>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_31>
						<IEC103DistRecDigitalCh_32>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_32>
						<IEC103DistRecDigitalCh_33>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_33>
						<IEC103DistRecDigitalCh_34>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_34>
						<IEC103DistRecDigitalCh_35>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_35>
						<IEC103DistRecDigitalCh_36>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_36>
						<IEC103DistRecDigitalCh_37>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_37>
						<IEC103DistRecDigitalCh_38>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_38>
						<IEC103DistRecDigitalCh_39>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_39>
						<IEC103DistRecDigitalCh_40>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_40>
						<IEC103DistRecDigitalCh_41>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_41>
						<IEC103DistRecDigitalCh_42>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_42>
						<IEC103DistRecDigitalCh_43>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_43>
						<IEC103DistRecDigitalCh_44>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_44>
						<IEC103DistRecDigitalCh_45>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_45>
						<IEC103DistRecDigitalCh_46>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_46>
						<IEC103DistRecDigitalCh_47>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_47>
						<IEC103DistRecDigitalCh_48>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_48>
						<IEC103DistRecDigitalCh_49>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_49>
						<IEC103DistRecDigitalCh_50>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_50>
						<IEC103DistRecDigitalCh_51>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_51>
						<IEC103DistRecDigitalCh_52>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_52>
						<IEC103DistRecDigitalCh_53>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_53>
						<IEC103DistRecDigitalCh_54>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_54>
						<IEC103DistRecDigitalCh_55>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_55>
						<IEC103DistRecDigitalCh_56>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_56>
						<IEC103DistRecDigitalCh_57>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_57>
						<IEC103DistRecDigitalCh_58>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_58>
						<IEC103DistRecDigitalCh_59>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_59>
						<IEC103DistRecDigitalCh_60>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_60>
						<IEC103DistRecDigitalCh_61>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_61>
						<IEC103DistRecDigitalCh_62>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_62>
						<IEC103DistRecDigitalCh_63>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_63>
						<IEC103DistRecDigitalCh_64>
							<IEC103DistRecDigitalCh_FuncType>0</IEC103DistRecDigitalCh_FuncType>
							<IEC103DistRecDigitalCh_InfoNum>0</IEC103DistRecDigitalCh_InfoNum>
						</IEC103DistRecDigitalCh_64>
						<GOOSEAnalogSPFloat_1>
							<GOOSEAnalogSPFloat_Name>GOOSE Float1</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_1>
						<GOOSEAnalogSPFloat_2>
							<GOOSEAnalogSPFloat_Name>GOOSE Float2</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_2>
						<GOOSEAnalogSPFloat_3>
							<GOOSEAnalogSPFloat_Name>GOOSE Float3</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_3>
						<GOOSEAnalogSPFloat_4>
							<GOOSEAnalogSPFloat_Name>GOOSE Float4</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_4>
						<GOOSEAnalogSPFloat_5>
							<GOOSEAnalogSPFloat_Name>GOOSE Float5</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_5>
						<GOOSEAnalogSPFloat_6>
							<GOOSEAnalogSPFloat_Name>GOOSE Float6</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_6>
						<GOOSEAnalogSPFloat_7>
							<GOOSEAnalogSPFloat_Name>GOOSE Float7</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_7>
						<GOOSEAnalogSPFloat_8>
							<GOOSEAnalogSPFloat_Name>GOOSE Float8</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_8>
						<GOOSEAnalogSPFloat_9>
							<GOOSEAnalogSPFloat_Name>GOOSE Float9</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_9>
						<GOOSEAnalogSPFloat_10>
							<GOOSEAnalogSPFloat_Name>GOOSE Float10</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_10>
						<GOOSEAnalogSPFloat_11>
							<GOOSEAnalogSPFloat_Name>GOOSE Float11</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_11>
						<GOOSEAnalogSPFloat_12>
							<GOOSEAnalogSPFloat_Name>GOOSE Float12</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_12>
						<GOOSEAnalogSPFloat_13>
							<GOOSEAnalogSPFloat_Name>GOOSE Float13</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_13>
						<GOOSEAnalogSPFloat_14>
							<GOOSEAnalogSPFloat_Name>GOOSE Float14</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_14>
						<GOOSEAnalogSPFloat_15>
							<GOOSEAnalogSPFloat_Name>GOOSE Float15</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_15>
						<GOOSEAnalogSPFloat_16>
							<GOOSEAnalogSPFloat_Name>GOOSE Float16</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_16>
						<GOOSEAnalogSPFloat_17>
							<GOOSEAnalogSPFloat_Name>GOOSE Float17</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_17>
						<GOOSEAnalogSPFloat_18>
							<GOOSEAnalogSPFloat_Name>GOOSE Float18</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_18>
						<GOOSEAnalogSPFloat_19>
							<GOOSEAnalogSPFloat_Name>GOOSE Float19</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_19>
						<GOOSEAnalogSPFloat_20>
							<GOOSEAnalogSPFloat_Name>GOOSE Float20</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_20>
						<GOOSEAnalogSPFloat_21>
							<GOOSEAnalogSPFloat_Name>GOOSE Float21</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_21>
						<GOOSEAnalogSPFloat_22>
							<GOOSEAnalogSPFloat_Name>GOOSE Float22</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_22>
						<GOOSEAnalogSPFloat_23>
							<GOOSEAnalogSPFloat_Name>GOOSE Float23</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_23>
						<GOOSEAnalogSPFloat_24>
							<GOOSEAnalogSPFloat_Name>GOOSE Float24</GOOSEAnalogSPFloat_Name>
							<GOOSEAnalogSPFloat_ID />
							<GOOSEAnalogSPFloat_DefaultMode>0</GOOSEAnalogSPFloat_DefaultMode>
							<GOOSEAnalogSPFloat_DefaultValue>1000000</GOOSEAnalogSPFloat_DefaultValue>
							<GOOSEAnalogSPFloat_Units />
							<GOOSEAnalogSPFloat_PUBase>1000</GOOSEAnalogSPFloat_PUBase>
						</GOOSEAnalogSPFloat_24>
						<GOOSEAnalogSPSint32_1>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 1</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_1>
						<GOOSEAnalogSPSint32_2>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 2</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_2>
						<GOOSEAnalogSPSint32_3>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 3</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_3>
						<GOOSEAnalogSPSint32_4>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 4</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_4>
						<GOOSEAnalogSPSint32_5>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 5</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_5>
						<GOOSEAnalogSPSint32_6>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 6</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_6>
						<GOOSEAnalogSPSint32_7>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 7</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_7>
						<GOOSEAnalogSPSint32_8>
							<GOOSEAnalogSPSint32_Name>GOOSE SINT 8</GOOSEAnalogSPSint32_Name>
							<GOOSEAnalogSPSint32_ID />
							<GOOSEAnalogSPSint32_DefaultMode>0</GOOSEAnalogSPSint32_DefaultMode>
							<GOOSEAnalogSPSint32_DefaultValue>1000</GOOSEAnalogSPSint32_DefaultValue>
							<GOOSEAnalogSPSint32_Units />
							<GOOSEAnalogSPSint32_PUBase>1000</GOOSEAnalogSPSint32_PUBase>
						</GOOSEAnalogSPSint32_8>
						<IEC61850MMS>
							<IEC61850MMS_MMSProtocol>1</IEC61850MMS_MMSProtocol>
						</IEC61850MMS>
						<TFTP>
							<TFTP_TFTPProtocol>1</TFTP_TFTPProtocol>
						</TFTP>
						<SFTPSSH>
							<SFTPSSH_Protocol>1</SFTPSSH_Protocol>
						</SFTPSSH>
						<EthernetRedun>
							<EthernetRedun_PRPHSRMulticastAddr>01154E000100</EthernetRedun_PRPHSRMulticastAddr>
							<EthernetRedun_LLALinkTimeout>100</EthernetRedun_LLALinkTimeout>
							<EthernetRedun_BridgePriority>32768</EthernetRedun_BridgePriority>
							<EthernetRedun_PRT4RSTPPriority>128</EthernetRedun_PRT4RSTPPriority>
							<EthernetRedun_PRT4RSTPPathCost>200000</EthernetRedun_PRT4RSTPPathCost>
							<EthernetRedun_PRT5RSTPPriority>128</EthernetRedun_PRT5RSTPPriority>
							<EthernetRedun_PRT5RSTPPathCost>200000</EthernetRedun_PRT5RSTPPathCost>
						</EthernetRedun>
						<RI_DPS_1>
							<RI_DPS_Name>RI DPS 1</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_1>
						<RI_DPS_2>
							<RI_DPS_Name>RI DPS 2</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_2>
						<RI_DPS_3>
							<RI_DPS_Name>RI DPS 3</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_3>
						<RI_DPS_4>
							<RI_DPS_Name>RI DPS 4</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_4>
						<RI_DPS_5>
							<RI_DPS_Name>RI DPS 5</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_5>
						<RI_DPS_6>
							<RI_DPS_Name>RI DPS 6</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_6>
						<RI_DPS_7>
							<RI_DPS_Name>RI DPS 7</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_7>
						<RI_DPS_8>
							<RI_DPS_Name>RI DPS 8</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_8>
						<RI_DPS_9>
							<RI_DPS_Name>RI DPS 9</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_9>
						<RI_DPS_10>
							<RI_DPS_Name>RI DPS 10</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_10>
						<RI_DPS_11>
							<RI_DPS_Name>RI DPS 11</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_11>
						<RI_DPS_12>
							<RI_DPS_Name>RI DPS 12</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_12>
						<RI_DPS_13>
							<RI_DPS_Name>RI DPS 13</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_13>
						<RI_DPS_14>
							<RI_DPS_Name>RI DPS 14</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_14>
						<RI_DPS_15>
							<RI_DPS_Name>RI DPS 15</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_15>
						<RI_DPS_16>
							<RI_DPS_Name>RI DPS 16</RI_DPS_Name>
							<RI_DPS_DefaultState>4</RI_DPS_DefaultState>
						</RI_DPS_16>
					</DeviceSetup>
					<System>
						<CutoffSP>
							<CutoffSP_Current>20</CutoffSP_Current>
							<CutoffSP_Voltage>10</CutoffSP_Voltage>
						</CutoffSP>
						<CurrentSensing_1>
							<CurrentSensing_Name>CT Ratio</CurrentSensing_Name>
							<CurrentSensing_PhaseCTPrimary>500</CurrentSensing_PhaseCTPrimary>
							<CurrentSensing_PhaseCTSecondary>1</CurrentSensing_PhaseCTSecondary>
							<CurrentSensing_GroundCTPrimary>500</CurrentSensing_GroundCTPrimary>
							<CurrentSensing_GroundCTSecondary>1</CurrentSensing_GroundCTSecondary>
							<CurrentSensing_SGroundCTPrimary>500</CurrentSensing_SGroundCTPrimary>
							<CurrentSensing_SGroundCTSecondary>1</CurrentSensing_SGroundCTSecondary>
							<CurrentSensing_BridgePhCTPrimary>1</CurrentSensing_BridgePhCTPrimary>
							<CurrentSensing_BridgePhCTSec>0</CurrentSensing_BridgePhCTSec>
							<CurrentSensing_BridgeGroundCTPrimary>1</CurrentSensing_BridgeGroundCTPrimary>
							<CurrentSensing_BridgeEFCTSec>0</CurrentSensing_BridgeEFCTSec>
							<CurrentSensing_BridgeSEFCTPrimary>1</CurrentSensing_BridgeSEFCTPrimary>
							<CurrentSensing_BridgeSEFCTSecondary>0</CurrentSensing_BridgeSEFCTSecondary>
						</CurrentSensing_1>
						<VoltageSensing_1>
							<VoltageSensing_Name>VT Ratio</VoltageSensing_Name>
							<VoltageSensing_PhaseVTConnection>0</VoltageSensing_PhaseVTConnection>
							<VoltageSensing_PhaseVTSecondary>1100</VoltageSensing_PhaseVTSecondary>
							<VoltageSensing_PhaseVTRatio>100</VoltageSensing_PhaseVTRatio>
							<VoltageSensing_AuxVTName>Ax VT Bnk1-J2</VoltageSensing_AuxVTName>
							<VoltageSensing_AuxVTConnection>0</VoltageSensing_AuxVTConnection>
							<VoltageSensing_AuxVTSecondary>1100</VoltageSensing_AuxVTSecondary>
							<VoltageSensing_AuxVTRatio>100</VoltageSensing_AuxVTRatio>
							<VoltageSensing_BridgeMainVTPrimary>110</VoltageSensing_BridgeMainVTPrimary>
							<VoltageSensing_BridgeAxVTPrimary>110</VoltageSensing_BridgeAxVTPrimary>
						</VoltageSensing_1>
						<PowerSystem>
							<PowerSystem_NominalFrequency>1</PowerSystem_NominalFrequency>
							<PowerSystem_PhaseRotation>0</PowerSystem_PhaseRotation>
							<PowerSystem_FreqAndPhaseReference>18</PowerSystem_FreqAndPhaseReference>
							<PowerSystem_AlternativeReference>49</PowerSystem_AlternativeReference>
							<PowerSystem_FrequencyTracking>1</PowerSystem_FrequencyTracking>
							<PowerSystem_CostofEnergy>50</PowerSystem_CostofEnergy>
							<PowerSystem_RevPhaseRotation>0</PowerSystem_RevPhaseRotation>
							<PowerSystem_VoltFreqTrackSrc>18</PowerSystem_VoltFreqTrackSrc>
							<PowerSystem_AlternativeReference2>20</PowerSystem_AlternativeReference2>
						</PowerSystem>
						<FlexCurves_1>
							<FlexCurves_Name>User Curve 1</FlexCurves_Name>
							<FlexCurves_CurveTime_IDX0>0</FlexCurves_CurveTime_IDX0>
							<FlexCurves_CurveTime_IDX1>0</FlexCurves_CurveTime_IDX1>
							<FlexCurves_CurveTime_IDX2>0</FlexCurves_CurveTime_IDX2>
							<FlexCurves_CurveTime_IDX3>0</FlexCurves_CurveTime_IDX3>
							<FlexCurves_CurveTime_IDX4>0</FlexCurves_CurveTime_IDX4>
							<FlexCurves_CurveTime_IDX5>0</FlexCurves_CurveTime_IDX5>
							<FlexCurves_CurveTime_IDX6>0</FlexCurves_CurveTime_IDX6>
							<FlexCurves_CurveTime_IDX7>0</FlexCurves_CurveTime_IDX7>
							<FlexCurves_CurveTime_IDX8>0</FlexCurves_CurveTime_IDX8>
							<FlexCurves_CurveTime_IDX9>0</FlexCurves_CurveTime_IDX9>
							<FlexCurves_CurveTime_IDX10>0</FlexCurves_CurveTime_IDX10>
							<FlexCurves_CurveTime_IDX11>0</FlexCurves_CurveTime_IDX11>
							<FlexCurves_CurveTime_IDX12>0</FlexCurves_CurveTime_IDX12>
							<FlexCurves_CurveTime_IDX13>0</FlexCurves_CurveTime_IDX13>
							<FlexCurves_CurveTime_IDX14>0</FlexCurves_CurveTime_IDX14>
							<FlexCurves_CurveTime_IDX15>0</FlexCurves_CurveTime_IDX15>
							<FlexCurves_CurveTime_IDX16>0</FlexCurves_CurveTime_IDX16>
							<FlexCurves_CurveTime_IDX17>0</FlexCurves_CurveTime_IDX17>
							<FlexCurves_CurveTime_IDX18>0</FlexCurves_CurveTime_IDX18>
							<FlexCurves_CurveTime_IDX19>0</FlexCurves_CurveTime_IDX19>
							<FlexCurves_CurveTime_IDX20>0</FlexCurves_CurveTime_IDX20>
							<FlexCurves_CurveTime_IDX21>0</FlexCurves_CurveTime_IDX21>
							<FlexCurves_CurveTime_IDX22>0</FlexCurves_CurveTime_IDX22>
							<FlexCurves_CurveTime_IDX23>0</FlexCurves_CurveTime_IDX23>
							<FlexCurves_CurveTime_IDX24>0</FlexCurves_CurveTime_IDX24>
							<FlexCurves_CurveTime_IDX25>0</FlexCurves_CurveTime_IDX25>
							<FlexCurves_CurveTime_IDX26>0</FlexCurves_CurveTime_IDX26>
							<FlexCurves_CurveTime_IDX27>0</FlexCurves_CurveTime_IDX27>
							<FlexCurves_CurveTime_IDX28>0</FlexCurves_CurveTime_IDX28>
							<FlexCurves_CurveTime_IDX29>0</FlexCurves_CurveTime_IDX29>
							<FlexCurves_CurveTime_IDX30>0</FlexCurves_CurveTime_IDX30>
							<FlexCurves_CurveTime_IDX31>0</FlexCurves_CurveTime_IDX31>
							<FlexCurves_CurveTime_IDX32>0</FlexCurves_CurveTime_IDX32>
							<FlexCurves_CurveTime_IDX33>0</FlexCurves_CurveTime_IDX33>
							<FlexCurves_CurveTime_IDX34>0</FlexCurves_CurveTime_IDX34>
							<FlexCurves_CurveTime_IDX35>0</FlexCurves_CurveTime_IDX35>
							<FlexCurves_CurveTime_IDX36>0</FlexCurves_CurveTime_IDX36>
							<FlexCurves_CurveTime_IDX37>0</FlexCurves_CurveTime_IDX37>
							<FlexCurves_CurveTime_IDX38>0</FlexCurves_CurveTime_IDX38>
							<FlexCurves_CurveTime_IDX39>0</FlexCurves_CurveTime_IDX39>
							<FlexCurves_CurveTime_IDX40>0</FlexCurves_CurveTime_IDX40>
							<FlexCurves_CurveTime_IDX41>0</FlexCurves_CurveTime_IDX41>
							<FlexCurves_CurveTime_IDX42>0</FlexCurves_CurveTime_IDX42>
							<FlexCurves_CurveTime_IDX43>0</FlexCurves_CurveTime_IDX43>
							<FlexCurves_CurveTime_IDX44>0</FlexCurves_CurveTime_IDX44>
							<FlexCurves_CurveTime_IDX45>0</FlexCurves_CurveTime_IDX45>
							<FlexCurves_CurveTime_IDX46>0</FlexCurves_CurveTime_IDX46>
							<FlexCurves_CurveTime_IDX47>0</FlexCurves_CurveTime_IDX47>
							<FlexCurves_CurveTime_IDX48>0</FlexCurves_CurveTime_IDX48>
							<FlexCurves_CurveTime_IDX49>0</FlexCurves_CurveTime_IDX49>
							<FlexCurves_CurveTime_IDX50>0</FlexCurves_CurveTime_IDX50>
							<FlexCurves_CurveTime_IDX51>0</FlexCurves_CurveTime_IDX51>
							<FlexCurves_CurveTime_IDX52>0</FlexCurves_CurveTime_IDX52>
							<FlexCurves_CurveTime_IDX53>0</FlexCurves_CurveTime_IDX53>
							<FlexCurves_CurveTime_IDX54>0</FlexCurves_CurveTime_IDX54>
							<FlexCurves_CurveTime_IDX55>0</FlexCurves_CurveTime_IDX55>
							<FlexCurves_CurveTime_IDX56>0</FlexCurves_CurveTime_IDX56>
							<FlexCurves_CurveTime_IDX57>0</FlexCurves_CurveTime_IDX57>
							<FlexCurves_CurveTime_IDX58>0</FlexCurves_CurveTime_IDX58>
							<FlexCurves_CurveTime_IDX59>0</FlexCurves_CurveTime_IDX59>
							<FlexCurves_CurveTime_IDX60>0</FlexCurves_CurveTime_IDX60>
							<FlexCurves_CurveTime_IDX61>0</FlexCurves_CurveTime_IDX61>
							<FlexCurves_CurveTime_IDX62>0</FlexCurves_CurveTime_IDX62>
							<FlexCurves_CurveTime_IDX63>0</FlexCurves_CurveTime_IDX63>
							<FlexCurves_CurveTime_IDX64>0</FlexCurves_CurveTime_IDX64>
							<FlexCurves_CurveTime_IDX65>0</FlexCurves_CurveTime_IDX65>
							<FlexCurves_CurveTime_IDX66>0</FlexCurves_CurveTime_IDX66>
							<FlexCurves_CurveTime_IDX67>0</FlexCurves_CurveTime_IDX67>
							<FlexCurves_CurveTime_IDX68>0</FlexCurves_CurveTime_IDX68>
							<FlexCurves_CurveTime_IDX69>0</FlexCurves_CurveTime_IDX69>
							<FlexCurves_CurveTime_IDX70>0</FlexCurves_CurveTime_IDX70>
							<FlexCurves_CurveTime_IDX71>0</FlexCurves_CurveTime_IDX71>
							<FlexCurves_CurveTime_IDX72>0</FlexCurves_CurveTime_IDX72>
							<FlexCurves_CurveTime_IDX73>0</FlexCurves_CurveTime_IDX73>
							<FlexCurves_CurveTime_IDX74>0</FlexCurves_CurveTime_IDX74>
							<FlexCurves_CurveTime_IDX75>0</FlexCurves_CurveTime_IDX75>
							<FlexCurves_CurveTime_IDX76>0</FlexCurves_CurveTime_IDX76>
							<FlexCurves_CurveTime_IDX77>0</FlexCurves_CurveTime_IDX77>
							<FlexCurves_CurveTime_IDX78>0</FlexCurves_CurveTime_IDX78>
							<FlexCurves_CurveTime_IDX79>0</FlexCurves_CurveTime_IDX79>
							<FlexCurves_CurveTime_IDX80>0</FlexCurves_CurveTime_IDX80>
							<FlexCurves_CurveTime_IDX81>0</FlexCurves_CurveTime_IDX81>
							<FlexCurves_CurveTime_IDX82>0</FlexCurves_CurveTime_IDX82>
							<FlexCurves_CurveTime_IDX83>0</FlexCurves_CurveTime_IDX83>
							<FlexCurves_CurveTime_IDX84>0</FlexCurves_CurveTime_IDX84>
							<FlexCurves_CurveTime_IDX85>0</FlexCurves_CurveTime_IDX85>
							<FlexCurves_CurveTime_IDX86>0</FlexCurves_CurveTime_IDX86>
							<FlexCurves_CurveTime_IDX87>0</FlexCurves_CurveTime_IDX87>
							<FlexCurves_CurveTime_IDX88>0</FlexCurves_CurveTime_IDX88>
							<FlexCurves_CurveTime_IDX89>0</FlexCurves_CurveTime_IDX89>
							<FlexCurves_CurveTime_IDX90>0</FlexCurves_CurveTime_IDX90>
							<FlexCurves_CurveTime_IDX91>0</FlexCurves_CurveTime_IDX91>
							<FlexCurves_CurveTime_IDX92>0</FlexCurves_CurveTime_IDX92>
							<FlexCurves_CurveTime_IDX93>0</FlexCurves_CurveTime_IDX93>
							<FlexCurves_CurveTime_IDX94>0</FlexCurves_CurveTime_IDX94>
							<FlexCurves_CurveTime_IDX95>0</FlexCurves_CurveTime_IDX95>
							<FlexCurves_CurveTime_IDX96>0</FlexCurves_CurveTime_IDX96>
							<FlexCurves_CurveTime_IDX97>0</FlexCurves_CurveTime_IDX97>
							<FlexCurves_CurveTime_IDX98>0</FlexCurves_CurveTime_IDX98>
							<FlexCurves_CurveTime_IDX99>0</FlexCurves_CurveTime_IDX99>
							<FlexCurves_CurveTime_IDX100>0</FlexCurves_CurveTime_IDX100>
							<FlexCurves_CurveTime_IDX101>0</FlexCurves_CurveTime_IDX101>
							<FlexCurves_CurveTime_IDX102>0</FlexCurves_CurveTime_IDX102>
							<FlexCurves_CurveTime_IDX103>0</FlexCurves_CurveTime_IDX103>
							<FlexCurves_CurveTime_IDX104>0</FlexCurves_CurveTime_IDX104>
							<FlexCurves_CurveTime_IDX105>0</FlexCurves_CurveTime_IDX105>
							<FlexCurves_CurveTime_IDX106>0</FlexCurves_CurveTime_IDX106>
							<FlexCurves_CurveTime_IDX107>0</FlexCurves_CurveTime_IDX107>
							<FlexCurves_CurveTime_IDX108>0</FlexCurves_CurveTime_IDX108>
							<FlexCurves_CurveTime_IDX109>0</FlexCurves_CurveTime_IDX109>
							<FlexCurves_CurveTime_IDX110>0</FlexCurves_CurveTime_IDX110>
							<FlexCurves_CurveTime_IDX111>0</FlexCurves_CurveTime_IDX111>
							<FlexCurves_CurveTime_IDX112>0</FlexCurves_CurveTime_IDX112>
							<FlexCurves_CurveTime_IDX113>0</FlexCurves_CurveTime_IDX113>
							<FlexCurves_CurveTime_IDX114>0</FlexCurves_CurveTime_IDX114>
							<FlexCurves_CurveTime_IDX115>0</FlexCurves_CurveTime_IDX115>
							<FlexCurves_CurveTime_IDX116>0</FlexCurves_CurveTime_IDX116>
							<FlexCurves_CurveTime_IDX117>0</FlexCurves_CurveTime_IDX117>
							<FlexCurves_CurveTime_IDX118>0</FlexCurves_CurveTime_IDX118>
							<FlexCurves_CurveTime_IDX119>0</FlexCurves_CurveTime_IDX119>
						</FlexCurves_1>
						<FlexCurves_2>
							<FlexCurves_Name>User Curve 2</FlexCurves_Name>
							<FlexCurves_CurveTime_IDX0>0</FlexCurves_CurveTime_IDX0>
							<FlexCurves_CurveTime_IDX1>0</FlexCurves_CurveTime_IDX1>
							<FlexCurves_CurveTime_IDX2>0</FlexCurves_CurveTime_IDX2>
							<FlexCurves_CurveTime_IDX3>0</FlexCurves_CurveTime_IDX3>
							<FlexCurves_CurveTime_IDX4>0</FlexCurves_CurveTime_IDX4>
							<FlexCurves_CurveTime_IDX5>0</FlexCurves_CurveTime_IDX5>
							<FlexCurves_CurveTime_IDX6>0</FlexCurves_CurveTime_IDX6>
							<FlexCurves_CurveTime_IDX7>0</FlexCurves_CurveTime_IDX7>
							<FlexCurves_CurveTime_IDX8>0</FlexCurves_CurveTime_IDX8>
							<FlexCurves_CurveTime_IDX9>0</FlexCurves_CurveTime_IDX9>
							<FlexCurves_CurveTime_IDX10>0</FlexCurves_CurveTime_IDX10>
							<FlexCurves_CurveTime_IDX11>0</FlexCurves_CurveTime_IDX11>
							<FlexCurves_CurveTime_IDX12>0</FlexCurves_CurveTime_IDX12>
							<FlexCurves_CurveTime_IDX13>0</FlexCurves_CurveTime_IDX13>
							<FlexCurves_CurveTime_IDX14>0</FlexCurves_CurveTime_IDX14>
							<FlexCurves_CurveTime_IDX15>0</FlexCurves_CurveTime_IDX15>
							<FlexCurves_CurveTime_IDX16>0</FlexCurves_CurveTime_IDX16>
							<FlexCurves_CurveTime_IDX17>0</FlexCurves_CurveTime_IDX17>
							<FlexCurves_CurveTime_IDX18>0</FlexCurves_CurveTime_IDX18>
							<FlexCurves_CurveTime_IDX19>0</FlexCurves_CurveTime_IDX19>
							<FlexCurves_CurveTime_IDX20>0</FlexCurves_CurveTime_IDX20>
							<FlexCurves_CurveTime_IDX21>0</FlexCurves_CurveTime_IDX21>
							<FlexCurves_CurveTime_IDX22>0</FlexCurves_CurveTime_IDX22>
							<FlexCurves_CurveTime_IDX23>0</FlexCurves_CurveTime_IDX23>
							<FlexCurves_CurveTime_IDX24>0</FlexCurves_CurveTime_IDX24>
							<FlexCurves_CurveTime_IDX25>0</FlexCurves_CurveTime_IDX25>
							<FlexCurves_CurveTime_IDX26>0</FlexCurves_CurveTime_IDX26>
							<FlexCurves_CurveTime_IDX27>0</FlexCurves_CurveTime_IDX27>
							<FlexCurves_CurveTime_IDX28>0</FlexCurves_CurveTime_IDX28>
							<FlexCurves_CurveTime_IDX29>0</FlexCurves_CurveTime_IDX29>
							<FlexCurves_CurveTime_IDX30>0</FlexCurves_CurveTime_IDX30>
							<FlexCurves_CurveTime_IDX31>0</FlexCurves_CurveTime_IDX31>
							<FlexCurves_CurveTime_IDX32>0</FlexCurves_CurveTime_IDX32>
							<FlexCurves_CurveTime_IDX33>0</FlexCurves_CurveTime_IDX33>
							<FlexCurves_CurveTime_IDX34>0</FlexCurves_CurveTime_IDX34>
							<FlexCurves_CurveTime_IDX35>0</FlexCurves_CurveTime_IDX35>
							<FlexCurves_CurveTime_IDX36>0</FlexCurves_CurveTime_IDX36>
							<FlexCurves_CurveTime_IDX37>0</FlexCurves_CurveTime_IDX37>
							<FlexCurves_CurveTime_IDX38>0</FlexCurves_CurveTime_IDX38>
							<FlexCurves_CurveTime_IDX39>0</FlexCurves_CurveTime_IDX39>
							<FlexCurves_CurveTime_IDX40>0</FlexCurves_CurveTime_IDX40>
							<FlexCurves_CurveTime_IDX41>0</FlexCurves_CurveTime_IDX41>
							<FlexCurves_CurveTime_IDX42>0</FlexCurves_CurveTime_IDX42>
							<FlexCurves_CurveTime_IDX43>0</FlexCurves_CurveTime_IDX43>
							<FlexCurves_CurveTime_IDX44>0</FlexCurves_CurveTime_IDX44>
							<FlexCurves_CurveTime_IDX45>0</FlexCurves_CurveTime_IDX45>
							<FlexCurves_CurveTime_IDX46>0</FlexCurves_CurveTime_IDX46>
							<FlexCurves_CurveTime_IDX47>0</FlexCurves_CurveTime_IDX47>
							<FlexCurves_CurveTime_IDX48>0</FlexCurves_CurveTime_IDX48>
							<FlexCurves_CurveTime_IDX49>0</FlexCurves_CurveTime_IDX49>
							<FlexCurves_CurveTime_IDX50>0</FlexCurves_CurveTime_IDX50>
							<FlexCurves_CurveTime_IDX51>0</FlexCurves_CurveTime_IDX51>
							<FlexCurves_CurveTime_IDX52>0</FlexCurves_CurveTime_IDX52>
							<FlexCurves_CurveTime_IDX53>0</FlexCurves_CurveTime_IDX53>
							<FlexCurves_CurveTime_IDX54>0</FlexCurves_CurveTime_IDX54>
							<FlexCurves_CurveTime_IDX55>0</FlexCurves_CurveTime_IDX55>
							<FlexCurves_CurveTime_IDX56>0</FlexCurves_CurveTime_IDX56>
							<FlexCurves_CurveTime_IDX57>0</FlexCurves_CurveTime_IDX57>
							<FlexCurves_CurveTime_IDX58>0</FlexCurves_CurveTime_IDX58>
							<FlexCurves_CurveTime_IDX59>0</FlexCurves_CurveTime_IDX59>
							<FlexCurves_CurveTime_IDX60>0</FlexCurves_CurveTime_IDX60>
							<FlexCurves_CurveTime_IDX61>0</FlexCurves_CurveTime_IDX61>
							<FlexCurves_CurveTime_IDX62>0</FlexCurves_CurveTime_IDX62>
							<FlexCurves_CurveTime_IDX63>0</FlexCurves_CurveTime_IDX63>
							<FlexCurves_CurveTime_IDX64>0</FlexCurves_CurveTime_IDX64>
							<FlexCurves_CurveTime_IDX65>0</FlexCurves_CurveTime_IDX65>
							<FlexCurves_CurveTime_IDX66>0</FlexCurves_CurveTime_IDX66>
							<FlexCurves_CurveTime_IDX67>0</FlexCurves_CurveTime_IDX67>
							<FlexCurves_CurveTime_IDX68>0</FlexCurves_CurveTime_IDX68>
							<FlexCurves_CurveTime_IDX69>0</FlexCurves_CurveTime_IDX69>
							<FlexCurves_CurveTime_IDX70>0</FlexCurves_CurveTime_IDX70>
							<FlexCurves_CurveTime_IDX71>0</FlexCurves_CurveTime_IDX71>
							<FlexCurves_CurveTime_IDX72>0</FlexCurves_CurveTime_IDX72>
							<FlexCurves_CurveTime_IDX73>0</FlexCurves_CurveTime_IDX73>
							<FlexCurves_CurveTime_IDX74>0</FlexCurves_CurveTime_IDX74>
							<FlexCurves_CurveTime_IDX75>0</FlexCurves_CurveTime_IDX75>
							<FlexCurves_CurveTime_IDX76>0</FlexCurves_CurveTime_IDX76>
							<FlexCurves_CurveTime_IDX77>0</FlexCurves_CurveTime_IDX77>
							<FlexCurves_CurveTime_IDX78>0</FlexCurves_CurveTime_IDX78>
							<FlexCurves_CurveTime_IDX79>0</FlexCurves_CurveTime_IDX79>
							<FlexCurves_CurveTime_IDX80>0</FlexCurves_CurveTime_IDX80>
							<FlexCurves_CurveTime_IDX81>0</FlexCurves_CurveTime_IDX81>
							<FlexCurves_CurveTime_IDX82>0</FlexCurves_CurveTime_IDX82>
							<FlexCurves_CurveTime_IDX83>0</FlexCurves_CurveTime_IDX83>
							<FlexCurves_CurveTime_IDX84>0</FlexCurves_CurveTime_IDX84>
							<FlexCurves_CurveTime_IDX85>0</FlexCurves_CurveTime_IDX85>
							<FlexCurves_CurveTime_IDX86>0</FlexCurves_CurveTime_IDX86>
							<FlexCurves_CurveTime_IDX87>0</FlexCurves_CurveTime_IDX87>
							<FlexCurves_CurveTime_IDX88>0</FlexCurves_CurveTime_IDX88>
							<FlexCurves_CurveTime_IDX89>0</FlexCurves_CurveTime_IDX89>
							<FlexCurves_CurveTime_IDX90>0</FlexCurves_CurveTime_IDX90>
							<FlexCurves_CurveTime_IDX91>0</FlexCurves_CurveTime_IDX91>
							<FlexCurves_CurveTime_IDX92>0</FlexCurves_CurveTime_IDX92>
							<FlexCurves_CurveTime_IDX93>0</FlexCurves_CurveTime_IDX93>
							<FlexCurves_CurveTime_IDX94>0</FlexCurves_CurveTime_IDX94>
							<FlexCurves_CurveTime_IDX95>0</FlexCurves_CurveTime_IDX95>
							<FlexCurves_CurveTime_IDX96>0</FlexCurves_CurveTime_IDX96>
							<FlexCurves_CurveTime_IDX97>0</FlexCurves_CurveTime_IDX97>
							<FlexCurves_CurveTime_IDX98>0</FlexCurves_CurveTime_IDX98>
							<FlexCurves_CurveTime_IDX99>0</FlexCurves_CurveTime_IDX99>
							<FlexCurves_CurveTime_IDX100>0</FlexCurves_CurveTime_IDX100>
							<FlexCurves_CurveTime_IDX101>0</FlexCurves_CurveTime_IDX101>
							<FlexCurves_CurveTime_IDX102>0</FlexCurves_CurveTime_IDX102>
							<FlexCurves_CurveTime_IDX103>0</FlexCurves_CurveTime_IDX103>
							<FlexCurves_CurveTime_IDX104>0</FlexCurves_CurveTime_IDX104>
							<FlexCurves_CurveTime_IDX105>0</FlexCurves_CurveTime_IDX105>
							<FlexCurves_CurveTime_IDX106>0</FlexCurves_CurveTime_IDX106>
							<FlexCurves_CurveTime_IDX107>0</FlexCurves_CurveTime_IDX107>
							<FlexCurves_CurveTime_IDX108>0</FlexCurves_CurveTime_IDX108>
							<FlexCurves_CurveTime_IDX109>0</FlexCurves_CurveTime_IDX109>
							<FlexCurves_CurveTime_IDX110>0</FlexCurves_CurveTime_IDX110>
							<FlexCurves_CurveTime_IDX111>0</FlexCurves_CurveTime_IDX111>
							<FlexCurves_CurveTime_IDX112>0</FlexCurves_CurveTime_IDX112>
							<FlexCurves_CurveTime_IDX113>0</FlexCurves_CurveTime_IDX113>
							<FlexCurves_CurveTime_IDX114>0</FlexCurves_CurveTime_IDX114>
							<FlexCurves_CurveTime_IDX115>0</FlexCurves_CurveTime_IDX115>
							<FlexCurves_CurveTime_IDX116>0</FlexCurves_CurveTime_IDX116>
							<FlexCurves_CurveTime_IDX117>0</FlexCurves_CurveTime_IDX117>
							<FlexCurves_CurveTime_IDX118>0</FlexCurves_CurveTime_IDX118>
							<FlexCurves_CurveTime_IDX119>0</FlexCurves_CurveTime_IDX119>
						</FlexCurves_2>
						<FlexCurves_3>
							<FlexCurves_Name>User Curve 3</FlexCurves_Name>
							<FlexCurves_CurveTime_IDX0>0</FlexCurves_CurveTime_IDX0>
							<FlexCurves_CurveTime_IDX1>0</FlexCurves_CurveTime_IDX1>
							<FlexCurves_CurveTime_IDX2>0</FlexCurves_CurveTime_IDX2>
							<FlexCurves_CurveTime_IDX3>0</FlexCurves_CurveTime_IDX3>
							<FlexCurves_CurveTime_IDX4>0</FlexCurves_CurveTime_IDX4>
							<FlexCurves_CurveTime_IDX5>0</FlexCurves_CurveTime_IDX5>
							<FlexCurves_CurveTime_IDX6>0</FlexCurves_CurveTime_IDX6>
							<FlexCurves_CurveTime_IDX7>0</FlexCurves_CurveTime_IDX7>
							<FlexCurves_CurveTime_IDX8>0</FlexCurves_CurveTime_IDX8>
							<FlexCurves_CurveTime_IDX9>0</FlexCurves_CurveTime_IDX9>
							<FlexCurves_CurveTime_IDX10>0</FlexCurves_CurveTime_IDX10>
							<FlexCurves_CurveTime_IDX11>0</FlexCurves_CurveTime_IDX11>
							<FlexCurves_CurveTime_IDX12>0</FlexCurves_CurveTime_IDX12>
							<FlexCurves_CurveTime_IDX13>0</FlexCurves_CurveTime_IDX13>
							<FlexCurves_CurveTime_IDX14>0</FlexCurves_CurveTime_IDX14>
							<FlexCurves_CurveTime_IDX15>0</FlexCurves_CurveTime_IDX15>
							<FlexCurves_CurveTime_IDX16>0</FlexCurves_CurveTime_IDX16>
							<FlexCurves_CurveTime_IDX17>0</FlexCurves_CurveTime_IDX17>
							<FlexCurves_CurveTime_IDX18>0</FlexCurves_CurveTime_IDX18>
							<FlexCurves_CurveTime_IDX19>0</FlexCurves_CurveTime_IDX19>
							<FlexCurves_CurveTime_IDX20>0</FlexCurves_CurveTime_IDX20>
							<FlexCurves_CurveTime_IDX21>0</FlexCurves_CurveTime_IDX21>
							<FlexCurves_CurveTime_IDX22>0</FlexCurves_CurveTime_IDX22>
							<FlexCurves_CurveTime_IDX23>0</FlexCurves_CurveTime_IDX23>
							<FlexCurves_CurveTime_IDX24>0</FlexCurves_CurveTime_IDX24>
							<FlexCurves_CurveTime_IDX25>0</FlexCurves_CurveTime_IDX25>
							<FlexCurves_CurveTime_IDX26>0</FlexCurves_CurveTime_IDX26>
							<FlexCurves_CurveTime_IDX27>0</FlexCurves_CurveTime_IDX27>
							<FlexCurves_CurveTime_IDX28>0</FlexCurves_CurveTime_IDX28>
							<FlexCurves_CurveTime_IDX29>0</FlexCurves_CurveTime_IDX29>
							<FlexCurves_CurveTime_IDX30>0</FlexCurves_CurveTime_IDX30>
							<FlexCurves_CurveTime_IDX31>0</FlexCurves_CurveTime_IDX31>
							<FlexCurves_CurveTime_IDX32>0</FlexCurves_CurveTime_IDX32>
							<FlexCurves_CurveTime_IDX33>0</FlexCurves_CurveTime_IDX33>
							<FlexCurves_CurveTime_IDX34>0</FlexCurves_CurveTime_IDX34>
							<FlexCurves_CurveTime_IDX35>0</FlexCurves_CurveTime_IDX35>
							<FlexCurves_CurveTime_IDX36>0</FlexCurves_CurveTime_IDX36>
							<FlexCurves_CurveTime_IDX37>0</FlexCurves_CurveTime_IDX37>
							<FlexCurves_CurveTime_IDX38>0</FlexCurves_CurveTime_IDX38>
							<FlexCurves_CurveTime_IDX39>0</FlexCurves_CurveTime_IDX39>
							<FlexCurves_CurveTime_IDX40>0</FlexCurves_CurveTime_IDX40>
							<FlexCurves_CurveTime_IDX41>0</FlexCurves_CurveTime_IDX41>
							<FlexCurves_CurveTime_IDX42>0</FlexCurves_CurveTime_IDX42>
							<FlexCurves_CurveTime_IDX43>0</FlexCurves_CurveTime_IDX43>
							<FlexCurves_CurveTime_IDX44>0</FlexCurves_CurveTime_IDX44>
							<FlexCurves_CurveTime_IDX45>0</FlexCurves_CurveTime_IDX45>
							<FlexCurves_CurveTime_IDX46>0</FlexCurves_CurveTime_IDX46>
							<FlexCurves_CurveTime_IDX47>0</FlexCurves_CurveTime_IDX47>
							<FlexCurves_CurveTime_IDX48>0</FlexCurves_CurveTime_IDX48>
							<FlexCurves_CurveTime_IDX49>0</FlexCurves_CurveTime_IDX49>
							<FlexCurves_CurveTime_IDX50>0</FlexCurves_CurveTime_IDX50>
							<FlexCurves_CurveTime_IDX51>0</FlexCurves_CurveTime_IDX51>
							<FlexCurves_CurveTime_IDX52>0</FlexCurves_CurveTime_IDX52>
							<FlexCurves_CurveTime_IDX53>0</FlexCurves_CurveTime_IDX53>
							<FlexCurves_CurveTime_IDX54>0</FlexCurves_CurveTime_IDX54>
							<FlexCurves_CurveTime_IDX55>0</FlexCurves_CurveTime_IDX55>
							<FlexCurves_CurveTime_IDX56>0</FlexCurves_CurveTime_IDX56>
							<FlexCurves_CurveTime_IDX57>0</FlexCurves_CurveTime_IDX57>
							<FlexCurves_CurveTime_IDX58>0</FlexCurves_CurveTime_IDX58>
							<FlexCurves_CurveTime_IDX59>0</FlexCurves_CurveTime_IDX59>
							<FlexCurves_CurveTime_IDX60>0</FlexCurves_CurveTime_IDX60>
							<FlexCurves_CurveTime_IDX61>0</FlexCurves_CurveTime_IDX61>
							<FlexCurves_CurveTime_IDX62>0</FlexCurves_CurveTime_IDX62>
							<FlexCurves_CurveTime_IDX63>0</FlexCurves_CurveTime_IDX63>
							<FlexCurves_CurveTime_IDX64>0</FlexCurves_CurveTime_IDX64>
							<FlexCurves_CurveTime_IDX65>0</FlexCurves_CurveTime_IDX65>
							<FlexCurves_CurveTime_IDX66>0</FlexCurves_CurveTime_IDX66>
							<FlexCurves_CurveTime_IDX67>0</FlexCurves_CurveTime_IDX67>
							<FlexCurves_CurveTime_IDX68>0</FlexCurves_CurveTime_IDX68>
							<FlexCurves_CurveTime_IDX69>0</FlexCurves_CurveTime_IDX69>
							<FlexCurves_CurveTime_IDX70>0</FlexCurves_CurveTime_IDX70>
							<FlexCurves_CurveTime_IDX71>0</FlexCurves_CurveTime_IDX71>
							<FlexCurves_CurveTime_IDX72>0</FlexCurves_CurveTime_IDX72>
							<FlexCurves_CurveTime_IDX73>0</FlexCurves_CurveTime_IDX73>
							<FlexCurves_CurveTime_IDX74>0</FlexCurves_CurveTime_IDX74>
							<FlexCurves_CurveTime_IDX75>0</FlexCurves_CurveTime_IDX75>
							<FlexCurves_CurveTime_IDX76>0</FlexCurves_CurveTime_IDX76>
							<FlexCurves_CurveTime_IDX77>0</FlexCurves_CurveTime_IDX77>
							<FlexCurves_CurveTime_IDX78>0</FlexCurves_CurveTime_IDX78>
							<FlexCurves_CurveTime_IDX79>0</FlexCurves_CurveTime_IDX79>
							<FlexCurves_CurveTime_IDX80>0</FlexCurves_CurveTime_IDX80>
							<FlexCurves_CurveTime_IDX81>0</FlexCurves_CurveTime_IDX81>
							<FlexCurves_CurveTime_IDX82>0</FlexCurves_CurveTime_IDX82>
							<FlexCurves_CurveTime_IDX83>0</FlexCurves_CurveTime_IDX83>
							<FlexCurves_CurveTime_IDX84>0</FlexCurves_CurveTime_IDX84>
							<FlexCurves_CurveTime_IDX85>0</FlexCurves_CurveTime_IDX85>
							<FlexCurves_CurveTime_IDX86>0</FlexCurves_CurveTime_IDX86>
							<FlexCurves_CurveTime_IDX87>0</FlexCurves_CurveTime_IDX87>
							<FlexCurves_CurveTime_IDX88>0</FlexCurves_CurveTime_IDX88>
							<FlexCurves_CurveTime_IDX89>0</FlexCurves_CurveTime_IDX89>
							<FlexCurves_CurveTime_IDX90>0</FlexCurves_CurveTime_IDX90>
							<FlexCurves_CurveTime_IDX91>0</FlexCurves_CurveTime_IDX91>
							<FlexCurves_CurveTime_IDX92>0</FlexCurves_CurveTime_IDX92>
							<FlexCurves_CurveTime_IDX93>0</FlexCurves_CurveTime_IDX93>
							<FlexCurves_CurveTime_IDX94>0</FlexCurves_CurveTime_IDX94>
							<FlexCurves_CurveTime_IDX95>0</FlexCurves_CurveTime_IDX95>
							<FlexCurves_CurveTime_IDX96>0</FlexCurves_CurveTime_IDX96>
							<FlexCurves_CurveTime_IDX97>0</FlexCurves_CurveTime_IDX97>
							<FlexCurves_CurveTime_IDX98>0</FlexCurves_CurveTime_IDX98>
							<FlexCurves_CurveTime_IDX99>0</FlexCurves_CurveTime_IDX99>
							<FlexCurves_CurveTime_IDX100>0</FlexCurves_CurveTime_IDX100>
							<FlexCurves_CurveTime_IDX101>0</FlexCurves_CurveTime_IDX101>
							<FlexCurves_CurveTime_IDX102>0</FlexCurves_CurveTime_IDX102>
							<FlexCurves_CurveTime_IDX103>0</FlexCurves_CurveTime_IDX103>
							<FlexCurves_CurveTime_IDX104>0</FlexCurves_CurveTime_IDX104>
							<FlexCurves_CurveTime_IDX105>0</FlexCurves_CurveTime_IDX105>
							<FlexCurves_CurveTime_IDX106>0</FlexCurves_CurveTime_IDX106>
							<FlexCurves_CurveTime_IDX107>0</FlexCurves_CurveTime_IDX107>
							<FlexCurves_CurveTime_IDX108>0</FlexCurves_CurveTime_IDX108>
							<FlexCurves_CurveTime_IDX109>0</FlexCurves_CurveTime_IDX109>
							<FlexCurves_CurveTime_IDX110>0</FlexCurves_CurveTime_IDX110>
							<FlexCurves_CurveTime_IDX111>0</FlexCurves_CurveTime_IDX111>
							<FlexCurves_CurveTime_IDX112>0</FlexCurves_CurveTime_IDX112>
							<FlexCurves_CurveTime_IDX113>0</FlexCurves_CurveTime_IDX113>
							<FlexCurves_CurveTime_IDX114>0</FlexCurves_CurveTime_IDX114>
							<FlexCurves_CurveTime_IDX115>0</FlexCurves_CurveTime_IDX115>
							<FlexCurves_CurveTime_IDX116>0</FlexCurves_CurveTime_IDX116>
							<FlexCurves_CurveTime_IDX117>0</FlexCurves_CurveTime_IDX117>
							<FlexCurves_CurveTime_IDX118>0</FlexCurves_CurveTime_IDX118>
							<FlexCurves_CurveTime_IDX119>0</FlexCurves_CurveTime_IDX119>
						</FlexCurves_3>
						<FlexCurves_4>
							<FlexCurves_Name>User Curve 4</FlexCurves_Name>
							<FlexCurves_CurveTime_IDX0>0</FlexCurves_CurveTime_IDX0>
							<FlexCurves_CurveTime_IDX1>0</FlexCurves_CurveTime_IDX1>
							<FlexCurves_CurveTime_IDX2>0</FlexCurves_CurveTime_IDX2>
							<FlexCurves_CurveTime_IDX3>0</FlexCurves_CurveTime_IDX3>
							<FlexCurves_CurveTime_IDX4>0</FlexCurves_CurveTime_IDX4>
							<FlexCurves_CurveTime_IDX5>0</FlexCurves_CurveTime_IDX5>
							<FlexCurves_CurveTime_IDX6>0</FlexCurves_CurveTime_IDX6>
							<FlexCurves_CurveTime_IDX7>0</FlexCurves_CurveTime_IDX7>
							<FlexCurves_CurveTime_IDX8>0</FlexCurves_CurveTime_IDX8>
							<FlexCurves_CurveTime_IDX9>0</FlexCurves_CurveTime_IDX9>
							<FlexCurves_CurveTime_IDX10>0</FlexCurves_CurveTime_IDX10>
							<FlexCurves_CurveTime_IDX11>0</FlexCurves_CurveTime_IDX11>
							<FlexCurves_CurveTime_IDX12>0</FlexCurves_CurveTime_IDX12>
							<FlexCurves_CurveTime_IDX13>0</FlexCurves_CurveTime_IDX13>
							<FlexCurves_CurveTime_IDX14>0</FlexCurves_CurveTime_IDX14>
							<FlexCurves_CurveTime_IDX15>0</FlexCurves_CurveTime_IDX15>
							<FlexCurves_CurveTime_IDX16>0</FlexCurves_CurveTime_IDX16>
							<FlexCurves_CurveTime_IDX17>0</FlexCurves_CurveTime_IDX17>
							<FlexCurves_CurveTime_IDX18>0</FlexCurves_CurveTime_IDX18>
							<FlexCurves_CurveTime_IDX19>0</FlexCurves_CurveTime_IDX19>
							<FlexCurves_CurveTime_IDX20>0</FlexCurves_CurveTime_IDX20>
							<FlexCurves_CurveTime_IDX21>0</FlexCurves_CurveTime_IDX21>
							<FlexCurves_CurveTime_IDX22>0</FlexCurves_CurveTime_IDX22>
							<FlexCurves_CurveTime_IDX23>0</FlexCurves_CurveTime_IDX23>
							<FlexCurves_CurveTime_IDX24>0</FlexCurves_CurveTime_IDX24>
							<FlexCurves_CurveTime_IDX25>0</FlexCurves_CurveTime_IDX25>
							<FlexCurves_CurveTime_IDX26>0</FlexCurves_CurveTime_IDX26>
							<FlexCurves_CurveTime_IDX27>0</FlexCurves_CurveTime_IDX27>
							<FlexCurves_CurveTime_IDX28>0</FlexCurves_CurveTime_IDX28>
							<FlexCurves_CurveTime_IDX29>0</FlexCurves_CurveTime_IDX29>
							<FlexCurves_CurveTime_IDX30>0</FlexCurves_CurveTime_IDX30>
							<FlexCurves_CurveTime_IDX31>0</FlexCurves_CurveTime_IDX31>
							<FlexCurves_CurveTime_IDX32>0</FlexCurves_CurveTime_IDX32>
							<FlexCurves_CurveTime_IDX33>0</FlexCurves_CurveTime_IDX33>
							<FlexCurves_CurveTime_IDX34>0</FlexCurves_CurveTime_IDX34>
							<FlexCurves_CurveTime_IDX35>0</FlexCurves_CurveTime_IDX35>
							<FlexCurves_CurveTime_IDX36>0</FlexCurves_CurveTime_IDX36>
							<FlexCurves_CurveTime_IDX37>0</FlexCurves_CurveTime_IDX37>
							<FlexCurves_CurveTime_IDX38>0</FlexCurves_CurveTime_IDX38>
							<FlexCurves_CurveTime_IDX39>0</FlexCurves_CurveTime_IDX39>
							<FlexCurves_CurveTime_IDX40>0</FlexCurves_CurveTime_IDX40>
							<FlexCurves_CurveTime_IDX41>0</FlexCurves_CurveTime_IDX41>
							<FlexCurves_CurveTime_IDX42>0</FlexCurves_CurveTime_IDX42>
							<FlexCurves_CurveTime_IDX43>0</FlexCurves_CurveTime_IDX43>
							<FlexCurves_CurveTime_IDX44>0</FlexCurves_CurveTime_IDX44>
							<FlexCurves_CurveTime_IDX45>0</FlexCurves_CurveTime_IDX45>
							<FlexCurves_CurveTime_IDX46>0</FlexCurves_CurveTime_IDX46>
							<FlexCurves_CurveTime_IDX47>0</FlexCurves_CurveTime_IDX47>
							<FlexCurves_CurveTime_IDX48>0</FlexCurves_CurveTime_IDX48>
							<FlexCurves_CurveTime_IDX49>0</FlexCurves_CurveTime_IDX49>
							<FlexCurves_CurveTime_IDX50>0</FlexCurves_CurveTime_IDX50>
							<FlexCurves_CurveTime_IDX51>0</FlexCurves_CurveTime_IDX51>
							<FlexCurves_CurveTime_IDX52>0</FlexCurves_CurveTime_IDX52>
							<FlexCurves_CurveTime_IDX53>0</FlexCurves_CurveTime_IDX53>
							<FlexCurves_CurveTime_IDX54>0</FlexCurves_CurveTime_IDX54>
							<FlexCurves_CurveTime_IDX55>0</FlexCurves_CurveTime_IDX55>
							<FlexCurves_CurveTime_IDX56>0</FlexCurves_CurveTime_IDX56>
							<FlexCurves_CurveTime_IDX57>0</FlexCurves_CurveTime_IDX57>
							<FlexCurves_CurveTime_IDX58>0</FlexCurves_CurveTime_IDX58>
							<FlexCurves_CurveTime_IDX59>0</FlexCurves_CurveTime_IDX59>
							<FlexCurves_CurveTime_IDX60>0</FlexCurves_CurveTime_IDX60>
							<FlexCurves_CurveTime_IDX61>0</FlexCurves_CurveTime_IDX61>
							<FlexCurves_CurveTime_IDX62>0</FlexCurves_CurveTime_IDX62>
							<FlexCurves_CurveTime_IDX63>0</FlexCurves_CurveTime_IDX63>
							<FlexCurves_CurveTime_IDX64>0</FlexCurves_CurveTime_IDX64>
							<FlexCurves_CurveTime_IDX65>0</FlexCurves_CurveTime_IDX65>
							<FlexCurves_CurveTime_IDX66>0</FlexCurves_CurveTime_IDX66>
							<FlexCurves_CurveTime_IDX67>0</FlexCurves_CurveTime_IDX67>
							<FlexCurves_CurveTime_IDX68>0</FlexCurves_CurveTime_IDX68>
							<FlexCurves_CurveTime_IDX69>0</FlexCurves_CurveTime_IDX69>
							<FlexCurves_CurveTime_IDX70>0</FlexCurves_CurveTime_IDX70>
							<FlexCurves_CurveTime_IDX71>0</FlexCurves_CurveTime_IDX71>
							<FlexCurves_CurveTime_IDX72>0</FlexCurves_CurveTime_IDX72>
							<FlexCurves_CurveTime_IDX73>0</FlexCurves_CurveTime_IDX73>
							<FlexCurves_CurveTime_IDX74>0</FlexCurves_CurveTime_IDX74>
							<FlexCurves_CurveTime_IDX75>0</FlexCurves_CurveTime_IDX75>
							<FlexCurves_CurveTime_IDX76>0</FlexCurves_CurveTime_IDX76>
							<FlexCurves_CurveTime_IDX77>0</FlexCurves_CurveTime_IDX77>
							<FlexCurves_CurveTime_IDX78>0</FlexCurves_CurveTime_IDX78>
							<FlexCurves_CurveTime_IDX79>0</FlexCurves_CurveTime_IDX79>
							<FlexCurves_CurveTime_IDX80>0</FlexCurves_CurveTime_IDX80>
							<FlexCurves_CurveTime_IDX81>0</FlexCurves_CurveTime_IDX81>
							<FlexCurves_CurveTime_IDX82>0</FlexCurves_CurveTime_IDX82>
							<FlexCurves_CurveTime_IDX83>0</FlexCurves_CurveTime_IDX83>
							<FlexCurves_CurveTime_IDX84>0</FlexCurves_CurveTime_IDX84>
							<FlexCurves_CurveTime_IDX85>0</FlexCurves_CurveTime_IDX85>
							<FlexCurves_CurveTime_IDX86>0</FlexCurves_CurveTime_IDX86>
							<FlexCurves_CurveTime_IDX87>0</FlexCurves_CurveTime_IDX87>
							<FlexCurves_CurveTime_IDX88>0</FlexCurves_CurveTime_IDX88>
							<FlexCurves_CurveTime_IDX89>0</FlexCurves_CurveTime_IDX89>
							<FlexCurves_CurveTime_IDX90>0</FlexCurves_CurveTime_IDX90>
							<FlexCurves_CurveTime_IDX91>0</FlexCurves_CurveTime_IDX91>
							<FlexCurves_CurveTime_IDX92>0</FlexCurves_CurveTime_IDX92>
							<FlexCurves_CurveTime_IDX93>0</FlexCurves_CurveTime_IDX93>
							<FlexCurves_CurveTime_IDX94>0</FlexCurves_CurveTime_IDX94>
							<FlexCurves_CurveTime_IDX95>0</FlexCurves_CurveTime_IDX95>
							<FlexCurves_CurveTime_IDX96>0</FlexCurves_CurveTime_IDX96>
							<FlexCurves_CurveTime_IDX97>0</FlexCurves_CurveTime_IDX97>
							<FlexCurves_CurveTime_IDX98>0</FlexCurves_CurveTime_IDX98>
							<FlexCurves_CurveTime_IDX99>0</FlexCurves_CurveTime_IDX99>
							<FlexCurves_CurveTime_IDX100>0</FlexCurves_CurveTime_IDX100>
							<FlexCurves_CurveTime_IDX101>0</FlexCurves_CurveTime_IDX101>
							<FlexCurves_CurveTime_IDX102>0</FlexCurves_CurveTime_IDX102>
							<FlexCurves_CurveTime_IDX103>0</FlexCurves_CurveTime_IDX103>
							<FlexCurves_CurveTime_IDX104>0</FlexCurves_CurveTime_IDX104>
							<FlexCurves_CurveTime_IDX105>0</FlexCurves_CurveTime_IDX105>
							<FlexCurves_CurveTime_IDX106>0</FlexCurves_CurveTime_IDX106>
							<FlexCurves_CurveTime_IDX107>0</FlexCurves_CurveTime_IDX107>
							<FlexCurves_CurveTime_IDX108>0</FlexCurves_CurveTime_IDX108>
							<FlexCurves_CurveTime_IDX109>0</FlexCurves_CurveTime_IDX109>
							<FlexCurves_CurveTime_IDX110>0</FlexCurves_CurveTime_IDX110>
							<FlexCurves_CurveTime_IDX111>0</FlexCurves_CurveTime_IDX111>
							<FlexCurves_CurveTime_IDX112>0</FlexCurves_CurveTime_IDX112>
							<FlexCurves_CurveTime_IDX113>0</FlexCurves_CurveTime_IDX113>
							<FlexCurves_CurveTime_IDX114>0</FlexCurves_CurveTime_IDX114>
							<FlexCurves_CurveTime_IDX115>0</FlexCurves_CurveTime_IDX115>
							<FlexCurves_CurveTime_IDX116>0</FlexCurves_CurveTime_IDX116>
							<FlexCurves_CurveTime_IDX117>0</FlexCurves_CurveTime_IDX117>
							<FlexCurves_CurveTime_IDX118>0</FlexCurves_CurveTime_IDX118>
							<FlexCurves_CurveTime_IDX119>0</FlexCurves_CurveTime_IDX119>
						</FlexCurves_4>
					</System>
					<InputOutput>
						<Input>
							<ContactInputSP_1>
								<ContactInputSP_Name>Opto I/P 1</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_1>
							<ContactInputSP_2>
								<ContactInputSP_Name>Opto I/P 2</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_2>
							<ContactInputSP_3>
								<ContactInputSP_Name>Opto I/P 3</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_3>
							<ContactInputSP_4>
								<ContactInputSP_Name>Opto I/P 4</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_4>
							<ContactInputSP_5>
								<ContactInputSP_Name>Opto I/P 5</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_5>
							<ContactInputSP_6>
								<ContactInputSP_Name>Opto I/P 6</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_6>
							<ContactInputSP_7>
								<ContactInputSP_Name>Opto I/P 7</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_7>
							<ContactInputSP_8>
								<ContactInputSP_Name>Opto I/P 8</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_8>
							<ContactInputSP_9>
								<ContactInputSP_Name>Opto I/P 9</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_9>
							<ContactInputSP_10>
								<ContactInputSP_Name>Opto I/P 10</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_10>
							<ContactInputSP_11>
								<ContactInputSP_Name>Opto I/P 11</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_11>
							<ContactInputSP_12>
								<ContactInputSP_Name>Opto I/P 12</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_12>
							<ContactInputSP_13>
								<ContactInputSP_Name>Opto I/P 13</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_13>
							<ContactInputSP_14>
								<ContactInputSP_Name>Opto I/P 14</ContactInputSP_Name>
								<ContactInputSP_DebounceTime>100</ContactInputSP_DebounceTime>
								<ContactInputSP_Events>1</ContactInputSP_Events>
								<ContactInputSP_BridgeDebounceTime>10</ContactInputSP_BridgeDebounceTime>
							</ContactInputSP_14>
							<VirtualInput_1>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 1</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_1>
							<VirtualInput_2>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 2</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_2>
							<VirtualInput_3>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 3</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_3>
							<VirtualInput_4>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 4</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_4>
							<VirtualInput_5>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 5</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_5>
							<VirtualInput_6>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 6</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_6>
							<VirtualInput_7>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 7</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_7>
							<VirtualInput_8>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 8</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_8>
							<VirtualInput_9>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 9</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_9>
							<VirtualInput_10>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 10</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_10>
							<VirtualInput_11>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 11</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_11>
							<VirtualInput_12>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 12</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_12>
							<VirtualInput_13>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 13</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_13>
							<VirtualInput_14>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 14</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_14>
							<VirtualInput_15>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 15</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_15>
							<VirtualInput_16>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 16</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_16>
							<VirtualInput_17>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 17</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_17>
							<VirtualInput_18>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 18</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_18>
							<VirtualInput_19>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 19</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_19>
							<VirtualInput_20>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 20</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_20>
							<VirtualInput_21>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 21</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_21>
							<VirtualInput_22>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 22</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_22>
							<VirtualInput_23>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 23</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_23>
							<VirtualInput_24>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 24</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_24>
							<VirtualInput_25>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 25</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_25>
							<VirtualInput_26>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 26</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_26>
							<VirtualInput_27>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 27</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_27>
							<VirtualInput_28>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 28</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_28>
							<VirtualInput_29>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 29</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_29>
							<VirtualInput_30>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 30</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_30>
							<VirtualInput_31>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 31</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_31>
							<VirtualInput_32>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 32</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_32>
							<VirtualInput_33>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 33</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_33>
							<VirtualInput_34>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 34</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_34>
							<VirtualInput_35>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 35</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_35>
							<VirtualInput_36>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 36</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_36>
							<VirtualInput_37>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 37</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_37>
							<VirtualInput_38>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 38</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_38>
							<VirtualInput_39>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 39</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_39>
							<VirtualInput_40>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 40</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_40>
							<VirtualInput_41>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 41</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_41>
							<VirtualInput_42>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 42</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_42>
							<VirtualInput_43>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 43</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_43>
							<VirtualInput_44>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 44</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_44>
							<VirtualInput_45>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 45</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_45>
							<VirtualInput_46>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 46</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_46>
							<VirtualInput_47>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 47</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_47>
							<VirtualInput_48>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 48</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_48>
							<VirtualInput_49>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 49</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_49>
							<VirtualInput_50>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 50</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_50>
							<VirtualInput_51>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 51</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_51>
							<VirtualInput_52>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 52</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_52>
							<VirtualInput_53>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 53</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_53>
							<VirtualInput_54>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 54</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_54>
							<VirtualInput_55>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 55</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_55>
							<VirtualInput_56>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 56</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_56>
							<VirtualInput_57>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 57</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_57>
							<VirtualInput_58>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 58</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_58>
							<VirtualInput_59>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 59</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_59>
							<VirtualInput_60>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 60</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_60>
							<VirtualInput_61>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 61</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_61>
							<VirtualInput_62>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 62</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_62>
							<VirtualInput_63>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 63</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_63>
							<VirtualInput_64>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 64</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_64>
							<VirtualInput_65>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 65</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_65>
							<VirtualInput_66>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 66</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_66>
							<VirtualInput_67>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 67</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_67>
							<VirtualInput_68>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 68</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_68>
							<VirtualInput_69>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 69</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_69>
							<VirtualInput_70>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 70</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_70>
							<VirtualInput_71>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 71</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_71>
							<VirtualInput_72>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 72</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_72>
							<VirtualInput_73>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 73</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_73>
							<VirtualInput_74>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 74</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_74>
							<VirtualInput_75>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 75</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_75>
							<VirtualInput_76>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 76</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_76>
							<VirtualInput_77>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 77</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_77>
							<VirtualInput_78>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 78</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_78>
							<VirtualInput_79>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 79</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_79>
							<VirtualInput_80>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 80</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_80>
							<VirtualInput_81>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 81</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_81>
							<VirtualInput_82>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 82</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_82>
							<VirtualInput_83>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 83</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_83>
							<VirtualInput_84>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 84</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_84>
							<VirtualInput_85>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 85</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_85>
							<VirtualInput_86>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 86</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_86>
							<VirtualInput_87>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 87</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_87>
							<VirtualInput_88>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 88</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_88>
							<VirtualInput_89>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 89</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_89>
							<VirtualInput_90>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 90</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_90>
							<VirtualInput_91>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 91</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_91>
							<VirtualInput_92>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 92</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_92>
							<VirtualInput_93>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 93</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_93>
							<VirtualInput_94>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 94</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_94>
							<VirtualInput_95>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 95</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_95>
							<VirtualInput_96>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 96</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_96>
							<VirtualInput_97>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 97</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_97>
							<VirtualInput_98>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 98</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_98>
							<VirtualInput_99>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 99</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_99>
							<VirtualInput_100>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 100</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_100>
							<VirtualInput_101>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 101</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_101>
							<VirtualInput_102>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 102</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_102>
							<VirtualInput_103>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 103</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_103>
							<VirtualInput_104>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 104</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_104>
							<VirtualInput_105>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 105</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_105>
							<VirtualInput_106>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 106</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_106>
							<VirtualInput_107>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 107</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_107>
							<VirtualInput_108>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 108</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_108>
							<VirtualInput_109>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 109</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_109>
							<VirtualInput_110>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 110</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_110>
							<VirtualInput_111>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 111</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_111>
							<VirtualInput_112>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 112</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_112>
							<VirtualInput_113>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 113</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_113>
							<VirtualInput_114>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 114</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_114>
							<VirtualInput_115>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 115</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_115>
							<VirtualInput_116>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 116</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_116>
							<VirtualInput_117>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 117</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_117>
							<VirtualInput_118>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 118</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_118>
							<VirtualInput_119>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 119</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_119>
							<VirtualInput_120>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 120</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_120>
							<VirtualInput_121>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 121</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_121>
							<VirtualInput_122>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 122</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_122>
							<VirtualInput_123>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 123</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_123>
							<VirtualInput_124>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 124</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_124>
							<VirtualInput_125>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 125</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_125>
							<VirtualInput_126>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 126</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_126>
							<VirtualInput_127>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 127</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_127>
							<VirtualInput_128>
								<VirtualInput_Function>0</VirtualInput_Function>
								<VirtualInput_Name>Vir. I/P 128</VirtualInput_Name>
								<VirtualInput_Type>1</VirtualInput_Type>
								<VirtualInput_Events>1</VirtualInput_Events>
							</VirtualInput_128>
							<RemoteInput_1>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 1</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_1>
							<RemoteInput_2>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 2</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_2>
							<RemoteInput_3>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 3</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_3>
							<RemoteInput_4>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 4</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_4>
							<RemoteInput_5>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 5</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_5>
							<RemoteInput_6>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 6</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_6>
							<RemoteInput_7>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 7</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_7>
							<RemoteInput_8>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 8</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_8>
							<RemoteInput_9>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 9</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_9>
							<RemoteInput_10>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 10</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_10>
							<RemoteInput_11>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 11</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_11>
							<RemoteInput_12>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 12</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_12>
							<RemoteInput_13>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 13</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_13>
							<RemoteInput_14>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 14</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_14>
							<RemoteInput_15>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 15</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_15>
							<RemoteInput_16>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 16</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_16>
							<RemoteInput_17>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 17</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_17>
							<RemoteInput_18>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 18</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_18>
							<RemoteInput_19>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 19</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_19>
							<RemoteInput_20>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 20</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_20>
							<RemoteInput_21>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 21</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_21>
							<RemoteInput_22>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 22</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_22>
							<RemoteInput_23>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 23</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_23>
							<RemoteInput_24>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 24</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_24>
							<RemoteInput_25>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 25</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_25>
							<RemoteInput_26>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 26</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_26>
							<RemoteInput_27>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 27</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_27>
							<RemoteInput_28>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 28</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_28>
							<RemoteInput_29>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 29</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_29>
							<RemoteInput_30>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 30</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_30>
							<RemoteInput_31>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 31</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_31>
							<RemoteInput_32>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 32</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_32>
							<RemoteInput_33>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 33</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_33>
							<RemoteInput_34>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 34</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_34>
							<RemoteInput_35>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 35</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_35>
							<RemoteInput_36>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 36</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_36>
							<RemoteInput_37>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 37</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_37>
							<RemoteInput_38>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 38</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_38>
							<RemoteInput_39>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 39</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_39>
							<RemoteInput_40>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 40</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_40>
							<RemoteInput_41>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 41</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_41>
							<RemoteInput_42>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 42</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_42>
							<RemoteInput_43>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 43</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_43>
							<RemoteInput_44>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 44</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_44>
							<RemoteInput_45>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 45</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_45>
							<RemoteInput_46>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 46</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_46>
							<RemoteInput_47>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 47</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_47>
							<RemoteInput_48>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 48</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_48>
							<RemoteInput_49>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 49</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_49>
							<RemoteInput_50>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 50</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_50>
							<RemoteInput_51>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 51</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_51>
							<RemoteInput_52>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 52</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_52>
							<RemoteInput_53>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 53</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_53>
							<RemoteInput_54>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 54</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_54>
							<RemoteInput_55>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 55</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_55>
							<RemoteInput_56>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 56</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_56>
							<RemoteInput_57>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 57</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_57>
							<RemoteInput_58>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 58</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_58>
							<RemoteInput_59>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 59</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_59>
							<RemoteInput_60>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 60</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_60>
							<RemoteInput_61>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 61</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_61>
							<RemoteInput_62>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 62</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_62>
							<RemoteInput_63>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 63</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_63>
							<RemoteInput_64>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 64</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_64>
							<RemoteInput_65>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 65</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_65>
							<RemoteInput_66>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 66</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_66>
							<RemoteInput_67>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 67</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_67>
							<RemoteInput_68>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 68</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_68>
							<RemoteInput_69>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 69</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_69>
							<RemoteInput_70>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 70</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_70>
							<RemoteInput_71>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 71</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_71>
							<RemoteInput_72>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 72</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_72>
							<RemoteInput_73>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 73</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_73>
							<RemoteInput_74>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 74</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_74>
							<RemoteInput_75>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 75</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_75>
							<RemoteInput_76>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 76</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_76>
							<RemoteInput_77>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 77</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_77>
							<RemoteInput_78>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 78</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_78>
							<RemoteInput_79>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 79</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_79>
							<RemoteInput_80>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 80</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_80>
							<RemoteInput_81>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 81</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_81>
							<RemoteInput_82>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 82</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_82>
							<RemoteInput_83>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 83</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_83>
							<RemoteInput_84>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 84</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_84>
							<RemoteInput_85>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 85</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_85>
							<RemoteInput_86>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 86</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_86>
							<RemoteInput_87>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 87</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_87>
							<RemoteInput_88>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 88</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_88>
							<RemoteInput_89>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 89</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_89>
							<RemoteInput_90>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 90</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_90>
							<RemoteInput_91>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 91</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_91>
							<RemoteInput_92>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 92</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_92>
							<RemoteInput_93>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 93</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_93>
							<RemoteInput_94>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 94</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_94>
							<RemoteInput_95>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 95</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_95>
							<RemoteInput_96>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 96</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_96>
							<RemoteInput_97>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 97</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_97>
							<RemoteInput_98>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 98</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_98>
							<RemoteInput_99>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 99</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_99>
							<RemoteInput_100>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 100</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_100>
							<RemoteInput_101>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 101</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_101>
							<RemoteInput_102>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 102</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_102>
							<RemoteInput_103>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 103</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_103>
							<RemoteInput_104>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 104</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_104>
							<RemoteInput_105>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 105</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_105>
							<RemoteInput_106>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 106</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_106>
							<RemoteInput_107>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 107</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_107>
							<RemoteInput_108>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 108</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_108>
							<RemoteInput_109>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 109</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_109>
							<RemoteInput_110>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 110</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_110>
							<RemoteInput_111>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 111</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_111>
							<RemoteInput_112>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 112</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_112>
							<RemoteInput_113>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 113</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_113>
							<RemoteInput_114>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 114</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_114>
							<RemoteInput_115>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 115</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_115>
							<RemoteInput_116>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 116</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_116>
							<RemoteInput_117>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 117</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_117>
							<RemoteInput_118>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 118</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_118>
							<RemoteInput_119>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 119</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_119>
							<RemoteInput_120>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 120</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_120>
							<RemoteInput_121>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 121</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_121>
							<RemoteInput_122>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 122</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_122>
							<RemoteInput_123>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 123</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_123>
							<RemoteInput_124>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 124</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_124>
							<RemoteInput_125>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 125</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_125>
							<RemoteInput_126>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 126</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_126>
							<RemoteInput_127>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 127</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_127>
							<RemoteInput_128>
								<RemoteInput_Events>1</RemoteInput_Events>
								<RemoteInput_Name>Rem. I/P 128</RemoteInput_Name>
								<RemoteInput_DefaultState>0</RemoteInput_DefaultState>
							</RemoteInput_128>
							<OptoConfig_1>
								<OptoConfig_GlobalNominalV>2</OptoConfig_GlobalNominalV>
								<OptoConfig_Characteristic>0</OptoConfig_Characteristic>
							</OptoConfig_1>
							<OptoConfig_2>
								<OptoConfig_GlobalNominalV>3</OptoConfig_GlobalNominalV>
								<OptoConfig_Characteristic>0</OptoConfig_Characteristic>
							</OptoConfig_2>
							<OptoConfigSelect>
								<OptoConfigSelect_OptoIP_IDX0>0</OptoConfigSelect_OptoIP_IDX0>
								<OptoConfigSelect_OptoIP_IDX1>0</OptoConfigSelect_OptoIP_IDX1>
								<OptoConfigSelect_OptoIP_IDX2>1</OptoConfigSelect_OptoIP_IDX2>
								<OptoConfigSelect_OptoIP_IDX3>1</OptoConfigSelect_OptoIP_IDX3>
								<OptoConfigSelect_OptoIP_IDX4>0</OptoConfigSelect_OptoIP_IDX4>
								<OptoConfigSelect_OptoIP_IDX5>0</OptoConfigSelect_OptoIP_IDX5>
							</OptoConfigSelect>
						</Input>
						<Output>
							<Relay_1>
								<Relay_Name>Relay 1-Trip</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>2</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_1>
							<Relay_2>
								<Relay_Name>Relay O/P 2</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>2</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_2>
							<Relay_3>
								<Relay_Name>Relay O/P 3</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_3>
							<Relay_4>
								<Relay_Name>Relay O/P 4</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_4>
							<Relay_5>
								<Relay_Name>Relay O/P 5</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_5>
							<Relay_6>
								<Relay_Name>Relay O/P 6</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_6>
							<Relay_7>
								<Relay_Name>Relay O/P 7</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_7>
							<Relay_8>
								<Relay_Name>Relay O/P 8</Relay_Name>
								<Relay_Operate>8414722</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>1</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_8>
							<Relay_9>
								<Relay_Name>Relay O/P 9</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_9>
							<Relay_10>
								<Relay_Name>Relay O/P 10</Relay_Name>
								<Relay_Operate>0</Relay_Operate>
								<RelaySealInTime>10</RelaySealInTime>
								<Relay_Type>0</Relay_Type>
								<Relay_Operation>0</Relay_Operation>
								<Relay_Events>1</Relay_Events>
								<RelayBlock>0</RelayBlock>
								<Relay_PKPValue>0</Relay_PKPValue>
								<Relay_DropoffValue>0</Relay_DropoffValue>
								<Relay_Mode>0</Relay_Mode>
							</Relay_10>
							<VirtualOutput_1>
								<VirtualOutput_Name>Vir. O/P 1</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_1>
							<VirtualOutput_2>
								<VirtualOutput_Name>Vir. O/P 2</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_2>
							<VirtualOutput_3>
								<VirtualOutput_Name>Vir. O/P 3</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_3>
							<VirtualOutput_4>
								<VirtualOutput_Name>Vir. O/P 4</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_4>
							<VirtualOutput_5>
								<VirtualOutput_Name>Vir. O/P 5</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_5>
							<VirtualOutput_6>
								<VirtualOutput_Name>Vir. O/P 6</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_6>
							<VirtualOutput_7>
								<VirtualOutput_Name>Vir. O/P 7</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_7>
							<VirtualOutput_8>
								<VirtualOutput_Name>Vir. O/P 8</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_8>
							<VirtualOutput_9>
								<VirtualOutput_Name>Vir. O/P 9</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_9>
							<VirtualOutput_10>
								<VirtualOutput_Name>Vir. O/P 10</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_10>
							<VirtualOutput_11>
								<VirtualOutput_Name>Vir. O/P 11</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_11>
							<VirtualOutput_12>
								<VirtualOutput_Name>Vir. O/P 12</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_12>
							<VirtualOutput_13>
								<VirtualOutput_Name>Vir. O/P 13</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_13>
							<VirtualOutput_14>
								<VirtualOutput_Name>Vir. O/P 14</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_14>
							<VirtualOutput_15>
								<VirtualOutput_Name>Vir. O/P 15</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_15>
							<VirtualOutput_16>
								<VirtualOutput_Name>Vir. O/P 16</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_16>
							<VirtualOutput_17>
								<VirtualOutput_Name>Vir. O/P 17</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_17>
							<VirtualOutput_18>
								<VirtualOutput_Name>Vir. O/P 18</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_18>
							<VirtualOutput_19>
								<VirtualOutput_Name>Vir. O/P 19</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_19>
							<VirtualOutput_20>
								<VirtualOutput_Name>Vir. O/P 20</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_20>
							<VirtualOutput_21>
								<VirtualOutput_Name>Vir. O/P 21</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_21>
							<VirtualOutput_22>
								<VirtualOutput_Name>Vir. O/P 22</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_22>
							<VirtualOutput_23>
								<VirtualOutput_Name>Vir. O/P 23</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_23>
							<VirtualOutput_24>
								<VirtualOutput_Name>Vir. O/P 24</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_24>
							<VirtualOutput_25>
								<VirtualOutput_Name>Vir. O/P 25</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_25>
							<VirtualOutput_26>
								<VirtualOutput_Name>Vir. O/P 26</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_26>
							<VirtualOutput_27>
								<VirtualOutput_Name>Vir. O/P 27</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_27>
							<VirtualOutput_28>
								<VirtualOutput_Name>Vir. O/P 28</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_28>
							<VirtualOutput_29>
								<VirtualOutput_Name>Vir. O/P 29</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_29>
							<VirtualOutput_30>
								<VirtualOutput_Name>Vir. O/P 30</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_30>
							<VirtualOutput_31>
								<VirtualOutput_Name>Vir. O/P 31</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_31>
							<VirtualOutput_32>
								<VirtualOutput_Name>Vir. O/P 32</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_32>
							<VirtualOutput_33>
								<VirtualOutput_Name>Vir. O/P 33</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_33>
							<VirtualOutput_34>
								<VirtualOutput_Name>Vir. O/P 34</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_34>
							<VirtualOutput_35>
								<VirtualOutput_Name>Vir. O/P 35</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_35>
							<VirtualOutput_36>
								<VirtualOutput_Name>Vir. O/P 36</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_36>
							<VirtualOutput_37>
								<VirtualOutput_Name>Vir. O/P 37</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_37>
							<VirtualOutput_38>
								<VirtualOutput_Name>Vir. O/P 38</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_38>
							<VirtualOutput_39>
								<VirtualOutput_Name>Vir. O/P 39</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_39>
							<VirtualOutput_40>
								<VirtualOutput_Name>Vir. O/P 40</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_40>
							<VirtualOutput_41>
								<VirtualOutput_Name>Vir. O/P 41</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_41>
							<VirtualOutput_42>
								<VirtualOutput_Name>Vir. O/P 42</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_42>
							<VirtualOutput_43>
								<VirtualOutput_Name>Vir. O/P 43</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_43>
							<VirtualOutput_44>
								<VirtualOutput_Name>Vir. O/P 44</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_44>
							<VirtualOutput_45>
								<VirtualOutput_Name>Vir. O/P 45</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_45>
							<VirtualOutput_46>
								<VirtualOutput_Name>Vir. O/P 46</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_46>
							<VirtualOutput_47>
								<VirtualOutput_Name>Vir. O/P 47</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_47>
							<VirtualOutput_48>
								<VirtualOutput_Name>Vir. O/P 48</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_48>
							<VirtualOutput_49>
								<VirtualOutput_Name>Vir. O/P 49</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_49>
							<VirtualOutput_50>
								<VirtualOutput_Name>Vir. O/P 50</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_50>
							<VirtualOutput_51>
								<VirtualOutput_Name>Vir. O/P 51</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_51>
							<VirtualOutput_52>
								<VirtualOutput_Name>Vir. O/P 52</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_52>
							<VirtualOutput_53>
								<VirtualOutput_Name>Vir. O/P 53</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_53>
							<VirtualOutput_54>
								<VirtualOutput_Name>Vir. O/P 54</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_54>
							<VirtualOutput_55>
								<VirtualOutput_Name>Vir. O/P 55</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_55>
							<VirtualOutput_56>
								<VirtualOutput_Name>Vir. O/P 56</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_56>
							<VirtualOutput_57>
								<VirtualOutput_Name>Vir. O/P 57</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_57>
							<VirtualOutput_58>
								<VirtualOutput_Name>Vir. O/P 58</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_58>
							<VirtualOutput_59>
								<VirtualOutput_Name>Vir. O/P 59</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_59>
							<VirtualOutput_60>
								<VirtualOutput_Name>Vir. O/P 60</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_60>
							<VirtualOutput_61>
								<VirtualOutput_Name>Vir. O/P 61</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_61>
							<VirtualOutput_62>
								<VirtualOutput_Name>Vir. O/P 62</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_62>
							<VirtualOutput_63>
								<VirtualOutput_Name>Vir. O/P 63</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_63>
							<VirtualOutput_64>
								<VirtualOutput_Name>Vir. O/P 64</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_64>
							<VirtualOutput_65>
								<VirtualOutput_Name>Vir. O/P 65</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_65>
							<VirtualOutput_66>
								<VirtualOutput_Name>Vir. O/P 66</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_66>
							<VirtualOutput_67>
								<VirtualOutput_Name>Vir. O/P 67</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_67>
							<VirtualOutput_68>
								<VirtualOutput_Name>Vir. O/P 68</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_68>
							<VirtualOutput_69>
								<VirtualOutput_Name>Vir. O/P 69</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_69>
							<VirtualOutput_70>
								<VirtualOutput_Name>Vir. O/P 70</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_70>
							<VirtualOutput_71>
								<VirtualOutput_Name>Vir. O/P 71</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_71>
							<VirtualOutput_72>
								<VirtualOutput_Name>Vir. O/P 72</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_72>
							<VirtualOutput_73>
								<VirtualOutput_Name>Vir. O/P 73</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_73>
							<VirtualOutput_74>
								<VirtualOutput_Name>Vir. O/P 74</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_74>
							<VirtualOutput_75>
								<VirtualOutput_Name>Vir. O/P 75</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_75>
							<VirtualOutput_76>
								<VirtualOutput_Name>Vir. O/P 76</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_76>
							<VirtualOutput_77>
								<VirtualOutput_Name>Vir. O/P 77</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_77>
							<VirtualOutput_78>
								<VirtualOutput_Name>Vir. O/P 78</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_78>
							<VirtualOutput_79>
								<VirtualOutput_Name>Vir. O/P 79</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_79>
							<VirtualOutput_80>
								<VirtualOutput_Name>Vir. O/P 80</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_80>
							<VirtualOutput_81>
								<VirtualOutput_Name>Vir. O/P 81</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_81>
							<VirtualOutput_82>
								<VirtualOutput_Name>Vir. O/P 82</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_82>
							<VirtualOutput_83>
								<VirtualOutput_Name>Vir. O/P 83</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_83>
							<VirtualOutput_84>
								<VirtualOutput_Name>Vir. O/P 84</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_84>
							<VirtualOutput_85>
								<VirtualOutput_Name>Vir. O/P 85</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_85>
							<VirtualOutput_86>
								<VirtualOutput_Name>Vir. O/P 86</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_86>
							<VirtualOutput_87>
								<VirtualOutput_Name>Vir. O/P 87</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_87>
							<VirtualOutput_88>
								<VirtualOutput_Name>Vir. O/P 88</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_88>
							<VirtualOutput_89>
								<VirtualOutput_Name>Vir. O/P 89</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_89>
							<VirtualOutput_90>
								<VirtualOutput_Name>Vir. O/P 90</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_90>
							<VirtualOutput_91>
								<VirtualOutput_Name>Vir. O/P 91</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_91>
							<VirtualOutput_92>
								<VirtualOutput_Name>Vir. O/P 92</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_92>
							<VirtualOutput_93>
								<VirtualOutput_Name>Vir. O/P 93</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_93>
							<VirtualOutput_94>
								<VirtualOutput_Name>Vir. O/P 94</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_94>
							<VirtualOutput_95>
								<VirtualOutput_Name>Vir. O/P 95</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_95>
							<VirtualOutput_96>
								<VirtualOutput_Name>Vir. O/P 96</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_96>
							<VirtualOutput_97>
								<VirtualOutput_Name>Vir. O/P 97</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_97>
							<VirtualOutput_98>
								<VirtualOutput_Name>Vir. O/P 98</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_98>
							<VirtualOutput_99>
								<VirtualOutput_Name>Vir. O/P 99</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_99>
							<VirtualOutput_100>
								<VirtualOutput_Name>Vir. O/P 100</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_100>
							<VirtualOutput_101>
								<VirtualOutput_Name>Vir. O/P 101</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_101>
							<VirtualOutput_102>
								<VirtualOutput_Name>Vir. O/P 102</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_102>
							<VirtualOutput_103>
								<VirtualOutput_Name>Vir. O/P 103</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_103>
							<VirtualOutput_104>
								<VirtualOutput_Name>Vir. O/P 104</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_104>
							<VirtualOutput_105>
								<VirtualOutput_Name>Vir. O/P 105</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_105>
							<VirtualOutput_106>
								<VirtualOutput_Name>Vir. O/P 106</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_106>
							<VirtualOutput_107>
								<VirtualOutput_Name>Vir. O/P 107</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_107>
							<VirtualOutput_108>
								<VirtualOutput_Name>Vir. O/P 108</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_108>
							<VirtualOutput_109>
								<VirtualOutput_Name>Vir. O/P 109</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_109>
							<VirtualOutput_110>
								<VirtualOutput_Name>Vir. O/P 110</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_110>
							<VirtualOutput_111>
								<VirtualOutput_Name>Vir. O/P 111</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_111>
							<VirtualOutput_112>
								<VirtualOutput_Name>Vir. O/P 112</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_112>
							<VirtualOutput_113>
								<VirtualOutput_Name>Vir. O/P 113</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_113>
							<VirtualOutput_114>
								<VirtualOutput_Name>Vir. O/P 114</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_114>
							<VirtualOutput_115>
								<VirtualOutput_Name>Vir. O/P 115</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_115>
							<VirtualOutput_116>
								<VirtualOutput_Name>Vir. O/P 116</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_116>
							<VirtualOutput_117>
								<VirtualOutput_Name>Vir. O/P 117</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_117>
							<VirtualOutput_118>
								<VirtualOutput_Name>Vir. O/P 118</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_118>
							<VirtualOutput_119>
								<VirtualOutput_Name>Vir. O/P 119</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_119>
							<VirtualOutput_120>
								<VirtualOutput_Name>Vir. O/P 120</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_120>
							<VirtualOutput_121>
								<VirtualOutput_Name>Vir. O/P 121</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_121>
							<VirtualOutput_122>
								<VirtualOutput_Name>Vir. O/P 122</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_122>
							<VirtualOutput_123>
								<VirtualOutput_Name>Vir. O/P 123</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_123>
							<VirtualOutput_124>
								<VirtualOutput_Name>Vir. O/P 124</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_124>
							<VirtualOutput_125>
								<VirtualOutput_Name>Vir. O/P 125</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_125>
							<VirtualOutput_126>
								<VirtualOutput_Name>Vir. O/P 126</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_126>
							<VirtualOutput_127>
								<VirtualOutput_Name>Vir. O/P 127</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_127>
							<VirtualOutput_128>
								<VirtualOutput_Name>Vir. O/P 128</VirtualOutput_Name>
								<VirtualOutput_Events>0</VirtualOutput_Events>
							</VirtualOutput_128>
						</Output>
					</InputOutput>
					<Protection>
						<Group_1>
							<Undercurrent_1>
								<Undercurrent_Name group="1">Undercur 1</Undercurrent_Name>
								<Undercurrent_Trip_Function group="1">0</Undercurrent_Trip_Function>
								<Undercurrent_SignalInput group="1">1</Undercurrent_SignalInput>
								<Undercurrent_StartBlockDelay group="1">50</Undercurrent_StartBlockDelay>
								<Undercurrent_Trip_Pickup group="1">70</Undercurrent_Trip_Pickup>
								<Undercurrent_Trip_PickupxCT group="1">70</Undercurrent_Trip_PickupxCT>
								<Undercurrent_Trip_PKP_Delay group="1">100</Undercurrent_Trip_PKP_Delay>
								<Undercurrent_Trip_DPO_Delay group="1">100</Undercurrent_Trip_DPO_Delay>
								<Undercurrent_Trip_Relays group="1">0</Undercurrent_Trip_Relays>
								<Undercurrent_Alarm_Function group="1">0</Undercurrent_Alarm_Function>
								<Undercurrent_Alarm_Pickup group="1">70</Undercurrent_Alarm_Pickup>
								<Undercurrent_Alarm_PickupxCT group="1">70</Undercurrent_Alarm_PickupxCT>
								<Undercurrent_Alarm_PKP_Delay group="1">100</Undercurrent_Alarm_PKP_Delay>
								<Undercurrent_Alarm_DPO_Delay group="1">100</Undercurrent_Alarm_DPO_Delay>
								<Undercurrent_Alarm_Relays group="1">0</Undercurrent_Alarm_Relays>
								<Undercurrent_Block group="1">0</Undercurrent_Block>
								<Undercurrent_Events group="1">1</Undercurrent_Events>
								<Undercurrent_Targets group="1">2</Undercurrent_Targets>
								<Undercurrent_BridgeTripPKP group="1">10</Undercurrent_BridgeTripPKP>
								<Undercurrent_BridgeAlarmPKP group="1">10</Undercurrent_BridgeAlarmPKP>
							</Undercurrent_1>
							<PTOC_1>
								<PTOC_Name group="1">Ph TOC 1</PTOC_Name>
								<PTOC_Function group="1">0</PTOC_Function>
								<PTOC_BankInput group="1">1</PTOC_BankInput>
								<PTOC_Input group="1">0</PTOC_Input>
								<PTOC_Pickup group="1">1000</PTOC_Pickup>
								<PTOC_Inverse_Curve group="1">1</PTOC_Inverse_Curve>
								<PTOC_TDM group="1">100</PTOC_TDM>
								<PTOC_Reset group="1">0</PTOC_Reset>
								<PTOC_Voltage_Restraint group="1">0</PTOC_Voltage_Restraint>
								<PTOC_VoltLowerLimit group="1">1</PTOC_VoltLowerLimit>
								<PTOC_Direction group="1">0</PTOC_Direction>
								<PTOC_Relays group="1">0</PTOC_Relays>
								<PTOC_Block group="1">0</PTOC_Block>
								<PTOC_Events group="1">1</PTOC_Events>
								<PTOC_Targets group="1">1</PTOC_Targets>
								<PTOC_VTInput group="1">18</PTOC_VTInput>
								<PTOC_BridgePKP group="1">1000</PTOC_BridgePKP>
								<PTOC_BridgeTDM group="1">100</PTOC_BridgeTDM>
								<PTOC_BridgeTMS group="1">1000</PTOC_BridgeTMS>
								<PTOC_BridgekRI group="1">100</PTOC_BridgekRI>
								<PTOC_BridgeTimeDelay group="1">1000</PTOC_BridgeTimeDelay>
								<PTOC_BridgeReset group="1">0</PTOC_BridgeReset>
								<PTOC_BridgeResetTime group="1">0</PTOC_BridgeResetTime>
								<PTOC_BridgeVDepOC group="1">0</PTOC_BridgeVDepOC>
								<PTOC_BridgeVDepOCV1 group="1">72</PTOC_BridgeVDepOCV1>
								<PTOC_BridgeVDepOCk group="1">25</PTOC_BridgeVDepOCk>
								<PTOC_BridgeVDepOCV2 group="1">54</PTOC_BridgeVDepOCV2>
							</PTOC_1>
							<PTOC_2>
								<PTOC_Name group="1">Ph TOC 2</PTOC_Name>
								<PTOC_Function group="1">0</PTOC_Function>
								<PTOC_BankInput group="1">1</PTOC_BankInput>
								<PTOC_Input group="1">0</PTOC_Input>
								<PTOC_Pickup group="1">1000</PTOC_Pickup>
								<PTOC_Inverse_Curve group="1">1</PTOC_Inverse_Curve>
								<PTOC_TDM group="1">100</PTOC_TDM>
								<PTOC_Reset group="1">0</PTOC_Reset>
								<PTOC_Voltage_Restraint group="1">0</PTOC_Voltage_Restraint>
								<PTOC_VoltLowerLimit group="1">1</PTOC_VoltLowerLimit>
								<PTOC_Direction group="1">0</PTOC_Direction>
								<PTOC_Relays group="1">0</PTOC_Relays>
								<PTOC_Block group="1">0</PTOC_Block>
								<PTOC_Events group="1">1</PTOC_Events>
								<PTOC_Targets group="1">1</PTOC_Targets>
								<PTOC_VTInput group="1">18</PTOC_VTInput>
								<PTOC_BridgePKP group="1">1000</PTOC_BridgePKP>
								<PTOC_BridgeTDM group="1">100</PTOC_BridgeTDM>
								<PTOC_BridgeTMS group="1">1000</PTOC_BridgeTMS>
								<PTOC_BridgekRI group="1">100</PTOC_BridgekRI>
								<PTOC_BridgeTimeDelay group="1">1000</PTOC_BridgeTimeDelay>
								<PTOC_BridgeReset group="1">0</PTOC_BridgeReset>
								<PTOC_BridgeResetTime group="1">0</PTOC_BridgeResetTime>
								<PTOC_BridgeVDepOC group="1">0</PTOC_BridgeVDepOC>
								<PTOC_BridgeVDepOCV1 group="1">72</PTOC_BridgeVDepOCV1>
								<PTOC_BridgeVDepOCk group="1">25</PTOC_BridgeVDepOCk>
								<PTOC_BridgeVDepOCV2 group="1">54</PTOC_BridgeVDepOCV2>
							</PTOC_2>
							<PTOC_3>
								<PTOC_Name group="1">Ph TOC 3</PTOC_Name>
								<PTOC_Function group="1">0</PTOC_Function>
								<PTOC_BankInput group="1">1</PTOC_BankInput>
								<PTOC_Input group="1">0</PTOC_Input>
								<PTOC_Pickup group="1">1000</PTOC_Pickup>
								<PTOC_Inverse_Curve group="1">1</PTOC_Inverse_Curve>
								<PTOC_TDM group="1">100</PTOC_TDM>
								<PTOC_Reset group="1">0</PTOC_Reset>
								<PTOC_Voltage_Restraint group="1">0</PTOC_Voltage_Restraint>
								<PTOC_VoltLowerLimit group="1">1</PTOC_VoltLowerLimit>
								<PTOC_Direction group="1">0</PTOC_Direction>
								<PTOC_Relays group="1">0</PTOC_Relays>
								<PTOC_Block group="1">0</PTOC_Block>
								<PTOC_Events group="1">1</PTOC_Events>
								<PTOC_Targets group="1">1</PTOC_Targets>
								<PTOC_VTInput group="1">18</PTOC_VTInput>
								<PTOC_BridgePKP group="1">1000</PTOC_BridgePKP>
								<PTOC_BridgeTDM group="1">100</PTOC_BridgeTDM>
								<PTOC_BridgeTMS group="1">1000</PTOC_BridgeTMS>
								<PTOC_BridgekRI group="1">100</PTOC_BridgekRI>
								<PTOC_BridgeTimeDelay group="1">1000</PTOC_BridgeTimeDelay>
								<PTOC_BridgeReset group="1">0</PTOC_BridgeReset>
								<PTOC_BridgeResetTime group="1">0</PTOC_BridgeResetTime>
								<PTOC_BridgeVDepOC group="1">0</PTOC_BridgeVDepOC>
								<PTOC_BridgeVDepOCV1 group="1">72</PTOC_BridgeVDepOCV1>
								<PTOC_BridgeVDepOCk group="1">25</PTOC_BridgeVDepOCk>
								<PTOC_BridgeVDepOCV2 group="1">54</PTOC_BridgeVDepOCV2>
							</PTOC_3>
							<PIOC_1>
								<PIOC_Name group="1">Ph IOC 1</PIOC_Name>
								<PIOC_Function group="1">0</PIOC_Function>
								<PIOC_BankInput group="1">1</PIOC_BankInput>
								<PIOC_Input group="1">0</PIOC_Input>
								<PIOC_Pickup group="1">1000</PIOC_Pickup>
								<PIOC_Direction group="1">0</PIOC_Direction>
								<PIOC_PKP_Delay group="1">0</PIOC_PKP_Delay>
								<PIOC_DPO_Delay group="1">0</PIOC_DPO_Delay>
								<PIOC_Relays group="1">0</PIOC_Relays>
								<PIOC_Block group="1">0</PIOC_Block>
								<PIOC_Events group="1">1</PIOC_Events>
								<PIOC_Targets group="1">1</PIOC_Targets>
								<PIOC_BridgePKP_Delay group="1">1000</PIOC_BridgePKP_Delay>
								<PIOC_BridgeDPO_Delay group="1">0</PIOC_BridgeDPO_Delay>
								<PIOC_BridgePickup group="1">1000</PIOC_BridgePickup>
							</PIOC_1>
							<PIOC_2>
								<PIOC_Name group="1">Ph IOC 2</PIOC_Name>
								<PIOC_Function group="1">0</PIOC_Function>
								<PIOC_BankInput group="1">1</PIOC_BankInput>
								<PIOC_Input group="1">0</PIOC_Input>
								<PIOC_Pickup group="1">1000</PIOC_Pickup>
								<PIOC_Direction group="1">0</PIOC_Direction>
								<PIOC_PKP_Delay group="1">0</PIOC_PKP_Delay>
								<PIOC_DPO_Delay group="1">0</PIOC_DPO_Delay>
								<PIOC_Relays group="1">0</PIOC_Relays>
								<PIOC_Block group="1">0</PIOC_Block>
								<PIOC_Events group="1">1</PIOC_Events>
								<PIOC_Targets group="1">1</PIOC_Targets>
								<PIOC_BridgePKP_Delay group="1">1000</PIOC_BridgePKP_Delay>
								<PIOC_BridgeDPO_Delay group="1">0</PIOC_BridgeDPO_Delay>
								<PIOC_BridgePickup group="1">1000</PIOC_BridgePickup>
							</PIOC_2>
							<PIOC_3>
								<PIOC_Name group="1">Ph IOC 3</PIOC_Name>
								<PIOC_Function group="1">0</PIOC_Function>
								<PIOC_BankInput group="1">3</PIOC_BankInput>
								<PIOC_Input group="1">0</PIOC_Input>
								<PIOC_Pickup group="1">1000</PIOC_Pickup>
								<PIOC_Direction group="1">0</PIOC_Direction>
								<PIOC_PKP_Delay group="1">0</PIOC_PKP_Delay>
								<PIOC_DPO_Delay group="1">0</PIOC_DPO_Delay>
								<PIOC_Relays group="1">0</PIOC_Relays>
								<PIOC_Block group="1">0</PIOC_Block>
								<PIOC_Events group="1">1</PIOC_Events>
								<PIOC_Targets group="1">1</PIOC_Targets>
								<PIOC_BridgePKP_Delay group="1">1000</PIOC_BridgePKP_Delay>
								<PIOC_BridgeDPO_Delay group="1">0</PIOC_BridgeDPO_Delay>
								<PIOC_BridgePickup group="1">1000</PIOC_BridgePickup>
							</PIOC_3>
							<PIOC_4>
								<PIOC_Name group="1">Ph IOC 4</PIOC_Name>
								<PIOC_Function group="1">0</PIOC_Function>
								<PIOC_BankInput group="1">1</PIOC_BankInput>
								<PIOC_Input group="1">0</PIOC_Input>
								<PIOC_Pickup group="1">1000</PIOC_Pickup>
								<PIOC_Direction group="1">0</PIOC_Direction>
								<PIOC_PKP_Delay group="1">0</PIOC_PKP_Delay>
								<PIOC_DPO_Delay group="1">0</PIOC_DPO_Delay>
								<PIOC_Relays group="1">0</PIOC_Relays>
								<PIOC_Block group="1">0</PIOC_Block>
								<PIOC_Events group="1">1</PIOC_Events>
								<PIOC_Targets group="1">1</PIOC_Targets>
								<PIOC_BridgePKP_Delay group="1">1000</PIOC_BridgePKP_Delay>
								<PIOC_BridgeDPO_Delay group="1">0</PIOC_BridgeDPO_Delay>
								<PIOC_BridgePickup group="1">1000</PIOC_BridgePickup>
							</PIOC_4>
							<PIOC_5>
								<PIOC_Name group="1">Ph IOC 5</PIOC_Name>
								<PIOC_Function group="1">0</PIOC_Function>
								<PIOC_BankInput group="1">4</PIOC_BankInput>
								<PIOC_Input group="1">0</PIOC_Input>
								<PIOC_Pickup group="1">1000</PIOC_Pickup>
								<PIOC_Direction group="1">0</PIOC_Direction>
								<PIOC_PKP_Delay group="1">0</PIOC_PKP_Delay>
								<PIOC_DPO_Delay group="1">0</PIOC_DPO_Delay>
								<PIOC_Relays group="1">0</PIOC_Relays>
								<PIOC_Block group="1">0</PIOC_Block>
								<PIOC_Events group="1">1</PIOC_Events>
								<PIOC_Targets group="1">1</PIOC_Targets>
								<PIOC_BridgePKP_Delay group="1">1000</PIOC_BridgePKP_Delay>
								<PIOC_BridgeDPO_Delay group="1">0</PIOC_BridgeDPO_Delay>
								<PIOC_BridgePickup group="1">1000</PIOC_BridgePickup>
							</PIOC_5>
							<PIOC_6>
								<PIOC_Name group="1">Ph IOC 6</PIOC_Name>
								<PIOC_Function group="1">0</PIOC_Function>
								<PIOC_BankInput group="1">1</PIOC_BankInput>
								<PIOC_Input group="1">0</PIOC_Input>
								<PIOC_Pickup group="1">1000</PIOC_Pickup>
								<PIOC_Direction group="1">0</PIOC_Direction>
								<PIOC_PKP_Delay group="1">0</PIOC_PKP_Delay>
								<PIOC_DPO_Delay group="1">0</PIOC_DPO_Delay>
								<PIOC_Relays group="1">0</PIOC_Relays>
								<PIOC_Block group="1">0</PIOC_Block>
								<PIOC_Events group="1">1</PIOC_Events>
								<PIOC_Targets group="1">1</PIOC_Targets>
								<PIOC_BridgePKP_Delay group="1">1000</PIOC_BridgePKP_Delay>
								<PIOC_BridgeDPO_Delay group="1">0</PIOC_BridgeDPO_Delay>
								<PIOC_BridgePickup group="1">1000</PIOC_BridgePickup>
							</PIOC_6>
							<PDirOC_1>
								<PDirOC_Name group="1">Ph Dir OC 1</PDirOC_Name>
								<PDirOC_Function group="1">0</PDirOC_Function>
								<PDirOC_BankInput group="1">1</PDirOC_BankInput>
								<PDirOC_Eca group="1">45</PDirOC_Eca>
								<PDirOC_PolarVoltThresh group="1">700</PDirOC_PolarVoltThresh>
								<PDirOC_RevWhenVMemExp group="1">0</PDirOC_RevWhenVMemExp>
								<PDirOC_Block group="1">8834562</PDirOC_Block>
								<PDirOC_Events group="1">1</PDirOC_Events>
								<PDirOC_Targets group="1">1</PDirOC_Targets>
							</PDirOC_1>
							<PDirOC_2>
								<PDirOC_Name group="1">Ph Dir OC 2</PDirOC_Name>
								<PDirOC_Function group="1">0</PDirOC_Function>
								<PDirOC_BankInput group="1">1</PDirOC_BankInput>
								<PDirOC_Eca group="1">45</PDirOC_Eca>
								<PDirOC_PolarVoltThresh group="1">700</PDirOC_PolarVoltThresh>
								<PDirOC_RevWhenVMemExp group="1">0</PDirOC_RevWhenVMemExp>
								<PDirOC_Block group="1">8834562</PDirOC_Block>
								<PDirOC_Events group="1">1</PDirOC_Events>
								<PDirOC_Targets group="1">1</PDirOC_Targets>
							</PDirOC_2>
							<PDirOC_3>
								<PDirOC_Name group="1">Ph Dir OC 3</PDirOC_Name>
								<PDirOC_Function group="1">0</PDirOC_Function>
								<PDirOC_BankInput group="1">1</PDirOC_BankInput>
								<PDirOC_Eca group="1">45</PDirOC_Eca>
								<PDirOC_PolarVoltThresh group="1">700</PDirOC_PolarVoltThresh>
								<PDirOC_RevWhenVMemExp group="1">0</PDirOC_RevWhenVMemExp>
								<PDirOC_Block group="1">8834562</PDirOC_Block>
								<PDirOC_Events group="1">1</PDirOC_Events>
								<PDirOC_Targets group="1">1</PDirOC_Targets>
							</PDirOC_3>
							<PDirOC_4>
								<PDirOC_Name group="1">Ph Dir OC 4</PDirOC_Name>
								<PDirOC_Function group="1">0</PDirOC_Function>
								<PDirOC_BankInput group="1">1</PDirOC_BankInput>
								<PDirOC_Eca group="1">45</PDirOC_Eca>
								<PDirOC_PolarVoltThresh group="1">700</PDirOC_PolarVoltThresh>
								<PDirOC_RevWhenVMemExp group="1">0</PDirOC_RevWhenVMemExp>
								<PDirOC_Block group="1">8834562</PDirOC_Block>
								<PDirOC_Events group="1">1</PDirOC_Events>
								<PDirOC_Targets group="1">1</PDirOC_Targets>
							</PDirOC_4>
							<PDirOC_5>
								<PDirOC_Name group="1">Ph Dir OC 5</PDirOC_Name>
								<PDirOC_Function group="1">0</PDirOC_Function>
								<PDirOC_BankInput group="1">1</PDirOC_BankInput>
								<PDirOC_Eca group="1">45</PDirOC_Eca>
								<PDirOC_PolarVoltThresh group="1">700</PDirOC_PolarVoltThresh>
								<PDirOC_RevWhenVMemExp group="1">0</PDirOC_RevWhenVMemExp>
								<PDirOC_Block group="1">8834562</PDirOC_Block>
								<PDirOC_Events group="1">1</PDirOC_Events>
								<PDirOC_Targets group="1">1</PDirOC_Targets>
							</PDirOC_5>
							<PDirOC_6>
								<PDirOC_Name group="1">Ph Dir OC 6</PDirOC_Name>
								<PDirOC_Function group="1">0</PDirOC_Function>
								<PDirOC_BankInput group="1">1</PDirOC_BankInput>
								<PDirOC_Eca group="1">45</PDirOC_Eca>
								<PDirOC_PolarVoltThresh group="1">700</PDirOC_PolarVoltThresh>
								<PDirOC_RevWhenVMemExp group="1">0</PDirOC_RevWhenVMemExp>
								<PDirOC_Block group="1">8834562</PDirOC_Block>
								<PDirOC_Events group="1">1</PDirOC_Events>
								<PDirOC_Targets group="1">1</PDirOC_Targets>
							</PDirOC_6>
							<NTOC_1>
								<NTOC_Name group="1">Ntrl TOC 1</NTOC_Name>
								<NTOC_Function group="1">0</NTOC_Function>
								<NTOC_BankInput group="1">1</NTOC_BankInput>
								<NTOC_Input group="1">0</NTOC_Input>
								<NTOC_Pickup group="1">1000</NTOC_Pickup>
								<NTOC_Curve group="1">1</NTOC_Curve>
								<NTOC_TDM group="1">100</NTOC_TDM>
								<NTOC_Reset group="1">0</NTOC_Reset>
								<NTOC_Direction group="1">0</NTOC_Direction>
								<NTOC_Relays group="1">0</NTOC_Relays>
								<NTOC_Block group="1">8831489</NTOC_Block>
								<NTOC_Events group="1">1</NTOC_Events>
								<NTOC_Targets group="1">1</NTOC_Targets>
								<NTOC_BridgePKP group="1">200</NTOC_BridgePKP>
								<NTOC_BridgeTDM group="1">100</NTOC_BridgeTDM>
								<NTOC_BridgeTMS group="1">1000</NTOC_BridgeTMS>
								<NTOC_BridgekRI group="1">100</NTOC_BridgekRI>
								<NTOC_BridgeTimeDelay group="1">1000</NTOC_BridgeTimeDelay>
								<NTOC_BridgeReset group="1">0</NTOC_BridgeReset>
								<NTOC_BridgetRESET group="1">0</NTOC_BridgetRESET>
							</NTOC_1>
							<NTOC_2>
								<NTOC_Name group="1">Ntrl TOC 2</NTOC_Name>
								<NTOC_Function group="1">0</NTOC_Function>
								<NTOC_BankInput group="1">1</NTOC_BankInput>
								<NTOC_Input group="1">0</NTOC_Input>
								<NTOC_Pickup group="1">1000</NTOC_Pickup>
								<NTOC_Curve group="1">1</NTOC_Curve>
								<NTOC_TDM group="1">100</NTOC_TDM>
								<NTOC_Reset group="1">0</NTOC_Reset>
								<NTOC_Direction group="1">0</NTOC_Direction>
								<NTOC_Relays group="1">0</NTOC_Relays>
								<NTOC_Block group="1">8831489</NTOC_Block>
								<NTOC_Events group="1">1</NTOC_Events>
								<NTOC_Targets group="1">1</NTOC_Targets>
								<NTOC_BridgePKP group="1">200</NTOC_BridgePKP>
								<NTOC_BridgeTDM group="1">100</NTOC_BridgeTDM>
								<NTOC_BridgeTMS group="1">1000</NTOC_BridgeTMS>
								<NTOC_BridgekRI group="1">100</NTOC_BridgekRI>
								<NTOC_BridgeTimeDelay group="1">1000</NTOC_BridgeTimeDelay>
								<NTOC_BridgeReset group="1">0</NTOC_BridgeReset>
								<NTOC_BridgetRESET group="1">0</NTOC_BridgetRESET>
							</NTOC_2>
							<NIOC_1>
								<NIOC_Name group="1">Ntrl IOC 1</NIOC_Name>
								<NIOC_Function group="1">0</NIOC_Function>
								<NIOC_BankInput group="1">1</NIOC_BankInput>
								<NIOC_Input group="1">0</NIOC_Input>
								<NIOC_Pickup group="1">1000</NIOC_Pickup>
								<NIOC_Direction group="1">0</NIOC_Direction>
								<NIOC_PKP_Delay group="1">1000</NIOC_PKP_Delay>
								<NIOC_DPO_Delay group="1">0</NIOC_DPO_Delay>
								<NIOC_Relays group="1">0</NIOC_Relays>
								<NIOC_Block group="1">8831489</NIOC_Block>
								<NIOC_Events group="1">1</NIOC_Events>
								<NIOC_Targets group="1">1</NIOC_Targets>
								<NIOC_BridgePKP group="1">200</NIOC_BridgePKP>
							</NIOC_1>
							<NIOC_2>
								<NIOC_Name group="1">Ntrl IOC 2</NIOC_Name>
								<NIOC_Function group="1">0</NIOC_Function>
								<NIOC_BankInput group="1">1</NIOC_BankInput>
								<NIOC_Input group="1">0</NIOC_Input>
								<NIOC_Pickup group="1">1000</NIOC_Pickup>
								<NIOC_Direction group="1">0</NIOC_Direction>
								<NIOC_PKP_Delay group="1">1000</NIOC_PKP_Delay>
								<NIOC_DPO_Delay group="1">0</NIOC_DPO_Delay>
								<NIOC_Relays group="1">0</NIOC_Relays>
								<NIOC_Block group="1">8831489</NIOC_Block>
								<NIOC_Events group="1">1</NIOC_Events>
								<NIOC_Targets group="1">1</NIOC_Targets>
								<NIOC_BridgePKP group="1">200</NIOC_BridgePKP>
							</NIOC_2>
							<NIOC_3>
								<NIOC_Name group="1">Ntrl IOC 3</NIOC_Name>
								<NIOC_Function group="1">0</NIOC_Function>
								<NIOC_BankInput group="1">1</NIOC_BankInput>
								<NIOC_Input group="1">0</NIOC_Input>
								<NIOC_Pickup group="1">1000</NIOC_Pickup>
								<NIOC_Direction group="1">0</NIOC_Direction>
								<NIOC_PKP_Delay group="1">1000</NIOC_PKP_Delay>
								<NIOC_DPO_Delay group="1">0</NIOC_DPO_Delay>
								<NIOC_Relays group="1">0</NIOC_Relays>
								<NIOC_Block group="1">8831489</NIOC_Block>
								<NIOC_Events group="1">1</NIOC_Events>
								<NIOC_Targets group="1">1</NIOC_Targets>
								<NIOC_BridgePKP group="1">200</NIOC_BridgePKP>
							</NIOC_3>
							<NIOC_4>
								<NIOC_Name group="1">Ntrl IOC 4</NIOC_Name>
								<NIOC_Function group="1">0</NIOC_Function>
								<NIOC_BankInput group="1">1</NIOC_BankInput>
								<NIOC_Input group="1">0</NIOC_Input>
								<NIOC_Pickup group="1">1000</NIOC_Pickup>
								<NIOC_Direction group="1">0</NIOC_Direction>
								<NIOC_PKP_Delay group="1">1000</NIOC_PKP_Delay>
								<NIOC_DPO_Delay group="1">0</NIOC_DPO_Delay>
								<NIOC_Relays group="1">0</NIOC_Relays>
								<NIOC_Block group="1">8831489</NIOC_Block>
								<NIOC_Events group="1">1</NIOC_Events>
								<NIOC_Targets group="1">1</NIOC_Targets>
								<NIOC_BridgePKP group="1">200</NIOC_BridgePKP>
							</NIOC_4>
							<NDirOC_1>
								<NDirOC_Name group="1">Ntrl Dir OC 1</NDirOC_Name>
								<NDirOC_Function group="1">0</NDirOC_Function>
								<NDirOC_BankInput group="1">1</NDirOC_BankInput>
								<NDirOC_Polarizing group="1">1</NDirOC_Polarizing>
								<NDirOC_PolVolt group="1">0</NDirOC_PolVolt>
								<NDirOC_PosSeqRestraint group="1">63</NDirOC_PosSeqRestraint>
								<NDirOC_PolOffset group="1">0</NDirOC_PolOffset>
								<NDirOC_Fwd_Eca group="1">75</NDirOC_Fwd_Eca>
								<NDirOC_FwdLimitAngle group="1">90</NDirOC_FwdLimitAngle>
								<NDirOC_FwdPickup group="1">50</NDirOC_FwdPickup>
								<NDirOC_RevLimitAngle group="1">90</NDirOC_RevLimitAngle>
								<NDirOC_RevPickup group="1">50</NDirOC_RevPickup>
								<NDirOC_Block group="1">8834576</NDirOC_Block>
								<NDirOC_Events group="1">1</NDirOC_Events>
								<NDirOC_Targets group="1">1</NDirOC_Targets>
								<NDirOC_PolarizingVolSupv group="1">20</NDirOC_PolarizingVolSupv>
								<NDirOC_BridgeForwardECA group="1">-45</NDirOC_BridgeForwardECA>
							</NDirOC_1>
							<NDirOC_2>
								<NDirOC_Name group="1">Ntrl Dir OC 2</NDirOC_Name>
								<NDirOC_Function group="1">0</NDirOC_Function>
								<NDirOC_BankInput group="1">1</NDirOC_BankInput>
								<NDirOC_Polarizing group="1">1</NDirOC_Polarizing>
								<NDirOC_PolVolt group="1">0</NDirOC_PolVolt>
								<NDirOC_PosSeqRestraint group="1">63</NDirOC_PosSeqRestraint>
								<NDirOC_PolOffset group="1">0</NDirOC_PolOffset>
								<NDirOC_Fwd_Eca group="1">75</NDirOC_Fwd_Eca>
								<NDirOC_FwdLimitAngle group="1">90</NDirOC_FwdLimitAngle>
								<NDirOC_FwdPickup group="1">50</NDirOC_FwdPickup>
								<NDirOC_RevLimitAngle group="1">90</NDirOC_RevLimitAngle>
								<NDirOC_RevPickup group="1">50</NDirOC_RevPickup>
								<NDirOC_Block group="1">8834576</NDirOC_Block>
								<NDirOC_Events group="1">1</NDirOC_Events>
								<NDirOC_Targets group="1">1</NDirOC_Targets>
								<NDirOC_PolarizingVolSupv group="1">20</NDirOC_PolarizingVolSupv>
								<NDirOC_BridgeForwardECA group="1">-45</NDirOC_BridgeForwardECA>
							</NDirOC_2>
							<NDirOC_3>
								<NDirOC_Name group="1">Ntrl Dir OC 3</NDirOC_Name>
								<NDirOC_Function group="1">0</NDirOC_Function>
								<NDirOC_BankInput group="1">1</NDirOC_BankInput>
								<NDirOC_Polarizing group="1">1</NDirOC_Polarizing>
								<NDirOC_PolVolt group="1">0</NDirOC_PolVolt>
								<NDirOC_PosSeqRestraint group="1">63</NDirOC_PosSeqRestraint>
								<NDirOC_PolOffset group="1">0</NDirOC_PolOffset>
								<NDirOC_Fwd_Eca group="1">75</NDirOC_Fwd_Eca>
								<NDirOC_FwdLimitAngle group="1">90</NDirOC_FwdLimitAngle>
								<NDirOC_FwdPickup group="1">50</NDirOC_FwdPickup>
								<NDirOC_RevLimitAngle group="1">90</NDirOC_RevLimitAngle>
								<NDirOC_RevPickup group="1">50</NDirOC_RevPickup>
								<NDirOC_Block group="1">8834576</NDirOC_Block>
								<NDirOC_Events group="1">1</NDirOC_Events>
								<NDirOC_Targets group="1">1</NDirOC_Targets>
								<NDirOC_PolarizingVolSupv group="1">20</NDirOC_PolarizingVolSupv>
								<NDirOC_BridgeForwardECA group="1">-45</NDirOC_BridgeForwardECA>
							</NDirOC_3>
							<NDirOC_4>
								<NDirOC_Name group="1">Ntrl Dir OC 4</NDirOC_Name>
								<NDirOC_Function group="1">0</NDirOC_Function>
								<NDirOC_BankInput group="1">1</NDirOC_BankInput>
								<NDirOC_Polarizing group="1">1</NDirOC_Polarizing>
								<NDirOC_PolVolt group="1">0</NDirOC_PolVolt>
								<NDirOC_PosSeqRestraint group="1">63</NDirOC_PosSeqRestraint>
								<NDirOC_PolOffset group="1">0</NDirOC_PolOffset>
								<NDirOC_Fwd_Eca group="1">75</NDirOC_Fwd_Eca>
								<NDirOC_FwdLimitAngle group="1">90</NDirOC_FwdLimitAngle>
								<NDirOC_FwdPickup group="1">50</NDirOC_FwdPickup>
								<NDirOC_RevLimitAngle group="1">90</NDirOC_RevLimitAngle>
								<NDirOC_RevPickup group="1">50</NDirOC_RevPickup>
								<NDirOC_Block group="1">8834576</NDirOC_Block>
								<NDirOC_Events group="1">1</NDirOC_Events>
								<NDirOC_Targets group="1">1</NDirOC_Targets>
								<NDirOC_PolarizingVolSupv group="1">20</NDirOC_PolarizingVolSupv>
								<NDirOC_BridgeForwardECA group="1">-45</NDirOC_BridgeForwardECA>
							</NDirOC_4>
							<GNDTOC_1>
								<GNDTOC_Name group="1">GND TOC 1</GNDTOC_Name>
								<GNDTOC_Function group="1">0</GNDTOC_Function>
								<GNDTOC_BankInput group="1">1</GNDTOC_BankInput>
								<GNDTOC_Input group="1">0</GNDTOC_Input>
								<GNDTOC_Pickup group="1">1000</GNDTOC_Pickup>
								<GNDTOC_Curve group="1">1</GNDTOC_Curve>
								<GNDTOC_TDM group="1">100</GNDTOC_TDM>
								<GNDTOC_Reset group="1">0</GNDTOC_Reset>
								<GNDTOC_Direction group="1">0</GNDTOC_Direction>
								<GNDTOC_Relays group="1">0</GNDTOC_Relays>
								<GNDTOC_Block group="1">0</GNDTOC_Block>
								<GNDTOC_Events group="1">1</GNDTOC_Events>
								<GNDTOC_Targets group="1">1</GNDTOC_Targets>
								<GNDTOC_BridgePKP group="1">200</GNDTOC_BridgePKP>
								<GNDTOC_BridgeTDM group="1">100</GNDTOC_BridgeTDM>
								<GNDTOC_BridgeTMS group="1">1000</GNDTOC_BridgeTMS>
								<GNDTOC_BridgekRI group="1">100</GNDTOC_BridgekRI>
								<GNDTOC_BridgeTimeDelay group="1">1000</GNDTOC_BridgeTimeDelay>
								<GNDTOC_BridgeReset group="1">0</GNDTOC_BridgeReset>
								<GNDTOC_BridgeResetTime group="1">0</GNDTOC_BridgeResetTime>
							</GNDTOC_1>
							<GNDTOC_2>
								<GNDTOC_Name group="1">GND TOC 2</GNDTOC_Name>
								<GNDTOC_Function group="1">0</GNDTOC_Function>
								<GNDTOC_BankInput group="1">1</GNDTOC_BankInput>
								<GNDTOC_Input group="1">0</GNDTOC_Input>
								<GNDTOC_Pickup group="1">1000</GNDTOC_Pickup>
								<GNDTOC_Curve group="1">1</GNDTOC_Curve>
								<GNDTOC_TDM group="1">100</GNDTOC_TDM>
								<GNDTOC_Reset group="1">0</GNDTOC_Reset>
								<GNDTOC_Direction group="1">0</GNDTOC_Direction>
								<GNDTOC_Relays group="1">0</GNDTOC_Relays>
								<GNDTOC_Block group="1">0</GNDTOC_Block>
								<GNDTOC_Events group="1">1</GNDTOC_Events>
								<GNDTOC_Targets group="1">1</GNDTOC_Targets>
								<GNDTOC_BridgePKP group="1">200</GNDTOC_BridgePKP>
								<GNDTOC_BridgeTDM group="1">100</GNDTOC_BridgeTDM>
								<GNDTOC_BridgeTMS group="1">1000</GNDTOC_BridgeTMS>
								<GNDTOC_BridgekRI group="1">100</GNDTOC_BridgekRI>
								<GNDTOC_BridgeTimeDelay group="1">1000</GNDTOC_BridgeTimeDelay>
								<GNDTOC_BridgeReset group="1">0</GNDTOC_BridgeReset>
								<GNDTOC_BridgeResetTime group="1">0</GNDTOC_BridgeResetTime>
							</GNDTOC_2>
							<GNDIOC_1>
								<GNDIOC_Name group="1">GND IOC 1</GNDIOC_Name>
								<GNDIOC_Function group="1">0</GNDIOC_Function>
								<GNDIOC_BankInput group="1">1</GNDIOC_BankInput>
								<GNDIOC_Input group="1">0</GNDIOC_Input>
								<GNDIOC_Pickup group="1">1000</GNDIOC_Pickup>
								<GNDIOC_Direction group="1">0</GNDIOC_Direction>
								<GNDIOC_PKP_Delay group="1">1000</GNDIOC_PKP_Delay>
								<GNDIOC_DPO_Delay group="1">0</GNDIOC_DPO_Delay>
								<GNDIOC_Relays group="1">0</GNDIOC_Relays>
								<GNDIOC_Block group="1">0</GNDIOC_Block>
								<GNDIOC_Events group="1">1</GNDIOC_Events>
								<GNDIOC_Targets group="1">1</GNDIOC_Targets>
								<GNDIOC_BridgePKP group="1">200</GNDIOC_BridgePKP>
							</GNDIOC_1>
							<GNDIOC_2>
								<GNDIOC_Name group="1">GND IOC 2</GNDIOC_Name>
								<GNDIOC_Function group="1">0</GNDIOC_Function>
								<GNDIOC_BankInput group="1">1</GNDIOC_BankInput>
								<GNDIOC_Input group="1">0</GNDIOC_Input>
								<GNDIOC_Pickup group="1">1000</GNDIOC_Pickup>
								<GNDIOC_Direction group="1">0</GNDIOC_Direction>
								<GNDIOC_PKP_Delay group="1">1000</GNDIOC_PKP_Delay>
								<GNDIOC_DPO_Delay group="1">0</GNDIOC_DPO_Delay>
								<GNDIOC_Relays group="1">0</GNDIOC_Relays>
								<GNDIOC_Block group="1">0</GNDIOC_Block>
								<GNDIOC_Events group="1">1</GNDIOC_Events>
								<GNDIOC_Targets group="1">1</GNDIOC_Targets>
								<GNDIOC_BridgePKP group="1">200</GNDIOC_BridgePKP>
							</GNDIOC_2>
							<GNDIOC_3>
								<GNDIOC_Name group="1">GND IOC 3</GNDIOC_Name>
								<GNDIOC_Function group="1">0</GNDIOC_Function>
								<GNDIOC_BankInput group="1">1</GNDIOC_BankInput>
								<GNDIOC_Input group="1">0</GNDIOC_Input>
								<GNDIOC_Pickup group="1">1000</GNDIOC_Pickup>
								<GNDIOC_Direction group="1">0</GNDIOC_Direction>
								<GNDIOC_PKP_Delay group="1">1000</GNDIOC_PKP_Delay>
								<GNDIOC_DPO_Delay group="1">0</GNDIOC_DPO_Delay>
								<GNDIOC_Relays group="1">0</GNDIOC_Relays>
								<GNDIOC_Block group="1">0</GNDIOC_Block>
								<GNDIOC_Events group="1">1</GNDIOC_Events>
								<GNDIOC_Targets group="1">1</GNDIOC_Targets>
								<GNDIOC_BridgePKP group="1">200</GNDIOC_BridgePKP>
							</GNDIOC_3>
							<GNDIOC_4>
								<GNDIOC_Name group="1">GND IOC 4</GNDIOC_Name>
								<GNDIOC_Function group="1">0</GNDIOC_Function>
								<GNDIOC_BankInput group="1">1</GNDIOC_BankInput>
								<GNDIOC_Input group="1">0</GNDIOC_Input>
								<GNDIOC_Pickup group="1">1000</GNDIOC_Pickup>
								<GNDIOC_Direction group="1">0</GNDIOC_Direction>
								<GNDIOC_PKP_Delay group="1">1000</GNDIOC_PKP_Delay>
								<GNDIOC_DPO_Delay group="1">0</GNDIOC_DPO_Delay>
								<GNDIOC_Relays group="1">0</GNDIOC_Relays>
								<GNDIOC_Block group="1">0</GNDIOC_Block>
								<GNDIOC_Events group="1">1</GNDIOC_Events>
								<GNDIOC_Targets group="1">1</GNDIOC_Targets>
								<GNDIOC_BridgePKP group="1">200</GNDIOC_BridgePKP>
							</GNDIOC_4>
							<GNDDirOC_1>
								<GNDDirOC_Name group="1">Gnd Dir OC 1</GNDDirOC_Name>
								<GNDDirOC_Function group="1">0</GNDDirOC_Function>
								<GNDDirOC_BankInput group="1">1</GNDDirOC_BankInput>
								<GNDDirOC_Polarizing group="1">1</GNDDirOC_Polarizing>
								<GNDDirOC_PolVolt group="1">0</GNDDirOC_PolVolt>
								<GNDDirOC_PolOffset group="1">0</GNDDirOC_PolOffset>
								<GNDDirOC_Fwd_Eca group="1">75</GNDDirOC_Fwd_Eca>
								<GNDDirOC_FwdLimitAngle group="1">90</GNDDirOC_FwdLimitAngle>
								<GNDDirOC_FwdPickup group="1">50</GNDDirOC_FwdPickup>
								<GNDDirOC_RevLimitAngle group="1">90</GNDDirOC_RevLimitAngle>
								<GNDDirOC_RevPickup group="1">50</GNDDirOC_RevPickup>
								<GNDDirOC_Block group="1">8834576</GNDDirOC_Block>
								<GNDDirOC_Events group="1">1</GNDDirOC_Events>
								<GNDDirOC_Targets group="1">1</GNDDirOC_Targets>
								<GNDDirOC_PolarizingVolSupv group="1">20</GNDDirOC_PolarizingVolSupv>
								<GNDDirOC_BridgeForwardECA group="1">-45</GNDDirOC_BridgeForwardECA>
							</GNDDirOC_1>
							<GNDDirOC_2>
								<GNDDirOC_Name group="1">Gnd Dir OC 2</GNDDirOC_Name>
								<GNDDirOC_Function group="1">0</GNDDirOC_Function>
								<GNDDirOC_BankInput group="1">1</GNDDirOC_BankInput>
								<GNDDirOC_Polarizing group="1">1</GNDDirOC_Polarizing>
								<GNDDirOC_PolVolt group="1">0</GNDDirOC_PolVolt>
								<GNDDirOC_PolOffset group="1">0</GNDDirOC_PolOffset>
								<GNDDirOC_Fwd_Eca group="1">75</GNDDirOC_Fwd_Eca>
								<GNDDirOC_FwdLimitAngle group="1">90</GNDDirOC_FwdLimitAngle>
								<GNDDirOC_FwdPickup group="1">50</GNDDirOC_FwdPickup>
								<GNDDirOC_RevLimitAngle group="1">90</GNDDirOC_RevLimitAngle>
								<GNDDirOC_RevPickup group="1">50</GNDDirOC_RevPickup>
								<GNDDirOC_Block group="1">8834576</GNDDirOC_Block>
								<GNDDirOC_Events group="1">1</GNDDirOC_Events>
								<GNDDirOC_Targets group="1">1</GNDDirOC_Targets>
								<GNDDirOC_PolarizingVolSupv group="1">20</GNDDirOC_PolarizingVolSupv>
								<GNDDirOC_BridgeForwardECA group="1">-45</GNDDirOC_BridgeForwardECA>
							</GNDDirOC_2>
							<GNDDirOC_3>
								<GNDDirOC_Name group="1">Gnd Dir OC 3</GNDDirOC_Name>
								<GNDDirOC_Function group="1">0</GNDDirOC_Function>
								<GNDDirOC_BankInput group="1">1</GNDDirOC_BankInput>
								<GNDDirOC_Polarizing group="1">1</GNDDirOC_Polarizing>
								<GNDDirOC_PolVolt group="1">0</GNDDirOC_PolVolt>
								<GNDDirOC_PolOffset group="1">0</GNDDirOC_PolOffset>
								<GNDDirOC_Fwd_Eca group="1">75</GNDDirOC_Fwd_Eca>
								<GNDDirOC_FwdLimitAngle group="1">90</GNDDirOC_FwdLimitAngle>
								<GNDDirOC_FwdPickup group="1">50</GNDDirOC_FwdPickup>
								<GNDDirOC_RevLimitAngle group="1">90</GNDDirOC_RevLimitAngle>
								<GNDDirOC_RevPickup group="1">50</GNDDirOC_RevPickup>
								<GNDDirOC_Block group="1">8834576</GNDDirOC_Block>
								<GNDDirOC_Events group="1">1</GNDDirOC_Events>
								<GNDDirOC_Targets group="1">1</GNDDirOC_Targets>
								<GNDDirOC_PolarizingVolSupv group="1">20</GNDDirOC_PolarizingVolSupv>
								<GNDDirOC_BridgeForwardECA group="1">-45</GNDDirOC_BridgeForwardECA>
							</GNDDirOC_3>
							<GNDDirOC_4>
								<GNDDirOC_Name group="1">Gnd Dir OC 4</GNDDirOC_Name>
								<GNDDirOC_Function group="1">0</GNDDirOC_Function>
								<GNDDirOC_BankInput group="1">1</GNDDirOC_BankInput>
								<GNDDirOC_Polarizing group="1">1</GNDDirOC_Polarizing>
								<GNDDirOC_PolVolt group="1">0</GNDDirOC_PolVolt>
								<GNDDirOC_PolOffset group="1">0</GNDDirOC_PolOffset>
								<GNDDirOC_Fwd_Eca group="1">75</GNDDirOC_Fwd_Eca>
								<GNDDirOC_FwdLimitAngle group="1">90</GNDDirOC_FwdLimitAngle>
								<GNDDirOC_FwdPickup group="1">50</GNDDirOC_FwdPickup>
								<GNDDirOC_RevLimitAngle group="1">90</GNDDirOC_RevLimitAngle>
								<GNDDirOC_RevPickup group="1">50</GNDDirOC_RevPickup>
								<GNDDirOC_Block group="1">8834576</GNDDirOC_Block>
								<GNDDirOC_Events group="1">1</GNDDirOC_Events>
								<GNDDirOC_Targets group="1">1</GNDDirOC_Targets>
								<GNDDirOC_PolarizingVolSupv group="1">20</GNDDirOC_PolarizingVolSupv>
								<GNDDirOC_BridgeForwardECA group="1">-45</GNDDirOC_BridgeForwardECA>
							</GNDDirOC_4>
							<RGF_1>
								<RGF_Name group="1">RGF 1</RGF_Name>
								<RGF_Function group="1">0</RGF_Function>
								<RGF_CurrentInput group="1">1</RGF_CurrentInput>
								<RGF_RGFPKP group="1">300</RGF_RGFPKP>
								<RGF_RGFSlope group="1">50</RGF_RGFSlope>
								<RGF_PKP_Delay group="1">100</RGF_PKP_Delay>
								<RGF_GndCurrSupervision group="1">0</RGF_GndCurrSupervision>
								<RGF_GndCurrSupervLevel group="1">300</RGF_GndCurrSupervLevel>
								<RGF_Relays group="1">0</RGF_Relays>
								<RGF_Block group="1">0</RGF_Block>
								<RGF_Events group="1">1</RGF_Events>
								<RGF_Targets group="1">1</RGF_Targets>
								<RGF_BridgeREFOptions group="1">0</RGF_BridgeREFOptions>
								<RGF_BridgeIREFk1 group="1">20</RGF_BridgeIREFk1>
								<RGF_BridgeIREFk2 group="1">150</RGF_BridgeIREFk2>
								<RGF_BridgeIREFIs1 group="1">200</RGF_BridgeIREFIs1>
								<RGF_BridgeIREFIs2 group="1">1000</RGF_BridgeIREFIs2>
								<RGF_BridgeIREFIs group="1">200</RGF_BridgeIREFIs>
							</RGF_1>
							<NegSeqTOC_1>
								<NegSeqTOC_Name group="1">NegSeq TOC 1</NegSeqTOC_Name>
								<NegSeqTOC_Function group="1">0</NegSeqTOC_Function>
								<NegSeqTOC_BankInput group="1">1</NegSeqTOC_BankInput>
								<NegSeqTOC_Pickup group="1">200</NegSeqTOC_Pickup>
								<NegSeqTOC_Curve group="1">0</NegSeqTOC_Curve>
								<NegSeqTOC_TDM group="1">100</NegSeqTOC_TDM>
								<NegSeqTOC_Reset group="1">0</NegSeqTOC_Reset>
								<NegSeqTOC_Direction group="1">0</NegSeqTOC_Direction>
								<NegSeqTOC_Relays group="1">0</NegSeqTOC_Relays>
								<NegSeqTOC_Block group="1">8831489</NegSeqTOC_Block>
								<NegSeqTOC_Events group="1">1</NegSeqTOC_Events>
								<NegSeqTOC_Targets group="1">1</NegSeqTOC_Targets>
								<NegSeqTOC_BridgeTDM group="1">100</NegSeqTOC_BridgeTDM>
								<NegSeqTOC_BridgeTMS group="1">1000</NegSeqTOC_BridgeTMS>
								<NegSeqTOC_BridgekRI group="1">100</NegSeqTOC_BridgekRI>
								<NegSeqTOC_BridgeTimeDelay group="1">1000</NegSeqTOC_BridgeTimeDelay>
								<NegSeqTOC_BridgeReset group="1">0</NegSeqTOC_BridgeReset>
								<NegSeqTOC_BridgeResetTime group="1">0</NegSeqTOC_BridgeResetTime>
							</NegSeqTOC_1>
							<NegSeqTOC_2>
								<NegSeqTOC_Name group="1">NegSeq TOC 2</NegSeqTOC_Name>
								<NegSeqTOC_Function group="1">0</NegSeqTOC_Function>
								<NegSeqTOC_BankInput group="1">1</NegSeqTOC_BankInput>
								<NegSeqTOC_Pickup group="1">200</NegSeqTOC_Pickup>
								<NegSeqTOC_Curve group="1">0</NegSeqTOC_Curve>
								<NegSeqTOC_TDM group="1">100</NegSeqTOC_TDM>
								<NegSeqTOC_Reset group="1">0</NegSeqTOC_Reset>
								<NegSeqTOC_Direction group="1">0</NegSeqTOC_Direction>
								<NegSeqTOC_Relays group="1">0</NegSeqTOC_Relays>
								<NegSeqTOC_Block group="1">8831489</NegSeqTOC_Block>
								<NegSeqTOC_Events group="1">1</NegSeqTOC_Events>
								<NegSeqTOC_Targets group="1">1</NegSeqTOC_Targets>
								<NegSeqTOC_BridgeTDM group="1">100</NegSeqTOC_BridgeTDM>
								<NegSeqTOC_BridgeTMS group="1">1000</NegSeqTOC_BridgeTMS>
								<NegSeqTOC_BridgekRI group="1">100</NegSeqTOC_BridgekRI>
								<NegSeqTOC_BridgeTimeDelay group="1">1000</NegSeqTOC_BridgeTimeDelay>
								<NegSeqTOC_BridgeReset group="1">0</NegSeqTOC_BridgeReset>
								<NegSeqTOC_BridgeResetTime group="1">0</NegSeqTOC_BridgeResetTime>
							</NegSeqTOC_2>
							<NegSeqTOC_3>
								<NegSeqTOC_Name group="1">NegSeq TOC 3</NegSeqTOC_Name>
								<NegSeqTOC_Function group="1">0</NegSeqTOC_Function>
								<NegSeqTOC_BankInput group="1">1</NegSeqTOC_BankInput>
								<NegSeqTOC_Pickup group="1">200</NegSeqTOC_Pickup>
								<NegSeqTOC_Curve group="1">0</NegSeqTOC_Curve>
								<NegSeqTOC_TDM group="1">100</NegSeqTOC_TDM>
								<NegSeqTOC_Reset group="1">0</NegSeqTOC_Reset>
								<NegSeqTOC_Direction group="1">0</NegSeqTOC_Direction>
								<NegSeqTOC_Relays group="1">0</NegSeqTOC_Relays>
								<NegSeqTOC_Block group="1">8831489</NegSeqTOC_Block>
								<NegSeqTOC_Events group="1">1</NegSeqTOC_Events>
								<NegSeqTOC_Targets group="1">1</NegSeqTOC_Targets>
								<NegSeqTOC_BridgeTDM group="1">100</NegSeqTOC_BridgeTDM>
								<NegSeqTOC_BridgeTMS group="1">1000</NegSeqTOC_BridgeTMS>
								<NegSeqTOC_BridgekRI group="1">100</NegSeqTOC_BridgekRI>
								<NegSeqTOC_BridgeTimeDelay group="1">1000</NegSeqTOC_BridgeTimeDelay>
								<NegSeqTOC_BridgeReset group="1">0</NegSeqTOC_BridgeReset>
								<NegSeqTOC_BridgeResetTime group="1">0</NegSeqTOC_BridgeResetTime>
							</NegSeqTOC_3>
							<NegSeqTOC_4>
								<NegSeqTOC_Name group="1">NegSeq TOC 4</NegSeqTOC_Name>
								<NegSeqTOC_Function group="1">0</NegSeqTOC_Function>
								<NegSeqTOC_BankInput group="1">1</NegSeqTOC_BankInput>
								<NegSeqTOC_Pickup group="1">200</NegSeqTOC_Pickup>
								<NegSeqTOC_Curve group="1">0</NegSeqTOC_Curve>
								<NegSeqTOC_TDM group="1">100</NegSeqTOC_TDM>
								<NegSeqTOC_Reset group="1">0</NegSeqTOC_Reset>
								<NegSeqTOC_Direction group="1">0</NegSeqTOC_Direction>
								<NegSeqTOC_Relays group="1">0</NegSeqTOC_Relays>
								<NegSeqTOC_Block group="1">8831489</NegSeqTOC_Block>
								<NegSeqTOC_Events group="1">1</NegSeqTOC_Events>
								<NegSeqTOC_Targets group="1">1</NegSeqTOC_Targets>
								<NegSeqTOC_BridgeTDM group="1">100</NegSeqTOC_BridgeTDM>
								<NegSeqTOC_BridgeTMS group="1">1000</NegSeqTOC_BridgeTMS>
								<NegSeqTOC_BridgekRI group="1">100</NegSeqTOC_BridgekRI>
								<NegSeqTOC_BridgeTimeDelay group="1">1000</NegSeqTOC_BridgeTimeDelay>
								<NegSeqTOC_BridgeReset group="1">0</NegSeqTOC_BridgeReset>
								<NegSeqTOC_BridgeResetTime group="1">0</NegSeqTOC_BridgeResetTime>
							</NegSeqTOC_4>
							<NegSeqIOC_1>
								<NegSeqIOC_Name group="1">NegSeq IOC 1</NegSeqIOC_Name>
								<NegSeqIOC_Function group="1">0</NegSeqIOC_Function>
								<NegSeqIOC_BankInput group="1">1</NegSeqIOC_BankInput>
								<NegSeqIOC_Input group="1">0</NegSeqIOC_Input>
								<NegSeqIOC_Pickup group="1">200</NegSeqIOC_Pickup>
								<NegSeqIOC_Direction group="1">0</NegSeqIOC_Direction>
								<NegSeqIOC_PKP_Delay group="1">10000</NegSeqIOC_PKP_Delay>
								<NegSeqIOC_DPO_Delay group="1">0</NegSeqIOC_DPO_Delay>
								<NegSeqIOC_Relays group="1">0</NegSeqIOC_Relays>
								<NegSeqIOC_Block group="1">8831489</NegSeqIOC_Block>
								<NegSeqIOC_Events group="1">1</NegSeqIOC_Events>
								<NegSeqIOC_Targets group="1">1</NegSeqIOC_Targets>
							</NegSeqIOC_1>
							<NegSeqIOC_2>
								<NegSeqIOC_Name group="1">NegSeq IOC 2</NegSeqIOC_Name>
								<NegSeqIOC_Function group="1">0</NegSeqIOC_Function>
								<NegSeqIOC_BankInput group="1">1</NegSeqIOC_BankInput>
								<NegSeqIOC_Input group="1">0</NegSeqIOC_Input>
								<NegSeqIOC_Pickup group="1">200</NegSeqIOC_Pickup>
								<NegSeqIOC_Direction group="1">0</NegSeqIOC_Direction>
								<NegSeqIOC_PKP_Delay group="1">10000</NegSeqIOC_PKP_Delay>
								<NegSeqIOC_DPO_Delay group="1">0</NegSeqIOC_DPO_Delay>
								<NegSeqIOC_Relays group="1">0</NegSeqIOC_Relays>
								<NegSeqIOC_Block group="1">8831489</NegSeqIOC_Block>
								<NegSeqIOC_Events group="1">1</NegSeqIOC_Events>
								<NegSeqIOC_Targets group="1">1</NegSeqIOC_Targets>
							</NegSeqIOC_2>
							<NegSeqIOC_3>
								<NegSeqIOC_Name group="1">NegSeq IOC 2</NegSeqIOC_Name>
								<NegSeqIOC_Function group="1">0</NegSeqIOC_Function>
								<NegSeqIOC_BankInput group="1">1</NegSeqIOC_BankInput>
								<NegSeqIOC_Input group="1">0</NegSeqIOC_Input>
								<NegSeqIOC_Pickup group="1">200</NegSeqIOC_Pickup>
								<NegSeqIOC_Direction group="1">0</NegSeqIOC_Direction>
								<NegSeqIOC_PKP_Delay group="1">10000</NegSeqIOC_PKP_Delay>
								<NegSeqIOC_DPO_Delay group="1">0</NegSeqIOC_DPO_Delay>
								<NegSeqIOC_Relays group="1">0</NegSeqIOC_Relays>
								<NegSeqIOC_Block group="1">8831489</NegSeqIOC_Block>
								<NegSeqIOC_Events group="1">1</NegSeqIOC_Events>
								<NegSeqIOC_Targets group="1">1</NegSeqIOC_Targets>
							</NegSeqIOC_3>
							<NegSeqIOC_4>
								<NegSeqIOC_Name group="1">NegSeq IOC 4</NegSeqIOC_Name>
								<NegSeqIOC_Function group="1">0</NegSeqIOC_Function>
								<NegSeqIOC_BankInput group="1">1</NegSeqIOC_BankInput>
								<NegSeqIOC_Input group="1">0</NegSeqIOC_Input>
								<NegSeqIOC_Pickup group="1">200</NegSeqIOC_Pickup>
								<NegSeqIOC_Direction group="1">0</NegSeqIOC_Direction>
								<NegSeqIOC_PKP_Delay group="1">10000</NegSeqIOC_PKP_Delay>
								<NegSeqIOC_DPO_Delay group="1">0</NegSeqIOC_DPO_Delay>
								<NegSeqIOC_Relays group="1">0</NegSeqIOC_Relays>
								<NegSeqIOC_Block group="1">8831489</NegSeqIOC_Block>
								<NegSeqIOC_Events group="1">1</NegSeqIOC_Events>
								<NegSeqIOC_Targets group="1">1</NegSeqIOC_Targets>
							</NegSeqIOC_4>
							<NegSeqDirOC_1>
								<NegSeqDirOC_Function group="1">0</NegSeqDirOC_Function>
								<NegSeqDirOC_BankInput group="1">1</NegSeqDirOC_BankInput>
								<NegSeqDirOC_PosSeqRstr group="1">63</NegSeqDirOC_PosSeqRstr>
								<NegSeqDirOC_FWDECA group="1">75</NegSeqDirOC_FWDECA>
								<NegSeqDirOC_FWDLimAng group="1">90</NegSeqDirOC_FWDLimAng>
								<NegSeqDirOC_FWDPickup group="1">50</NegSeqDirOC_FWDPickup>
								<NegSeqDirOC_REVLimAng group="1">90</NegSeqDirOC_REVLimAng>
								<NegSeqDirOC_REVPickup group="1">50</NegSeqDirOC_REVPickup>
								<NegSeqDirOC_Block group="1">8834576</NegSeqDirOC_Block>
								<NegSeqDirOC_Events group="1">1</NegSeqDirOC_Events>
								<NegSeqDirOC_Targets group="1">1</NegSeqDirOC_Targets>
								<NegSeqDirOC_BridgeForwardECA group="1">-60</NegSeqDirOC_BridgeForwardECA>
							</NegSeqDirOC_1>
							<NegSeqDirOC_2>
								<NegSeqDirOC_Function group="1">0</NegSeqDirOC_Function>
								<NegSeqDirOC_BankInput group="1">1</NegSeqDirOC_BankInput>
								<NegSeqDirOC_PosSeqRstr group="1">63</NegSeqDirOC_PosSeqRstr>
								<NegSeqDirOC_FWDECA group="1">75</NegSeqDirOC_FWDECA>
								<NegSeqDirOC_FWDLimAng group="1">90</NegSeqDirOC_FWDLimAng>
								<NegSeqDirOC_FWDPickup group="1">50</NegSeqDirOC_FWDPickup>
								<NegSeqDirOC_REVLimAng group="1">90</NegSeqDirOC_REVLimAng>
								<NegSeqDirOC_REVPickup group="1">50</NegSeqDirOC_REVPickup>
								<NegSeqDirOC_Block group="1">8834576</NegSeqDirOC_Block>
								<NegSeqDirOC_Events group="1">1</NegSeqDirOC_Events>
								<NegSeqDirOC_Targets group="1">1</NegSeqDirOC_Targets>
								<NegSeqDirOC_BridgeForwardECA group="1">-60</NegSeqDirOC_BridgeForwardECA>
							</NegSeqDirOC_2>
							<NegSeqDirOC_3>
								<NegSeqDirOC_Function group="1">0</NegSeqDirOC_Function>
								<NegSeqDirOC_BankInput group="1">1</NegSeqDirOC_BankInput>
								<NegSeqDirOC_PosSeqRstr group="1">63</NegSeqDirOC_PosSeqRstr>
								<NegSeqDirOC_FWDECA group="1">75</NegSeqDirOC_FWDECA>
								<NegSeqDirOC_FWDLimAng group="1">90</NegSeqDirOC_FWDLimAng>
								<NegSeqDirOC_FWDPickup group="1">50</NegSeqDirOC_FWDPickup>
								<NegSeqDirOC_REVLimAng group="1">90</NegSeqDirOC_REVLimAng>
								<NegSeqDirOC_REVPickup group="1">50</NegSeqDirOC_REVPickup>
								<NegSeqDirOC_Block group="1">8834576</NegSeqDirOC_Block>
								<NegSeqDirOC_Events group="1">1</NegSeqDirOC_Events>
								<NegSeqDirOC_Targets group="1">1</NegSeqDirOC_Targets>
								<NegSeqDirOC_BridgeForwardECA group="1">-60</NegSeqDirOC_BridgeForwardECA>
							</NegSeqDirOC_3>
							<NegSeqDirOC_4>
								<NegSeqDirOC_Function group="1">0</NegSeqDirOC_Function>
								<NegSeqDirOC_BankInput group="1">1</NegSeqDirOC_BankInput>
								<NegSeqDirOC_PosSeqRstr group="1">63</NegSeqDirOC_PosSeqRstr>
								<NegSeqDirOC_FWDECA group="1">75</NegSeqDirOC_FWDECA>
								<NegSeqDirOC_FWDLimAng group="1">90</NegSeqDirOC_FWDLimAng>
								<NegSeqDirOC_FWDPickup group="1">50</NegSeqDirOC_FWDPickup>
								<NegSeqDirOC_REVLimAng group="1">90</NegSeqDirOC_REVLimAng>
								<NegSeqDirOC_REVPickup group="1">50</NegSeqDirOC_REVPickup>
								<NegSeqDirOC_Block group="1">8834576</NegSeqDirOC_Block>
								<NegSeqDirOC_Events group="1">1</NegSeqDirOC_Events>
								<NegSeqDirOC_Targets group="1">1</NegSeqDirOC_Targets>
								<NegSeqDirOC_BridgeForwardECA group="1">-60</NegSeqDirOC_BridgeForwardECA>
							</NegSeqDirOC_4>
							<BrokenConductor_1>
								<BrokenConductor_Name group="1">Broken Cond 1</BrokenConductor_Name>
								<BrokenConductor_Function group="1">0</BrokenConductor_Function>
								<BrokenConductor_BankInput group="1">1</BrokenConductor_BankInput>
								<BrokenConductor_I2_I1_Ratio group="1">200</BrokenConductor_I2_I1_Ratio>
								<BrokenConductor_I1_Min group="1">10</BrokenConductor_I1_Min>
								<BrokenConductor_I1_Max group="1">150</BrokenConductor_I1_Max>
								<BrokenConductor_PKP_Delay group="1">60000</BrokenConductor_PKP_Delay>
								<BrokenConductor_Relays group="1">0</BrokenConductor_Relays>
								<BrokenConductor_Block group="1">8831489</BrokenConductor_Block>
								<BrokenConductor_Events group="1">1</BrokenConductor_Events>
								<BrokenConductor_Targets group="1">1</BrokenConductor_Targets>
								<BrokenConductor_BridgeI2_I1_Ratio group="1">200</BrokenConductor_BridgeI2_I1_Ratio>
							</BrokenConductor_1>
							<CableThermModel_1>
								<CableThermModel_Name group="1">Thermal 1</CableThermModel_Name>
								<CableThermModel_Function group="1">0</CableThermModel_Function>
								<CableThermModel_BankInput group="1">1</CableThermModel_BankInput>
								<CableThermModel_Pickup group="1">1000</CableThermModel_Pickup>
								<CableThermModel_Alarm group="1">800</CableThermModel_Alarm>
								<CableThermModel_HeatTimeConst group="1">60</CableThermModel_HeatTimeConst>
								<CableThermModel_CoolTimeConst group="1">200</CableThermModel_CoolTimeConst>
								<CableThermModel_Relays group="1">0</CableThermModel_Relays>
								<CableThermModel_Block group="1">0</CableThermModel_Block>
								<CableThermModel_Events group="1">1</CableThermModel_Events>
								<CableThermModel_Targets group="1">1</CableThermModel_Targets>
								<CableThermModel_BridgeCharacteristic group="1">0</CableThermModel_BridgeCharacteristic>
								<CableThermModel_BridgeAlarm group="1">700</CableThermModel_BridgeAlarm>
								<CableThermModel_BridgeHeatTConst1 group="1">100</CableThermModel_BridgeHeatTConst1>
								<CableThermModel_BridgeHeatTConst2 group="1">50</CableThermModel_BridgeHeatTConst2>
								<CableThermModel_BridgeCoolTConst1 group="1">100</CableThermModel_BridgeCoolTConst1>
								<CableThermModel_BridgeCoolTConst2 group="1">100</CableThermModel_BridgeCoolTConst2>
								<CableThermModel_BridgekFactor group="1">105</CableThermModel_BridgekFactor>
							</CableThermModel_1>
							<PUV_1>
								<PUV_Name group="1">Ph UV 1</PUV_Name>
								<PUV_Function group="1">0</PUV_Function>
								<PUV_BankInput group="1">18</PUV_BankInput>
								<PUV_Input group="1">0</PUV_Input>
								<PUV_Mode group="1">1</PUV_Mode>
								<PUV_Pickup group="1">73</PUV_Pickup>
								<PUV_MinimumVoltage group="1">20</PUV_MinimumVoltage>
								<PUV_PhasesForOperation group="1">0</PUV_PhasesForOperation>
								<PUV_UVCurves group="1">0</PUV_UVCurves>
								<PUV_PKP_Delay group="1">10000</PUV_PKP_Delay>
								<PUV_Relays group="1">0</PUV_Relays>
								<PUV_Block group="1">8834562</PUV_Block>
								<PUV_Events group="1">1</PUV_Events>
								<PUV_Targets group="1">1</PUV_Targets>
								<PUV_BridgeTMS group="1">10</PUV_BridgeTMS>
							</PUV_1>
							<PUV_2>
								<PUV_Name group="1">Ph UV 2</PUV_Name>
								<PUV_Function group="1">0</PUV_Function>
								<PUV_BankInput group="1">18</PUV_BankInput>
								<PUV_Input group="1">0</PUV_Input>
								<PUV_Mode group="1">1</PUV_Mode>
								<PUV_Pickup group="1">73</PUV_Pickup>
								<PUV_MinimumVoltage group="1">20</PUV_MinimumVoltage>
								<PUV_PhasesForOperation group="1">0</PUV_PhasesForOperation>
								<PUV_UVCurves group="1">0</PUV_UVCurves>
								<PUV_PKP_Delay group="1">10000</PUV_PKP_Delay>
								<PUV_Relays group="1">0</PUV_Relays>
								<PUV_Block group="1">8834562</PUV_Block>
								<PUV_Events group="1">1</PUV_Events>
								<PUV_Targets group="1">1</PUV_Targets>
								<PUV_BridgeTMS group="1">10</PUV_BridgeTMS>
							</PUV_2>
							<PUV_3>
								<PUV_Name group="1">Ph UV 3</PUV_Name>
								<PUV_Function group="1">0</PUV_Function>
								<PUV_BankInput group="1">18</PUV_BankInput>
								<PUV_Input group="1">0</PUV_Input>
								<PUV_Mode group="1">1</PUV_Mode>
								<PUV_Pickup group="1">73</PUV_Pickup>
								<PUV_MinimumVoltage group="1">20</PUV_MinimumVoltage>
								<PUV_PhasesForOperation group="1">0</PUV_PhasesForOperation>
								<PUV_UVCurves group="1">0</PUV_UVCurves>
								<PUV_PKP_Delay group="1">10000</PUV_PKP_Delay>
								<PUV_Relays group="1">0</PUV_Relays>
								<PUV_Block group="1">8834562</PUV_Block>
								<PUV_Events group="1">1</PUV_Events>
								<PUV_Targets group="1">1</PUV_Targets>
								<PUV_BridgeTMS group="1">10</PUV_BridgeTMS>
							</PUV_3>
							<PUV_4>
								<PUV_Name group="1">Ph UV 4</PUV_Name>
								<PUV_Function group="1">0</PUV_Function>
								<PUV_BankInput group="1">18</PUV_BankInput>
								<PUV_Input group="1">0</PUV_Input>
								<PUV_Mode group="1">1</PUV_Mode>
								<PUV_Pickup group="1">73</PUV_Pickup>
								<PUV_MinimumVoltage group="1">20</PUV_MinimumVoltage>
								<PUV_PhasesForOperation group="1">0</PUV_PhasesForOperation>
								<PUV_UVCurves group="1">0</PUV_UVCurves>
								<PUV_PKP_Delay group="1">10000</PUV_PKP_Delay>
								<PUV_Relays group="1">0</PUV_Relays>
								<PUV_Block group="1">8834562</PUV_Block>
								<PUV_Events group="1">1</PUV_Events>
								<PUV_Targets group="1">1</PUV_Targets>
								<PUV_BridgeTMS group="1">10</PUV_BridgeTMS>
							</PUV_4>
							<PosSeqUV_1>
								<PosSeqUV_Name group="1">Pos Seq UV 1</PosSeqUV_Name>
								<PosSeqUV_Func group="1">0</PosSeqUV_Func>
								<PosSeqUV_PKP group="1">70</PosSeqUV_PKP>
								<PosSeqUV_Curve group="1">0</PosSeqUV_Curve>
								<PosSeqUV_PKP_Delay group="1">10000</PosSeqUV_PKP_Delay>
								<PosSeqUV_TMS group="1">10</PosSeqUV_TMS>
								<PosSeqUV_MinVolt group="1">20</PosSeqUV_MinVolt>
								<PosSeqUV_Block group="1">8834562</PosSeqUV_Block>
								<PosSeqUV_Relays group="1">0</PosSeqUV_Relays>
								<PosSeqUV_Events group="1">1</PosSeqUV_Events>
								<PosSeqUV_Targets group="1">1</PosSeqUV_Targets>
							</PosSeqUV_1>
							<PosSeqUV_2>
								<PosSeqUV_Name group="1">Pos Seq UV 2</PosSeqUV_Name>
								<PosSeqUV_Func group="1">0</PosSeqUV_Func>
								<PosSeqUV_PKP group="1">70</PosSeqUV_PKP>
								<PosSeqUV_Curve group="1">0</PosSeqUV_Curve>
								<PosSeqUV_PKP_Delay group="1">10000</PosSeqUV_PKP_Delay>
								<PosSeqUV_TMS group="1">10</PosSeqUV_TMS>
								<PosSeqUV_MinVolt group="1">20</PosSeqUV_MinVolt>
								<PosSeqUV_Block group="1">8834562</PosSeqUV_Block>
								<PosSeqUV_Relays group="1">0</PosSeqUV_Relays>
								<PosSeqUV_Events group="1">1</PosSeqUV_Events>
								<PosSeqUV_Targets group="1">1</PosSeqUV_Targets>
							</PosSeqUV_2>
							<POV_1>
								<POV_Name group="1">Ph OV 1</POV_Name>
								<POV_Function group="1">0</POV_Function>
								<POV_BankInput group="1">18</POV_BankInput>
								<POV_Input group="1">0</POV_Input>
								<POV_Mode group="1">1</POV_Mode>
								<POV_Pickup group="1">120</POV_Pickup>
								<POV_PhasesForOperation group="1">0</POV_PhasesForOperation>
								<POV_PKP_Delay group="1">10000</POV_PKP_Delay>
								<POV_DPO_Delay group="1">1000</POV_DPO_Delay>
								<POV_Relays group="1">0</POV_Relays>
								<POV_Block group="1">8834562</POV_Block>
								<POV_Events group="1">1</POV_Events>
								<POV_Targets group="1">1</POV_Targets>
								<POV_Curve group="1">0</POV_Curve>
								<POV_BridgeTMS group="1">10</POV_BridgeTMS>
							</POV_1>
							<POV_2>
								<POV_Name group="1">Ph OV 2</POV_Name>
								<POV_Function group="1">0</POV_Function>
								<POV_BankInput group="1">18</POV_BankInput>
								<POV_Input group="1">0</POV_Input>
								<POV_Mode group="1">1</POV_Mode>
								<POV_Pickup group="1">120</POV_Pickup>
								<POV_PhasesForOperation group="1">0</POV_PhasesForOperation>
								<POV_PKP_Delay group="1">10000</POV_PKP_Delay>
								<POV_DPO_Delay group="1">1000</POV_DPO_Delay>
								<POV_Relays group="1">0</POV_Relays>
								<POV_Block group="1">8834562</POV_Block>
								<POV_Events group="1">1</POV_Events>
								<POV_Targets group="1">1</POV_Targets>
								<POV_Curve group="1">0</POV_Curve>
								<POV_BridgeTMS group="1">10</POV_BridgeTMS>
							</POV_2>
							<POV_3>
								<POV_Name group="1">Ph OV 3</POV_Name>
								<POV_Function group="1">0</POV_Function>
								<POV_BankInput group="1">18</POV_BankInput>
								<POV_Input group="1">0</POV_Input>
								<POV_Mode group="1">1</POV_Mode>
								<POV_Pickup group="1">120</POV_Pickup>
								<POV_PhasesForOperation group="1">0</POV_PhasesForOperation>
								<POV_PKP_Delay group="1">10000</POV_PKP_Delay>
								<POV_DPO_Delay group="1">1000</POV_DPO_Delay>
								<POV_Relays group="1">0</POV_Relays>
								<POV_Block group="1">8834562</POV_Block>
								<POV_Events group="1">1</POV_Events>
								<POV_Targets group="1">1</POV_Targets>
								<POV_Curve group="1">0</POV_Curve>
								<POV_BridgeTMS group="1">10</POV_BridgeTMS>
							</POV_3>
							<POV_4>
								<POV_Name group="1">Ph OV 4</POV_Name>
								<POV_Function group="1">0</POV_Function>
								<POV_BankInput group="1">18</POV_BankInput>
								<POV_Input group="1">0</POV_Input>
								<POV_Mode group="1">1</POV_Mode>
								<POV_Pickup group="1">120</POV_Pickup>
								<POV_PhasesForOperation group="1">0</POV_PhasesForOperation>
								<POV_PKP_Delay group="1">10000</POV_PKP_Delay>
								<POV_DPO_Delay group="1">1000</POV_DPO_Delay>
								<POV_Relays group="1">0</POV_Relays>
								<POV_Block group="1">8834562</POV_Block>
								<POV_Events group="1">1</POV_Events>
								<POV_Targets group="1">1</POV_Targets>
								<POV_Curve group="1">0</POV_Curve>
								<POV_BridgeTMS group="1">10</POV_BridgeTMS>
							</POV_4>
							<AuxOV_1>
								<AuxOV_Name group="1">Aux OV 1</AuxOV_Name>
								<AuxOV_Function group="1">0</AuxOV_Function>
								<AuxOV_BankInput group="1">34</AuxOV_BankInput>
								<AuxOV_InputType group="1">0</AuxOV_InputType>
								<AuxOV_Pickup group="1">150</AuxOV_Pickup>
								<AuxOV_PKP_Delay group="1">5000</AuxOV_PKP_Delay>
								<AuxOV_DPO_Delay group="1">0</AuxOV_DPO_Delay>
								<AuxOV_Relays group="1">0</AuxOV_Relays>
								<AuxOV_Block group="1">8834562</AuxOV_Block>
								<AuxOV_Events group="1">1</AuxOV_Events>
								<AuxOV_Targets group="1">1</AuxOV_Targets>
								<AuxOV_Curve group="1">0</AuxOV_Curve>
								<AuxOV_ResetRate group="1">140</AuxOV_ResetRate>
								<AuxOV_BridgePKP group="1">5</AuxOV_BridgePKP>
								<AuxOV_BridgeTMS group="1">100</AuxOV_BridgeTMS>
							</AuxOV_1>
							<AuxOV_2>
								<AuxOV_Name group="1">Aux OV 2</AuxOV_Name>
								<AuxOV_Function group="1">0</AuxOV_Function>
								<AuxOV_BankInput group="1">36</AuxOV_BankInput>
								<AuxOV_InputType group="1">0</AuxOV_InputType>
								<AuxOV_Pickup group="1">150</AuxOV_Pickup>
								<AuxOV_PKP_Delay group="1">5000</AuxOV_PKP_Delay>
								<AuxOV_DPO_Delay group="1">0</AuxOV_DPO_Delay>
								<AuxOV_Relays group="1">0</AuxOV_Relays>
								<AuxOV_Block group="1">8834562</AuxOV_Block>
								<AuxOV_Events group="1">1</AuxOV_Events>
								<AuxOV_Targets group="1">1</AuxOV_Targets>
								<AuxOV_Curve group="1">0</AuxOV_Curve>
								<AuxOV_ResetRate group="1">140</AuxOV_ResetRate>
								<AuxOV_BridgePKP group="1">5</AuxOV_BridgePKP>
								<AuxOV_BridgeTMS group="1">100</AuxOV_BridgeTMS>
							</AuxOV_2>
							<AuxOV_3>
								<AuxOV_Name group="1">Aux OV 3</AuxOV_Name>
								<AuxOV_Function group="1">0</AuxOV_Function>
								<AuxOV_BankInput group="1">34</AuxOV_BankInput>
								<AuxOV_InputType group="1">0</AuxOV_InputType>
								<AuxOV_Pickup group="1">150</AuxOV_Pickup>
								<AuxOV_PKP_Delay group="1">5000</AuxOV_PKP_Delay>
								<AuxOV_DPO_Delay group="1">0</AuxOV_DPO_Delay>
								<AuxOV_Relays group="1">0</AuxOV_Relays>
