              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LT_9U" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
              <!-- Potência Ativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_7U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_7U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="LC1" ldName="UAC_7U_LC1" desc="LC1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="UAC_7U_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_7U3" ldName="UAC_7U_SEC_7U3" desc="SEC_7U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U5" ldName="UAC_7U_SEC_7U5" desc="SEC_7U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U8" ldName="UAC_7U_SEC_7U8" desc="SEC_7U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="UAC_7U_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_8U3" ldName="UAC_7U_SEC_8U3" desc="SEC_8U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_8U5" ldName="UAC_7U_SEC_8U5" desc="SEC_8U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="UAC_7U_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_9U3" ldName="UAC_7U_SEC_9U3" desc="SEC_9U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U5" ldName="UAC_7U_SEC_9U5" desc="SEC_9U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U8" ldName="UAC_7U_SEC_9U8" desc="SEC_9U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="TP_9U" ldName="UAC_7U_TP_9U" desc="TP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LT_9U" ldName="UAC_7U_LT_9U" desc="LT_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="RELIG_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LN prefix="MONO_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LN prefix="SEL_D_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LN prefix="TLP_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_9U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_9U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_9U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC1" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LT_9U" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
              <!-- Potência Ativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_9U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_9U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="LC1" ldName="UAC_9U_LC1" desc="LC1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="UAC_9U_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_7U3" ldName="UAC_9U_SEC_7U3" desc="SEC_7U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U5" ldName="UAC_9U_SEC_7U5" desc="SEC_7U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U8" ldName="UAC_9U_SEC_7U8" desc="SEC_7U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="UAC_9U_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_8U3" ldName="UAC_9U_SEC_8U3" desc="SEC_8U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_8U5" ldName="UAC_9U_SEC_8U5" desc="SEC_8U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="UAC_9U_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_9U3" ldName="UAC_9U_SEC_9U3" desc="SEC_9U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U5" ldName="UAC_9U_SEC_9U5" desc="SEC_9U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U8" ldName="UAC_9U_SEC_9U8" desc="SEC_9U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="TP_9U" ldName="UAC_9U_TP_9U" desc="TP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LT_9U" ldName="UAC_9U_LT_9U" desc="LT_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="RELIG_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LN prefix="MONO_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LN prefix="SEL_D_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LN prefix="TLP_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_10U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_10U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_10U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC2" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_10U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_11U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_11U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_11U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_12U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LT_12U" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
              <!-- Potência Ativa -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_10U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_10U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="TP_BU1" ldName="UAC_10U_TP_BU1" desc="TP_BU1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="TP_BU2" ldName="UAC_10U_TP_BU2" desc="TP_BU2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LC2" ldName="UAC_10U_LC2" desc="LC2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_10U4" ldName="UAC_10U_DISJ_10U4" desc="DISJ_10U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_10U3" ldName="UAC_10U_SEC_10U3" desc="SEC_10U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_10U5" ldName="UAC_10U_SEC_10U5" desc="SEC_10U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_10U8" ldName="UAC_10U_SEC_10U8" desc="SEC_10U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_11U4" ldName="UAC_10U_DISJ_11U4" desc="DISJ_11U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_11U3" ldName="UAC_10U_SEC_11U3" desc="SEC_11U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_11U5" ldName="UAC_10U_SEC_11U5" desc="SEC_11U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_12U4" ldName="UAC_10U_DISJ_12U4" desc="DISJ_12U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_12U3" ldName="UAC_10U_SEC_12U3" desc="SEC_12U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_12U5" ldName="UAC_10U_SEC_12U5" desc="SEC_12U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_12U8" ldName="UAC_10U_SEC_12U8" desc="SEC_12U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="TP_12U" ldName="UAC_10U_TP_12U" desc="TP_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LT_12U" ldName="UAC_10U_LT_12U" desc="LT_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="RELIG_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LN prefix="MONO_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LN prefix="SEL_D_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LN prefix="TLP_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_12U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_12U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_12U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC2" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_10U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_11U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_11U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_11U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_12U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LT_12U" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
              <!-- Potência Ativa -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_12U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_12U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="TP_BU1" ldName="UAC_12U_TP_BU1" desc="TP_BU1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="TP_BU2" ldName="UAC_12U_TP_BU2" desc="TP_BU2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LC2" ldName="UAC_12U_LC2" desc="LC2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_10U4" ldName="UAC_12U_DISJ_10U4" desc="DISJ_10U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_10U3" ldName="UAC_12U_SEC_10U3" desc="SEC_10U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_10U5" ldName="UAC_12U_SEC_10U5" desc="SEC_10U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_10U8" ldName="UAC_12U_SEC_10U8" desc="SEC_10U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_11U4" ldName="UAC_12U_DISJ_11U4" desc="DISJ_11U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_11U3" ldName="UAC_12U_SEC_11U3" desc="SEC_11U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_11U5" ldName="UAC_12U_SEC_11U5" desc="SEC_11U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_12U4" ldName="UAC_12U_DISJ_12U4" desc="DISJ_12U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_12U3" ldName="UAC_12U_SEC_12U3" desc="SEC_12U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_12U5" ldName="UAC_12U_SEC_12U5" desc="SEC_12U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_12U8" ldName="UAC_12U_SEC_12U8" desc="SEC_12U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="TP_12U" ldName="UAC_12U_TP_12U" desc="TP_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LT_12U" ldName="UAC_12U_LT_12U" desc="LT_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="RELIG_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LN prefix="MONO_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LN prefix="SEL_D_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LN prefix="TLP_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_13U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_13U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_13U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_13U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_13U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_13U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_13U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_14U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_14U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_14U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_13U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_13U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="LC3" ldName="UAC_13U_LC3" desc="LC3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_13U4" ldName="UAC_13U_DISJ_13U4" desc="DISJ_13U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_13U3" ldName="UAC_13U_SEC_13U3" desc="SEC_13U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_13U5" ldName="UAC_13U_SEC_13U5" desc="SEC_13U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_13U8" ldName="UAC_13U_SEC_13U8" desc="SEC_13U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_14U4" ldName="UAC_13U_DISJ_14U4" desc="DISJ_14U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_14U3" ldName="UAC_13U_SEC_14U3" desc="SEC_14U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_14U5" ldName="UAC_13U_SEC_14U5" desc="SEC_14U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_14U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_14U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_14U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_13U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_13U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_13U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_13U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_14U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_14U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_14U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_14U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_14U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="LC3" ldName="UAC_14U_LC3" desc="LC3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_13U4" ldName="UAC_14U_DISJ_13U4" desc="DISJ_13U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_13U3" ldName="UAC_14U_SEC_13U3" desc="SEC_13U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_13U5" ldName="UAC_14U_SEC_13U5" desc="SEC_13U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_13U8" ldName="UAC_14U_SEC_13U8" desc="SEC_13U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_14U4" ldName="UAC_14U_DISJ_14U4" desc="DISJ_14U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_14U3" ldName="UAC_14U_SEC_14U3" desc="SEC_14U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_14U5" ldName="UAC_14U_SEC_14U5" desc="SEC_14U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PP_7U87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PP_7U87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PP_7U87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Prot. 87 _ partida geral -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PP_7U87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="LC1" ldName="PP_7U87_LC1" desc="LC1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="LC_87_" lnClass="PDIF" inst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="B_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LN prefix="A_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LN prefix="B_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="B_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PS_7U87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PS_7U87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PS_7U87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Prot. 87 _ partida geral -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <FCDA ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PS_7U87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="LC1" ldName="PS_7U87_LC1" desc="LC1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="LC_87_" lnClass="PDIF" inst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="B_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LN prefix="A_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LN prefix="B_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="B_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PP_10U87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PP_10U87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PP_10U87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Prot. 87 _ partida geral -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PP_10U87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="LC2" ldName="PP_10U87_LC2" desc="LC2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="LC_87_" lnClass="PDIF" inst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="B_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LN prefix="A_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LN prefix="B_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="B_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PS_10U87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PS_10U87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PS_10U87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Prot. 87 _ partida geral -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <FCDA ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
