              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PS_10U87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="LC2" ldName="PS_10U87_LC2" desc="LC2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="LC_87_" lnClass="PDIF" inst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="B_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LN prefix="A_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LN prefix="B_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="B_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PP_13U87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PP_13U87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PP_13U87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Prot. 87 _ partida geral -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PP_13U87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="LC3" ldName="PP_13U87_LC3" desc="LC3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="LC_87_" lnClass="PDIF" inst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="B_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LN prefix="A_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LN prefix="B_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="B_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PS_13U87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PS_13U87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PS_13U87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Prot. 87 _ partida geral -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Vm -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsA" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Az -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsB" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 87 _ Trip fase Br -->
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="phsC" fc="ST" />
              <FCDA ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51N _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Prot. 51 _ partida geral -->
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ com bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- Teleprot. envio Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="TxTr" daName="q" fc="ST" />
              <!-- Teleprot. recep. Trip geral _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="RxTr1" daName="q" fc="ST" />
              <!-- Teleprot. Operou _ sem bloqueio -->
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip Geral -->
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PS_13U87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="LC3" ldName="PS_13U87_LC3" desc="LC3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="LC_87_" lnClass="PDIF" inst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="B_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LN prefix="A_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LN prefix="B_51N_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="B_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LN prefix="TELEP_" lnClass="PSCH" inst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PP_BU87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PP_BU87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PP_BU87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_15U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_15U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_15U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_15U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_15U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_2U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_2U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_2U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_2U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_2U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_3U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_3U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_3U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_3U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_3U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_4U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_4U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_4U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_4U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_4U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_6U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_6U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_6U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_6U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_6U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_71U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_71U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_71U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_71U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_71U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_73U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_73U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_73U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_73U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_73U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_S4" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_S4" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_S4" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_4US4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_4US4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_S6" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_S6" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_S6" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_6US4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_6US4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PP_BU87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="TC_15U" ldName="PP_BU87_TC_15U" desc="TC_15U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_15U4" ldName="PP_BU87_DISJ_15U4" desc="DISJ_15U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_15U3" ldName="PP_BU87_SEC_15U3" desc="SEC_15U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_2U" ldName="PP_BU87_TC_2U" desc="TC_2U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_2U4" ldName="PP_BU87_DISJ_2U4" desc="DISJ_2U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_2U3" ldName="PP_BU87_SEC_2U3" desc="SEC_2U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_3U" ldName="PP_BU87_TC_3U" desc="TC_3U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_3U4" ldName="PP_BU87_DISJ_3U4" desc="DISJ_3U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_3U3" ldName="PP_BU87_SEC_3U3" desc="SEC_3U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_4U" ldName="PP_BU87_TC_4U" desc="TC_4U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_4U4" ldName="PP_BU87_DISJ_4U4" desc="DISJ_4U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_4U3" ldName="PP_BU87_SEC_4U3" desc="SEC_4U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_6U" ldName="PP_BU87_TC_6U" desc="TC_6U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_6U4" ldName="PP_BU87_DISJ_6U4" desc="DISJ_6U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_6U3" ldName="PP_BU87_SEC_6U3" desc="SEC_6U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_71U" ldName="PP_BU87_TC_71U" desc="TC_71U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_71U4" ldName="PP_BU87_DISJ_71U4" desc="DISJ_71U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_71U3" ldName="PP_BU87_SEC_71U3" desc="SEC_71U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_73U" ldName="PP_BU87_TC_73U" desc="TC_73U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_73U4" ldName="PP_BU87_DISJ_73U4" desc="DISJ_73U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_73U3" ldName="PP_BU87_SEC_73U3" desc="SEC_73U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_S4" ldName="PP_BU87_TC_S4" desc="TC_S4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_4US4" ldName="PP_BU87_DISJ_4US4" desc="DISJ_4US4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_4US3" ldName="PP_BU87_SEC_4US3" desc="SEC_4US3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_S6" ldName="PP_BU87_TC_S6" desc="TC_S6">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_6US4" ldName="PP_BU87_DISJ_6US4" desc="DISJ_6US4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_6US3" ldName="PP_BU87_SEC_6US3" desc="SEC_6US3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="DISJ_10U4" ldName="PP_BU87_DISJ_10U4" desc="DISJ_10U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_12U4" ldName="PP_BU87_DISJ_12U4" desc="DISJ_12U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_13U4" ldName="PP_BU87_DISJ_13U4" desc="DISJ_13U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="PP_BU87_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="PP_BU87_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PS_BU87" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PS_BU87">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PS_BU87_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_15U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_15U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_15U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_15U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_15U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_2U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_2U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_2U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_2U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_2U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_3U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_3U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_3U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_3U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_3U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_4U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_4U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_4U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_4U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_4U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_6U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_6U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_6U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_6U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_6U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_71U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_71U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_71U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_71U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_71U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_73U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_73U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_73U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_73U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_73U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_S4" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_S4" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_S4" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_4US4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_4US4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_S6" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_S6" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_S6" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_6US4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_6US4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
              <!-- 94 _ Trip disjuntor 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PS_BU87" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="TC_15U" ldName="PS_BU87_TC_15U" desc="TC_15U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_15U4" ldName="PS_BU87_DISJ_15U4" desc="DISJ_15U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_15U3" ldName="PS_BU87_SEC_15U3" desc="SEC_15U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_2U" ldName="PS_BU87_TC_2U" desc="TC_2U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_2U4" ldName="PS_BU87_DISJ_2U4" desc="DISJ_2U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_2U3" ldName="PS_BU87_SEC_2U3" desc="SEC_2U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_3U" ldName="PS_BU87_TC_3U" desc="TC_3U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_3U4" ldName="PS_BU87_DISJ_3U4" desc="DISJ_3U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_3U3" ldName="PS_BU87_SEC_3U3" desc="SEC_3U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_4U" ldName="PS_BU87_TC_4U" desc="TC_4U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_4U4" ldName="PS_BU87_DISJ_4U4" desc="DISJ_4U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_4U3" ldName="PS_BU87_SEC_4U3" desc="SEC_4U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_6U" ldName="PS_BU87_TC_6U" desc="TC_6U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_6U4" ldName="PS_BU87_DISJ_6U4" desc="DISJ_6U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_6U3" ldName="PS_BU87_SEC_6U3" desc="SEC_6U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_71U" ldName="PS_BU87_TC_71U" desc="TC_71U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_71U4" ldName="PS_BU87_DISJ_71U4" desc="DISJ_71U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_71U3" ldName="PS_BU87_SEC_71U3" desc="SEC_71U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_73U" ldName="PS_BU87_TC_73U" desc="TC_73U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_73U4" ldName="PS_BU87_DISJ_73U4" desc="DISJ_73U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_73U3" ldName="PS_BU87_SEC_73U3" desc="SEC_73U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_S4" ldName="PS_BU87_TC_S4" desc="TC_S4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_4US4" ldName="PS_BU87_DISJ_4US4" desc="DISJ_4US4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_4US3" ldName="PS_BU87_SEC_4US3" desc="SEC_4US3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="TC_S6" ldName="PS_BU87_TC_S6" desc="TC_S6">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_6US4" ldName="PS_BU87_DISJ_6US4" desc="DISJ_6US4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="SEC_6US3" ldName="PS_BU87_SEC_6US3" desc="SEC_6US3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="DISJ_10U4" ldName="PS_BU87_DISJ_10U4" desc="DISJ_10U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_12U4" ldName="PS_BU87_DISJ_12U4" desc="DISJ_12U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_13U4" ldName="PS_BU87_DISJ_13U4" desc="DISJ_13U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="PS_BU87_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="PS_BU87_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="T_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PP_8U4BF" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PP_8U4BF">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PP_8U4BF_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PP_8U4BF" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="PP_8U4BF_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PS_8U4BF" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PS_8U4BF">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PS_8U4BF_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PS_8U4BF" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="PS_8U4BF_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PP_11U4BF" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PP_11U4BF">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PP_11U4BF_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PP_11U4BF" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="DISJ_11U4" ldName="PP_11U4BF_DISJ_11U4" desc="DISJ_11U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PS_11U4BF" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PS_11U4BF">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PS_11U4BF_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PS_11U4BF" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="DISJ_11U4" ldName="PS_11U4BF_DISJ_11U4" desc="DISJ_11U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PP_14U4BF" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PP_14U4BF">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PP_14U4BF_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PP_14U4BF" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="DISJ_14U4" ldName="PP_14U4BF_DISJ_14U4" desc="DISJ_14U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="PS_14U4BF" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PS_14U4BF">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="PS_14U4BF_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Identidade da fonte de sincronismo (MAC) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmSrc" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Exatidão da fonte de sincronismo (>1000000) -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmAcc" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 50BF _ Trip (disjuntores adjacentes) -->
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
              <!-- 50BF _ Retrip (disjuntor próprio) -->
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />
              <!-- Prot. Zona Morta _ Trip geral -->
              <FCDA ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_PS_14U4BF" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
        </LDevice>
        <LDevice inst="DISJ_14U4" ldName="PS_14U4BF_DISJ_14U4" desc="DISJ_14U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FD_" lnClass="RBRF" inst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LN prefix="ZM_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_SA" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_SA">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Es">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_SA_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 1 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 2 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 3 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 4 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 5 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 6 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 7 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 8 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 9 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 10 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 11 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 12 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 13 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 14 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 15 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 16 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 17 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 18 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 19 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 20 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 21 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 22 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 23 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 24 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 25 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 26 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 27 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 28 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 29 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 30 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 31 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 32 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 33 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind33" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 34 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind34" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 35 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind35" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 36 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind36" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 37 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind37" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 38 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind38" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 39 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind39" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 40 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind40" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 41 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind41" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 42 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind42" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 43 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind43" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 44 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind44" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 45 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind45" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 46 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind46" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 47 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind47" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 48 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind48" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 49 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind49" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 50 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind50" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 51 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind51" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 52 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind52" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 53 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind53" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 54 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind54" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 55 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind55" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 56 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind56" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 57 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind57" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 58 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind58" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 59 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind59" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 60 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind60" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 61 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind61" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 62 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind62" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 63 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind63" daName="stVal" fc="ST" />
              <!-- Indicação binária genérica 64 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="Ind64" daName="stVal" fc="ST" />
              <!-- Entrada analógica sinal genérico 1 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn1" daName="mag" fc="ST" />
              <!-- Entrada analógica sinal genérico 2 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn2" daName="mag" fc="ST" />
              <!-- Entrada analógica sinal genérico 3 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn3" daName="mag" fc="ST" />
              <!-- Entrada analógica sinal genérico 4 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn4" daName="mag" fc="ST" />
              <!-- Entrada analógica sinal genérico 5 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn5" daName="mag" fc="ST" />
              <!-- Entrada analógica sinal genérico 6 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn6" daName="mag" fc="ST" />
              <!-- Entrada analógica sinal genérico 7 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn7" daName="mag" fc="ST" />
              <!-- Entrada analógica sinal genérico 8 -->
              <FCDA ldInst="Mestre" prefix="CRTL_" lnClass="GGIO" lnInst="1" doName="AnIn8" daName="mag" fc="ST" />
              <!-- Média das correntes -->
              <FCDA ldInst="Mestre" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="ST" />
              <!-- Média das correntes -->
              <FCDA ldInst="Mestre" prefix="MED_" lnClass="MMXU" lnInst="2" doName="AvAPhs" daName="mag" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_SA" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
          <LN prefix="CRTL_" lnClass="GGIO" inst="1" lnType="GGIO_CEMIG" desc="CRTL_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="2" lnType="MMXU_CEMIG" desc="MED_2" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="P_SA_20F" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P_SA_20F">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Es">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="P_SA_20F_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="Mestre" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="Mestre" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip_ Disj. Titular -->
              <FCDA ldInst="Mestre" prefix="A_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_P_SA_20F" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="A_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="A_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="P_SA_30F" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P_SA_30F">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <FileHandling />
    </Services>
    <AccessPoint name="Es">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="P_SA_30F_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Prot. 50 _ Trip geral -->
              <FCDA ldInst="Mestre" prefix="A_50_" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- Prot. 51 _ Trip geral -->
              <FCDA ldInst="Mestre" prefix="A_51_" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <!-- 94 _ Trip_ Disj. Titular -->
              <FCDA ldInst="Mestre" prefix="A_94_" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_P_SA_30F" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="A_50_" lnClass="PIOC" inst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LN prefix="A_51_" lnClass="PTOC" inst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LN prefix="A_94_" lnClass="PTRC" inst="1" lnType="PTRC_CEMIG" desc="A_94_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <!-- == Padrões de Estruturas de dados == -->
  <DataTypeTemplates>
    <LNodeType id="ATCC_CEMIG" lnClass="ATCC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Auto" type="SPC" desc="Automatico/Manual" />
      <DO name="ErrPar" type="SPS" desc="Discordância Mestre/Comandado" />
      <DO name="LocKey" type="SPS" desc="Chave local/remoto" />
      <DO name="ParOp" type="SPC" desc="Acoplar/desacoplar" />
      <DO name="ParTraMod" type="ENG_mci" desc="Mestre/Comandado" />
      <DO name="TapChg" type="BSC" desc="Aumentar/diminuir TAP" />
      <DO name="TapOpErr" type="SPS" desc="Discordância de posição TAP" />
      <DO name="LocSta" type="SPC" desc="Comando local/remoto" />
    </LNodeType>
    <LNodeType id="CALH_CEMIG" lnClass="CALH">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="GrAlm" type="SPS" desc="Sinal de alarme" />
    </LNodeType>
    <LNodeType id="CCGR_CEMIG" lnClass="CCGR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Auto" type="SPC" desc="Automatico/Manual" />
      <DO name="FanCtlGen" type="ENC_vent" desc="Ligar/desligar ventilação (lista de estágios)" />
      <DO name="FanOvCur" type="SPS" desc="Falha ventilação forçada" />
    </LNodeType>
    <LNodeType id="CILO_CEMIG" lnClass="CILO">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="EnaCls" type="SPS" desc="Habilita fechamento" />
      <DO name="EnaOpn" type="SPS" desc="Habilita abertura" />
    </LNodeType>
    <LNodeType id="CPOW_CEMIG" lnClass="CPOW">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="PosA" type="DPC" desc="Fechamento disjuntor fase Vm" />
      <DO name="PosB" type="DPC" desc="Fechamento disjuntor fase Az" />
      <DO name="PosC" type="DPC" desc="Fechamento disjuntor fase Br" />
      <DO name="TmExc" type="SPS" desc="Manobra controlada não executada (time-out)" />
    </LNodeType>
    <LNodeType id="CSWI_CEMIG" lnClass="CSWI">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Pos" type="DPC" desc="Aberto/Fechado" />
      <DO name="LocSta" type="SPC" desc="Comando local/remoto" />
    </LNodeType>
    <LNodeType id="GAPC_CEMIG" lnClass="GAPC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Ind1" type="SPS" desc="Indicação binária genérica 1" />
      <DO name="Ind2" type="SPS" desc="Indicação binária genérica 2" />
      <DO name="Ind3" type="SPS" desc="Indicação binária genérica 3" />
      <DO name="Ind4" type="SPS" desc="Indicação binária genérica 4" />
      <DO name="Ind5" type="SPS" desc="Indicação binária genérica 5" />
      <DO name="Ind6" type="SPS" desc="Indicação binária genérica 6" />
      <DO name="Ind7" type="SPS" desc="Indicação binária genérica 7" />
      <DO name="Ind8" type="SPS" desc="Indicação binária genérica 8" />
    </LNodeType>
    <LNodeType id="GGIO_CEMIG" lnClass="GGIO">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Ind1" type="SPS" desc="Indicação binária genérica 1" />
      <DO name="Ind2" type="SPS" desc="Indicação binária genérica 2" />
      <DO name="Ind3" type="SPS" desc="Indicação binária genérica 3" />
      <DO name="Ind4" type="SPS" desc="Indicação binária genérica 4" />
      <DO name="Ind5" type="SPS" desc="Indicação binária genérica 5" />
      <DO name="Ind6" type="SPS" desc="Indicação binária genérica 6" />
      <DO name="Ind7" type="SPS" desc="Indicação binária genérica 7" />
      <DO name="Ind8" type="SPS" desc="Indicação binária genérica 8" />
      <DO name="Ind9" type="SPS" desc="Indicação binária genérica 9" />
      <DO name="Ind10" type="SPS" desc="Indicação binária genérica 10" />
      <DO name="Ind11" type="SPS" desc="Indicação binária genérica 11" />
      <DO name="Ind12" type="SPS" desc="Indicação binária genérica 12" />
      <DO name="Ind13" type="SPS" desc="Indicação binária genérica 13" />
      <DO name="Ind14" type="SPS" desc="Indicação binária genérica 14" />
      <DO name="Ind15" type="SPS" desc="Indicação binária genérica 15" />
      <DO name="Ind16" type="SPS" desc="Indicação binária genérica 16" />
      <DO name="Ind17" type="SPS" desc="Indicação binária genérica 17" />
      <DO name="Ind18" type="SPS" desc="Indicação binária genérica 18" />
      <DO name="Ind19" type="SPS" desc="Indicação binária genérica 19" />
      <DO name="Ind20" type="SPS" desc="Indicação binária genérica 20" />
      <DO name="Ind21" type="SPS" desc="Indicação binária genérica 21" />
      <DO name="Ind22" type="SPS" desc="Indicação binária genérica 22" />
      <DO name="Ind23" type="SPS" desc="Indicação binária genérica 23" />
      <DO name="Ind24" type="SPS" desc="Indicação binária genérica 24" />
      <DO name="Ind25" type="SPS" desc="Indicação binária genérica 25" />
      <DO name="Ind26" type="SPS" desc="Indicação binária genérica 26" />
      <DO name="Ind27" type="SPS" desc="Indicação binária genérica 27" />
      <DO name="Ind28" type="SPS" desc="Indicação binária genérica 28" />
      <DO name="Ind29" type="SPS" desc="Indicação binária genérica 29" />
      <DO name="Ind30" type="SPS" desc="Indicação binária genérica 30" />
      <DO name="Ind31" type="SPS" desc="Indicação binária genérica 31" />
      <DO name="Ind32" type="SPS" desc="Indicação binária genérica 32" />
      <DO name="Ind33" type="SPS" desc="Indicação binária genérica 33" />
      <DO name="Ind34" type="SPS" desc="Indicação binária genérica 34" />
      <DO name="Ind35" type="SPS" desc="Indicação binária genérica 35" />
      <DO name="Ind36" type="SPS" desc="Indicação binária genérica 36" />
      <DO name="Ind37" type="SPS" desc="Indicação binária genérica 37" />
      <DO name="Ind38" type="SPS" desc="Indicação binária genérica 38" />
      <DO name="Ind39" type="SPS" desc="Indicação binária genérica 39" />
      <DO name="Ind40" type="SPS" desc="Indicação binária genérica 40" />
      <DO name="Ind41" type="SPS" desc="Indicação binária genérica 41" />
      <DO name="Ind42" type="SPS" desc="Indicação binária genérica 42" />
      <DO name="Ind43" type="SPS" desc="Indicação binária genérica 43" />
      <DO name="Ind44" type="SPS" desc="Indicação binária genérica 44" />
      <DO name="Ind45" type="SPS" desc="Indicação binária genérica 45" />
      <DO name="Ind46" type="SPS" desc="Indicação binária genérica 46" />
      <DO name="Ind47" type="SPS" desc="Indicação binária genérica 47" />
      <DO name="Ind48" type="SPS" desc="Indicação binária genérica 48" />
      <DO name="Ind49" type="SPS" desc="Indicação binária genérica 49" />
      <DO name="Ind50" type="SPS" desc="Indicação binária genérica 50" />
      <DO name="Ind51" type="SPS" desc="Indicação binária genérica 51" />
      <DO name="Ind52" type="SPS" desc="Indicação binária genérica 52" />
      <DO name="Ind53" type="SPS" desc="Indicação binária genérica 53" />
      <DO name="Ind54" type="SPS" desc="Indicação binária genérica 54" />
      <DO name="Ind55" type="SPS" desc="Indicação binária genérica 55" />
      <DO name="Ind56" type="SPS" desc="Indicação binária genérica 56" />
      <DO name="Ind57" type="SPS" desc="Indicação binária genérica 57" />
      <DO name="Ind58" type="SPS" desc="Indicação binária genérica 58" />
      <DO name="Ind59" type="SPS" desc="Indicação binária genérica 59" />
      <DO name="Ind60" type="SPS" desc="Indicação binária genérica 60" />
      <DO name="Ind61" type="SPS" desc="Indicação binária genérica 61" />
      <DO name="Ind62" type="SPS" desc="Indicação binária genérica 62" />
      <DO name="Ind63" type="SPS" desc="Indicação binária genérica 63" />
      <DO name="Ind64" type="SPS" desc="Indicação binária genérica 64" />
      <DO name="SPCSO1" type="SPC" desc="Comando simples genérico 1" />
      <DO name="SPCSO2" type="SPC" desc="Comando simples genérico 2" />
      <DO name="SPCSO3" type="SPC" desc="Comando simples genérico 3" />
      <DO name="SPCSO4" type="SPC" desc="Comando simples genérico 4" />
      <DO name="SPCSO5" type="SPC" desc="Comando simples genérico 5" />
      <DO name="SPCSO6" type="SPC" desc="Comando simples genérico 6" />
      <DO name="SPCSO7" type="SPC" desc="Comando simples genérico 7" />
      <DO name="SPCSO8" type="SPC" desc="Comando simples genérico 8" />
      <DO name="SPCSO9" type="SPC" desc="Comando simples genérico 9" />
      <DO name="SPCSO10" type="SPC" desc="Comando simples genérico 10" />
      <DO name="SPCSO11" type="SPC" desc="Comando simples genérico 11" />
      <DO name="SPCSO12" type="SPC" desc="Comando simples genérico 12" />
      <DO name="SPCSO13" type="SPC" desc="Comando simples genérico 13" />
      <DO name="SPCSO14" type="SPC" desc="Comando simples genérico 14" />
      <DO name="SPCSO15" type="SPC" desc="Comando simples genérico 15" />
      <DO name="SPCSO16" type="SPC" desc="Comando simples genérico 16" />
      <DO name="DPCSO1" type="DPC" desc="Comando duplo genérico 1" />
      <DO name="DPCSO2" type="DPC" desc="Comando duplo genérico 2" />
      <DO name="DPCSO3" type="DPC" desc="Comando duplo genérico 3" />
      <DO name="DPCSO4" type="DPC" desc="Comando duplo genérico 4" />
      <DO name="DPCSO5" type="DPC" desc="Comando duplo genérico 5" />
      <DO name="DPCSO6" type="DPC" desc="Comando duplo genérico 6" />
      <DO name="DPCSO7" type="DPC" desc="Comando duplo genérico 7" />
      <DO name="DPCSO8" type="DPC" desc="Comando duplo genérico 8" />
      <DO name="AnIn1" type="MV" desc="Entrada analógica sinal genérico 1" />
      <DO name="AnIn2" type="MV" desc="Entrada analógica sinal genérico 2" />
      <DO name="AnIn3" type="MV" desc="Entrada analógica sinal genérico 3" />
      <DO name="AnIn4" type="MV" desc="Entrada analógica sinal genérico 4" />
      <DO name="AnIn5" type="MV" desc="Entrada analógica sinal genérico 5" />
      <DO name="AnIn6" type="MV" desc="Entrada analógica sinal genérico 6" />
      <DO name="AnIn7" type="MV" desc="Entrada analógica sinal genérico 7" />
      <DO name="AnIn8" type="MV" desc="Entrada analógica sinal genérico 8" />
    </LNodeType>
    <LNodeType id="IHMI_CEMIG" lnClass="IHMI">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="LocKey" type="SPS" desc="Chave local/remoto" />
    </LNodeType>
    <LNodeType id="ITCI_CEMIG" lnClass="ITCI">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Loc" type="SPS" desc="Local/remoto" />
      <DO name="Alm1" type="SPS" desc="Sinal de alarme" />
    </LNodeType>
    <LNodeType id="ITPC_CEMIG" lnClass="ITPC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="EEHealth" type="ENS_tpl" desc="Equip. Teleprot. Saúde do equipamento" />
      <DO name="GrdRxCmdRx" type="SPS" desc="Alarme interferência" />
      <DO name="LosSig" type="SPS" desc="Alarme perda de sinal" />
      <DO name="LosSyn" type="SPS" desc="Alarme perda de sinal sincronismo" />
    </LNodeType>
    <LNodeType id="LCCH_CEMIG" lnClass="LCCH">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="ChLiv" type="SPS" desc="Canal de comunicação ativo" />
      <DO name="RedChLiv" type="SPS" desc="Canal de comunicação redundante ativo" />
      <DO name="Fer" type="INS" desc="Taxa de falha do canal de comunicação" />
      <DO name="RedFer" type="INS" desc="Taxa de falha do canal de comunicação redundante" />
    </LNodeType>
    <LNodeType id="LGOS_CEMIG" lnClass="LGOS">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="St" type="SPS" desc="Status da subscrição GOOSE" />
    </LNodeType>
    <LNodeType id="LLN0_CEMIG" lnClass="LLN0">
      <DO name="NamPlt" type="LPL" desc="Nome do LD" />
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Health" type="ENS_heal" desc="Indicador de saúde" />
      <DO name="Mod" type="ENS_mod" desc="Seta o modo (N/T/B)" />
      <DO name="LocKey" type="SPS" desc="Local/Remoto" />
    </LNodeType>
    <LNodeType id="LPHD_CEMIG" lnClass="LPHD">
      <DO name="PhyNam" type="DPL" desc="Identificação do IED (Modelo, Fabr, etc)" />
      <DO name="PhyHealth" type="ENS_ied" desc="Saúde do IED" />
      <DO name="Proxy" type="SPS" desc="IED como proxy" />
    </LNodeType>
    <LNodeType id="LSVS_CEMIG" lnClass="LSVS">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="St" type="SPS" desc="Status da subscrição SV" />
    </LNodeType>
    <LNodeType id="LTMS_CEMIG" lnClass="LTMS">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="TmSrc" type="VSS" desc="Fonte do sincronismo de tempo" />
      <DO name="TmChSt1" type="SPS" desc="Status da fonte sincr tempo" />
      <DO name="TmAcc" type="INS" desc="Exatidão do sincronismo (maior que 20 bits significativos = FFFFF = 1us)" />
    </LNodeType>
    <LNodeType id="MMXU_CEMIG" lnClass="MMXU">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="A" type="WYE" desc="Corrente fase" />
      <DO name="AvAPhs" type="MV" desc="Média das correntes" />
      <DO name="AvPPVPhs" type="MV" desc="Média das tensões fase-fase" />
      <DO name="Hz" type="MV" desc="Frequencia" />
      <DO name="PNV" type="WYE" desc="Tensão fase" />
      <DO name="TotVA" type="MV" desc="Potência Aparente" />
      <DO name="TotVAr" type="MV" desc="Potência Reativa" />
      <DO name="TotW" type="MV" desc="Potência Ativa" />
    </LNodeType>
    <LNodeType id="PDIF_CEMIG" lnClass="PDIF">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Op" type="ACT" desc="Trip" />
      <DO name="Str" type="ACD" desc="Partida" />
    </LNodeType>
    <LNodeType id="PDIS_CEMIG" lnClass="PDIS">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Op" type="ACT" desc="Trip" />
      <DO name="Str" type="ACD" desc="Partida" />
    </LNodeType>
    <LNodeType id="PHAR_CEMIG" lnClass="PHAR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Str" type="ACD" desc="Partida" />
    </LNodeType>
    <LNodeType id="PIOC_CEMIG" lnClass="PIOC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Op" type="ACT" desc="Trip" />
    </LNodeType>
    <LNodeType id="PSCH_CEMIG" lnClass="PSCH">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Op" type="ACT" desc="Trip" />
      <DO name="RxPrm1" type="ACT" desc="Teleprot. recep. sinal permissivo geral" />
      <DO name="RxTr1" type="ACT" desc="Teleprot. recep. Trip geral" />
      <DO name="TxPrm" type="ACT" desc="Teleprot. envio sinal permissivo geral" />
      <DO name="TxTr" type="ACT" desc="Teleprot. envio Trip geral" />
      <DO name="EchoWei" type="SPS" desc="Sinal echo ou weak infeed" />
    </LNodeType>
    <LNodeType id="PTOC_CEMIG" lnClass="PTOC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Op" type="ACT" desc="Trip" />
      <DO name="Str" type="ACD" desc="Partida" />
    </LNodeType>
    <LNodeType id="PTOV_CEMIG" lnClass="PTOV">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Op" type="ACT" desc="Trip" />
      <DO name="Str" type="ACD" desc="Partida" />
    </LNodeType>
    <LNodeType id="PTRC_CEMIG" lnClass="PTRC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Tr" type="ACT" desc="94 - Trip geral" />
    </LNodeType>
    <LNodeType id="RADR_CEMIG" lnClass="RADR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="ChTrg" type="SPS" desc="RDP - canal analógico TC fase Vm" />
    </LNodeType>
    <LNodeType id="RBDR_CEMIG" lnClass="RBDR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="ChTrg" type="SPS" desc="RDP - canal digital - Trip geral" />
    </LNodeType>
    <LNodeType id="RBRF_CEMIG" lnClass="RBRF">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="OpEx" type="ACT" desc="50BF - Trip (disjuntores adjacentes)" />
      <DO name="OpIn" type="ACT" desc="50BF - Retrip (disjuntor próprio)" />
    </LNodeType>
    <LNodeType id="RDRE_CEMIG" lnClass="RDRE">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="FltNum" type="INS" desc="RDP - número de registros" />
      <DO name="RcdMade" type="SPS" desc="RDP - registro feito" />
    </LNodeType>
    <LNodeType id="RFLO_CEMIG" lnClass="RFLO">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="FltLoop" type="ENS_loc" desc="Localizador de faltas - loop com falta" />
      <DO name="FltZ" type="CMV" desc="Localizador de faltas - impedância de falta medida" />
    </LNodeType>
    <LNodeType id="RPSB_CEMIG" lnClass="RPSB">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="BlkZn" type="SPS" desc="68 - bloqueio dinâmico por oscilação de potência" />
      <DO name="Op" type="ACT" desc="Trip" />
      <DO name="Str" type="ACD" desc="Partida" />
    </LNodeType>
    <LNodeType id="RREC_CEMIG" lnClass="RREC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="AutoRecSt" type="ENS_relig" desc="Religamento - status (pronto - em progr. - sucesso - não sucedido)" />
      <DO name="OpCls" type="ACT" desc="Religamento - pulso de fechamento para o disjuntor" />
      <DO name="TrBeh" type="ENS_rmono" desc="Religamento - mono/tripolar" />
    </LNodeType>
    <LNodeType id="RSYN_CEMIG" lnClass="RSYN">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Rel" type="SPS" desc="Verificação de sincronismo (25) liberada" />
      <DO name="VInd" type="SPS" desc="Indicação de diferença de tensão" />
      <DO name="AngInd" type="SPS" desc="Indicação de diferença de ângulo" />
      <DO name="HzInd" type="SPS" desc="Indicação de diferença de frequência" />
    </LNodeType>
    <LNodeType id="SIMG_CEMIG" lnClass="SIMG">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="InsAlm" type="SPS" desc="Baixa pressão SF6 - Alarme" />
      <DO name="InsBlk" type="SPS" desc="Baixa pressão SF6 - Bloqueio" />
      <DO name="InsTr" type="SPS" desc="Baixa pressão SF6 - Trip" />
    </LNodeType>
    <LNodeType id="SIML_CEMIG" lnClass="SIML">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="C2H2ppm" type="MV" desc="Acetileno dissolvido no óleo" />
      <DO name="C2H4ppm" type="MV" desc="Etileno dissolvido no óleo" />
      <DO name="C2H6ppm" type="MV" desc="Etano dissolvido no óleo" />
      <DO name="CH4ppm" type="MV" desc="Metano dissolvido no óleo" />
      <DO name="CO2ppm" type="MV" desc="Gás carbonico dissolvido no óleo" />
      <DO name="COppm" type="MV" desc="Monoxido de carbono  dissolvido no óleo" />
      <DO name="GasFlwTr" type="SPS" desc="63 - trip" />
      <DO name="GasInsAlm" type="SPS" desc="63 - alarme" />
      <DO name="H2O" type="MV" desc="Humidade relativa no óleo" />
      <DO name="H2OAir" type="MV" desc="Humidade relativa no tanque de expansão" />
      <DO name="H2OPap" type="MV" desc="Humidade relativa no papel" />
      <DO name="H2OTmp" type="MV" desc="Temperatura do óleo no instante da medição de Humidade" />
      <DO name="H2ppm" type="MV" desc="Hidrogênio dissolvido no óleo" />
      <DO name="InsAlm" type="SPS" desc="Baixo nível de óleo" />
      <DO name="InsTr" type="SPS" desc="Temperatura óleo - Trip" />
      <DO name="N2ppm" type="MV" desc="Nitrogênio dissolvido no óleo" />
      <DO name="O2ppm" type="MV" desc="Oxigênio dissolvido no óleo" />
      <DO name="Tmp" type="MV" desc="Temperatura óleo" />
      <DO name="TmpAlm" type="SPS" desc="Temperatura óleo - alarme" />
    </LNodeType>
    <LNodeType id="SOPM_CEMIG" lnClass="SOPM">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="EnBlk" type="SPS" desc="Mola descarregada" />
      <DO name="MotAlm" type="SPS" desc="Defeito motor" />
      <DO name="MotOp" type="SPS" desc="Motor ligado" />
    </LNodeType>
    <LNodeType id="SPTR_CEMIG" lnClass="SPTR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="CGAlm" type="SPS" desc="Temp. Direta Núcleo - alarme" />
      <DO name="CoreTmp" type="MV" desc="Temp. Direta Núcleo" />
      <DO name="HPTmpAlm" type="SPS" desc="Temperatura Enrolamento - alarme" />
      <DO name="HPTmpClc" type="MV" desc="Temperatura Enrolamento" />
      <DO name="HPTmpOp" type="SPS" desc="Temperatura Enrolamento - trip" />
      <DO name="MbrAlm" type="SPS" desc="Vávula de alívio - alarme" />
    </LNodeType>
    <LNodeType id="TCTR_CEMIG" lnClass="TCTR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="AmpSv" type="SAV" desc="Corrente no TC - fase" />
      <DO name="EEHealth" type="ENS_heal" desc="Saúde do enrolamento do TC (enrolamento aberto)" />
    </LNodeType>
    <LNodeType id="TVTR_CEMIG" lnClass="TVTR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="FuFail" type="SPS" desc="Minidisjuntor ou fusível aberto no TP Vm" />
      <DO name="VolSv" type="SAV" desc="Tensão no TP - fase" />
    </LNodeType>
    <LNodeType id="XCBR_CEMIG" lnClass="XCBR">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="BlkCls" type="SPC" desc="Bloqueio fechamento" />
      <DO name="BlkOpn" type="SPC" desc="Bloqueio abertura" />
      <DO name="CBOpCap" type="ENS_dj" desc="Disjuntor (transf. Prot.) - Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...)" />
      <DO name="Dsc" type="SPS" desc="Disjuntor (transf. Prot.) - Discordância de posição" />
      <DO name="Loc" type="SPS" desc="Chave local/remoto" />
      <DO name="OpCnt" type="INS" desc="Contador de operacoes" />
      <DO name="Pos" type="DPC" desc="Aberto/Fechado" />
    </LNodeType>
    <LNodeType id="XSWI_CEMIG" lnClass="XSWI">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="Dsc" type="SPS" desc="Discordância de posição" />
      <DO name="Loc" type="SPS" desc="Chave local/remoto" />
      <DO name="OpCnt" type="INS" desc="Contador de operacoes" />
      <DO name="Pos" type="DPC" desc="Aberto/Fechado" />
      <DO name="SwTyp" type="ENS_t_sec" desc="Tipo secionador (2 = chave, 3 = terra)" />
    </LNodeType>
    <LNodeType id="YLTC_CEMIG" lnClass="YLTC">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="EndPosL" type="SPS" desc="Comutador - Fim de curso - TAP inferior" />
      <DO name="EndPosR" type="SPS" desc="Comutador - Fim de curso - TAP superior" />
      <DO name="LTCCycAlm" type="SPS" desc="Comutador - alarme ciclo incompleto" />
      <DO name="OoStep" type="SPS" desc="Comutador - Discordância de passo" />
      <DO name="TapPos" type="ISC" desc="Comutador - posição do TAP" />
    </LNodeType>
    <LNodeType id="ZBSH_CEMIG" lnClass="ZBSH">
      <DO name="Beh" type="ENS_Beh" desc="Status do modo (N/T/B)" />
      <DO name="LeakA" type="MV" desc="Bucha Fase VM - corrente de fuga" />
      <DO name="LosFact" type="MV" desc="Bucha Fase VM - tangente delta" />
      <DO name="React" type="MV" desc="Bucha Fase VM- capacitância relativa" />
    </LNodeType>
    <DOType id="ACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="BSC" cdc="BSC">
      <DA name="persistent" bType="BOOLEAN" fc="CF" dchg="true" />
      <DA name="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="CMV" cdc="CMV">
      <DA name="cVal" bType="Struct" fc="MX" dchg="true" dupd="true" type="Vector" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DPL" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="name" bType="VisString255" fc="DC" />
      <DA name="owner" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENC_vent" cdc="ENC">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_vent" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENG_mci" cdc="ENG">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_mci" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_Beh" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_Beh" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_dj" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_dj" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_heal" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_heal" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_ied" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_ied" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_loc" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_loc" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_mod" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_mod" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_relig" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_relig" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_rmono" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_rmono" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_t_sec" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_t_sec" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_tpl" cdc="ENS">
      <DA name="stVal" bType="Enum" fc="ST" dchg="true" dupd="true" type="Enum_tpl" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ISC" cdc="ISC">
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="valWTr" bType="Struct" fc="ST" dchg="true" type="ValWithTrans" />
    </DOType>
    <DOType id="LPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV" cdc="MV">
      <DA name="mag" bType="Struct" fc="MX" dchg="true" dupd="true" type="AnalogueValue" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SAV" cdc="SAV">
      <DA name="instMag" bType="Struct" fc="MX" type="AnalogueValue" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="VSS" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="WYE" cdc="WYE">
      <SDO name="phsA" type="CMV" />
      <SDO name="phsB" type="CMV" />
      <SDO name="phsC" type="CMV" />
    </DOType>
    <DAType id="AnalogueValue">
      <BDA name="i" bType="INT32" />
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ValWithTrans">
      <BDA name="posVal" bType="INT8" />
      <BDA name="transInd" bType="BOOLEAN" />
    </DAType>
    <DAType id="Vector">
      <BDA name="mag" bType="Struct" type="AnalogueValue" />
      <BDA name="ang" bType="Struct" type="AnalogueValue" />
    </DAType>
    <!-- * Behaviour _ Status do modo (N/T/B) * -->
    <EnumType id="Enum_Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <!-- * CBOpCap _ Capacidade de operação do disjuntor * -->
    <EnumType id="Enum_dj">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <!-- * Health _ Indicador de saúde * -->
    <EnumType id="Enum_heal">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <!-- * PhyHealth _ Indicador de saúde do IED * -->
    <EnumType id="Enum_ied">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <!-- * FltLoop _ Indicador do lopp de falha * -->
    <EnumType id="Enum_loc">
      <EnumVal ord="1">Phase A to ground</EnumVal>
      <EnumVal ord="2">Phase B to ground</EnumVal>
      <EnumVal ord="3">Phase C to ground</EnumVal>
      <EnumVal ord="4">Phase A to phase B</EnumVal>
      <EnumVal ord="5">Phase B to phase C</EnumVal>
      <EnumVal ord="6">Phase C to phase A</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <!-- * ParTraMod _ Modo de paralelismo (Mestre/Comandado/Individual) * -->
    <EnumType id="Enum_mci">
      <EnumVal ord="1">No mode predefined</EnumVal>
      <EnumVal ord="2">Master</EnumVal>
      <EnumVal ord="3">Follower</EnumVal>
      <EnumVal ord="4">Power factor</EnumVal>
      <EnumVal ord="5">Negative reactance</EnumVal>
      <EnumVal ord="6">Circulating current</EnumVal>
      <EnumVal ord="7">Circulating reactive current (var balancing)</EnumVal>
      <EnumVal ord="8">Circulating reactive current by equalizing calculated transformer power factor</EnumVal>
    </EnumType>
    <!-- * Controle do modo (N/T/B) * -->
    <EnumType id="Enum_mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <!-- * AutoRecSt _ Status do religamento * -->
    <EnumType id="Enum_relig">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">In Progress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">Waiting For Trip</EnumVal>
      <EnumVal ord="5">Trip From Protection</EnumVal>
      <EnumVal ord="6">Fault Disappeared</EnumVal>
      <EnumVal ord="7">Wait To Complete</EnumVal>
      <EnumVal ord="8">CB closed</EnumVal>
      <EnumVal ord="9">Cycle Unsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
      <EnumVal ord="12">Not Ready</EnumVal>
    </EnumType>
    <!-- * TrBeh _ Seleção Religamento Mono/Tripolar * -->
    <EnumType id="Enum_rmono">
      <EnumVal ord="1">Single Pole Tripping</EnumVal>
      <EnumVal ord="2">Undefined</EnumVal>
      <EnumVal ord="3">Three Pole Tripping</EnumVal>
    </EnumType>
    <!-- * SwTyp _ tipo de secionador * -->
    <EnumType id="Enum_t_sec">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <!-- * EEHealth _ Indicador de saúde de equip. externo (TLP) * -->
    <EnumType id="Enum_tpl">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <!-- * FanCtlGen _ Identifica estágio de ventilação forçada * -->
    <EnumType id="Enum_vent">
      <EnumVal ord="1">Inactive</EnumVal>
      <EnumVal ord="2">Stage 1</EnumVal>
      <EnumVal ord="3">Stage 2</EnumVal>
      <EnumVal ord="4">Stage 3</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
