<?xml version="1.0" encoding="UTF-8"?>
<!-- Arquivo gerado pelo FEGAS = Ezequiel Rabelo de Aguiar, CEMIG GT = 11/11/2025 09:49:58 -->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" version="2007" revision="B" release="4">
  <!-- SE Nova Ponte: Especificação do sistema de Proteção e Controle da , padrão IEC_61850_6, conforme escopos descritos no projeto básico EI/ET_62 -->
  <Header id="SSD_Nova_Ponte" revision="A" version="2" toolID="FEGAS-0.0.1" nameStructure="IEDName">
    <History>
      <Hitem revision="A" version="1" who="ERA-55897" what="Versão inaugural do arquivo SSD" why="Digitalização completa da SE" when="2025-09-23" />
      <Hitem revision="A" version="2" who="ERA-55897" what="Inclusão IEDs p/ serviço auxiliar" why="Escopo do projeto básico" when="2025-11-11" />
    </History>
  </Header>
  <!-- == Descrição da Subestação (Unifilar) == -->
  <Substation name="SE_Nova_Ponte" desc="SE Nova Ponte - 500kV">
    <VoltageLevel name="S_500kV" desc="Setor de 500kV - Disjuntor e meio">
      <Voltage unit="V" multiplier="k">500</Voltage>
      <Bay name="B_1" desc="Barra 1 500kV">
        <ConductingEquipment name="TP_BU1" type="VTR">
          <LNode iedName="MUP_10U" ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_10U" ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_10U" ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_10U" ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_10U" ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_10U" ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="UAC_10U" ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_10U" ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_10U" ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <LNode iedName="UAC_12U" ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_12U" ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_12U" ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConnectivityNode name="BARRA_1" pathName="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" />
      </Bay>
      <Bay name="B_2" desc="Barra 2 500kV">
        <ConductingEquipment name="TP_BU2" type="VTR">
          <LNode iedName="MUP_11U" ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_11U" ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_11U" ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_11U" ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_11U" ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_11U" ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="UAC_10U" ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_10U" ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_10U" ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <LNode iedName="UAC_12U" ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_12U" ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_12U" ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConnectivityNode name="BARRA_2" pathName="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" />
      </Bay>
      <Bay name="LC" desc="Linhas curtas">
        <ConductingEquipment name="LC3" type="LIN">
          <LNode iedName="UAC_13U" ldInst="LC3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_13U" ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="UAC_14U" ldInst="LC3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="LC3" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_14U" ldInst="LC3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="LC3" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LNode iedName="PP_13U87" ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="LC_87_" lnClass="PDIF" lnInst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="A_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="B_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="A_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="B_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="A_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="B_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="TELEP_" lnClass="PSCH" lnInst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LNode iedName="PS_13U87" ldInst="LC3" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_122" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_122" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_19" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_19" />
        </ConductingEquipment>
        <ConductingEquipment name="LC1" type="LIN">
          <LNode iedName="UAC_7U" ldInst="LC1" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_7U" ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="UAC_9U" ldInst="LC1" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_9U" ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LNode iedName="PP_7U87" ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="LC_87_" lnClass="PDIF" lnInst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="A_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="B_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="A_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="B_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="A_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="B_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="TELEP_" lnClass="PSCH" lnInst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LNode iedName="PS_7U87" ldInst="LC1" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_140" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_140" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_144" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_144" />
        </ConductingEquipment>
        <ConductingEquipment name="LC2" type="LIN">
          <LNode iedName="UAC_10U" ldInst="LC2" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_10U" ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="UAC_12U" ldInst="LC2" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_12U" ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LNode iedName="PP_10U87" ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="LC_87_" lnClass="PDIF" lnInst="1" lnType="PDIF_CEMIG" desc="LC_87_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="A_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="A_50_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="B_50_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="B_50_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="A_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51N_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="B_51N_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51N_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="A_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="A_51_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="B_51_" lnClass="PTOC" lnInst="1" lnType="PTOC_CEMIG" desc="B_51_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="1" lnType="PSCH_CEMIG" desc="TELEP_1" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="TELEP_" lnClass="PSCH" lnInst="2" lnType="PSCH_CEMIG" desc="TELEP_2" />
          <LNode iedName="PS_10U87" ldInst="LC2" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_89" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_89" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_101" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_101" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_101" pathName="SE_Nova_Ponte/S_500kV/LC/NO_101" />
        <ConnectivityNode name="NO_122" pathName="SE_Nova_Ponte/S_500kV/LC/NO_122" />
        <ConnectivityNode name="NO_140" pathName="SE_Nova_Ponte/S_500kV/LC/NO_140" />
        <ConnectivityNode name="NO_144" pathName="SE_Nova_Ponte/S_500kV/LC/NO_144" />
        <ConnectivityNode name="NO_19" pathName="SE_Nova_Ponte/S_500kV/LC/NO_19" />
        <ConnectivityNode name="NO_89" pathName="SE_Nova_Ponte/S_500kV/LC/NO_89" />
      </Bay>
      <Bay name="VA_15U" desc="Acessante - LT2 Emborcação">
        <ConductingEquipment name="SEC_15U5" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_142" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_142" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_1" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_15U4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_15U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_15U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_15U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_15U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_15U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_21" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_21" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_103" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_103" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_15U3" type="DIS">
          <LNode iedName="MUP_14U" ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_14U" ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PP_BU87" ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_21" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_21" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_15U" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_15U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_15U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_15U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_15U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_15U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_15U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_103" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_103" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_142" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_142" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_15U8" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_1" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_137" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_137" />
        </ConductingEquipment>
        <ConductingEquipment name="TP_15U" type="VTR">
          <LNode iedName="MUP_14U" ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_14U" ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_14U" ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_14U" ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_14U" ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_14U" ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_137" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_137" />
        </ConductingEquipment>
        <ConductingEquipment name="LT_15U" type="IFL">
          <Terminal name="L1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_137" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_137" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_1" pathName="SE_Nova_Ponte/S_500kV/VA_15U/NO_1" />
        <ConnectivityNode name="NO_103" pathName="SE_Nova_Ponte/S_500kV/VA_15U/NO_103" />
        <ConnectivityNode name="NO_137" pathName="SE_Nova_Ponte/S_500kV/VA_15U/NO_137" />
        <ConnectivityNode name="NO_142" pathName="SE_Nova_Ponte/S_500kV/VA_15U/NO_142" />
        <ConnectivityNode name="NO_21" pathName="SE_Nova_Ponte/S_500kV/VA_15U/NO_21" />
      </Bay>
      <Bay name="VA_2U" desc="Acessante - LT Estreito - IB na barra">
        <ConductingEquipment name="SEC_2U5" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_37" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_37" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_25" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_25" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_2U4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_2U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_2U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_2U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_2U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_2U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_10" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_10" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_55" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_55" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_2U3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_2U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_10" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_10" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_2U" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_2U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_2U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_2U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_2U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_2U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_2U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_55" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_55" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_37" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_37" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_10" pathName="SE_Nova_Ponte/S_500kV/VA_2U/NO_10" />
        <ConnectivityNode name="NO_25" pathName="SE_Nova_Ponte/S_500kV/VA_2U/NO_25" />
        <ConnectivityNode name="NO_37" pathName="SE_Nova_Ponte/S_500kV/VA_2U/NO_37" />
        <ConnectivityNode name="NO_55" pathName="SE_Nova_Ponte/S_500kV/VA_2U/NO_55" />
      </Bay>
      <Bay name="VA_3U" desc="Acessante - LT Estreito">
        <ConductingEquipment name="SEC_3U5" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_3U/NO_135" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_3U" cNodeName="NO_135" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_2U/NO_25" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_2U" cNodeName="NO_25" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_3U4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_3U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_3U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_3U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_3U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_3U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_3U/NO_49" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_3U" cNodeName="NO_49" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_3U/NO_31" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_3U" cNodeName="NO_31" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_3U3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_3U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_3U/NO_49" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_3U" cNodeName="NO_49" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_3U" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_3U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_3U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_3U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_3U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_3U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_3U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_3U/NO_31" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_3U" cNodeName="NO_31" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_3U/NO_135" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_3U" cNodeName="NO_135" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_135" pathName="SE_Nova_Ponte/S_500kV/VA_3U/NO_135" />
        <ConnectivityNode name="NO_31" pathName="SE_Nova_Ponte/S_500kV/VA_3U/NO_31" />
        <ConnectivityNode name="NO_49" pathName="SE_Nova_Ponte/S_500kV/VA_3U/NO_49" />
      </Bay>
      <Bay name="VA_4U" desc="Acessante - LT São Gotardo">
        <ConductingEquipment name="SEC_4U5" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_4U/NO_128" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_4U" cNodeName="NO_128" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_4U4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_4U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_4U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_4U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_4U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_4U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_4U/NO_113" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_4U" cNodeName="NO_113" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_4U/NO_124" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_4U" cNodeName="NO_124" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_4U3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_4U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_4U/NO_113" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_4U" cNodeName="NO_113" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_4U" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_4U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_4U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_4U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_4U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_4U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_4U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_4U/NO_124" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_4U" cNodeName="NO_124" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_4U/NO_128" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_4U" cNodeName="NO_128" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_113" pathName="SE_Nova_Ponte/S_500kV/VA_4U/NO_113" />
        <ConnectivityNode name="NO_124" pathName="SE_Nova_Ponte/S_500kV/VA_4U/NO_124" />
        <ConnectivityNode name="NO_128" pathName="SE_Nova_Ponte/S_500kV/VA_4U/NO_128" />
      </Bay>
      <Bay name="VA_6U" desc="Acessante - LT Itumbiara">
        <ConductingEquipment name="SEC_6U5" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_6U/NO_118" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_6U" cNodeName="NO_118" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_6U4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_6U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_6U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_6U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_6U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_6U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_6U/NO_27" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_6U" cNodeName="NO_27" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_6U/NO_6" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_6U" cNodeName="NO_6" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_6U3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_6U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_6U/NO_27" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_6U" cNodeName="NO_27" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_6U" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_6U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_6U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_6U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_6U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_6U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_6U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_6U/NO_6" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_6U" cNodeName="NO_6" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_6U/NO_118" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_6U" cNodeName="NO_118" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_118" pathName="SE_Nova_Ponte/S_500kV/VA_6U/NO_118" />
        <ConnectivityNode name="NO_27" pathName="SE_Nova_Ponte/S_500kV/VA_6U/NO_27" />
        <ConnectivityNode name="NO_6" pathName="SE_Nova_Ponte/S_500kV/VA_6U/NO_6" />
      </Bay>
      <Bay name="VA_71U" desc="Acessante - TR2">
        <ConductingEquipment name="SEC_71U5" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_71U/NO_51" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_71U" cNodeName="NO_51" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_71U4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_71U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_71U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_71U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_71U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_71U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_71U/NO_67" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_71U" cNodeName="NO_67" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_71U/NO_17" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_71U" cNodeName="NO_17" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_71U3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_71U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_71U/NO_67" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_71U" cNodeName="NO_67" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_71U" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_71U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_71U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_71U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_71U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_71U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_71U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_71U/NO_17" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_71U" cNodeName="NO_17" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_71U/NO_51" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_71U" cNodeName="NO_51" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_17" pathName="SE_Nova_Ponte/S_500kV/VA_71U/NO_17" />
        <ConnectivityNode name="NO_51" pathName="SE_Nova_Ponte/S_500kV/VA_71U/NO_51" />
        <ConnectivityNode name="NO_67" pathName="SE_Nova_Ponte/S_500kV/VA_71U/NO_67" />
      </Bay>
      <Bay name="VA_73U" desc="Acessante - TR1">
        <ConductingEquipment name="SEC_73U5" type="DIS">
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_73U/NO_35" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_73U" cNodeName="NO_35" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_73U4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_73U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_73U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_73U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_73U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_73U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_73U/NO_12" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_73U" cNodeName="NO_12" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_73U/NO_158" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_73U" cNodeName="NO_158" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_73U3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_73U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_73U/NO_12" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_73U" cNodeName="NO_12" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_73U" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_73U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_73U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_73U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_73U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_73U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_73U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_73U/NO_158" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_73U" cNodeName="NO_158" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_73U/NO_35" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_73U" cNodeName="NO_35" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_12" pathName="SE_Nova_Ponte/S_500kV/VA_73U/NO_12" />
        <ConnectivityNode name="NO_158" pathName="SE_Nova_Ponte/S_500kV/VA_73U/NO_158" />
        <ConnectivityNode name="NO_35" pathName="SE_Nova_Ponte/S_500kV/VA_73U/NO_35" />
      </Bay>
      <Bay name="VA_S4" desc="Acessante - Reator S4">
        <ConductingEquipment name="DISJ_4US4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_4US4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_4US4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_4US4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_4US4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_4US4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S4/NO_74" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S4" cNodeName="NO_74" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S4/NO_148" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S4" cNodeName="NO_148" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_4US3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_4US3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S4/NO_74" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S4" cNodeName="NO_74" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_S4" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_S4" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_S4" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_S4" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_S4" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_S4" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_S4" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S4/NO_148" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S4" cNodeName="NO_148" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_148" pathName="SE_Nova_Ponte/S_500kV/VA_S4/NO_148" />
        <ConnectivityNode name="NO_74" pathName="SE_Nova_Ponte/S_500kV/VA_S4/NO_74" />
      </Bay>
      <Bay name="VA_S6" desc="Acessante - Reator S6">
        <ConductingEquipment name="DISJ_6US4" type="CBR">
          <LNode iedName="PP_BU87" ldInst="DISJ_6US4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_6US4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_6US4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_6US4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_6US4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S6/NO_130" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S6" cNodeName="NO_130" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S6/NO_8" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S6" cNodeName="NO_8" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_6US3" type="DIS">
          <LNode iedName="PP_BU87" ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="PS_BU87" ldInst="SEC_6US3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S6/NO_130" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S6" cNodeName="NO_130" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_S6" type="CTR">
          <LNode iedName="PP_BU87" ldInst="TC_S6" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_S6" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PP_BU87" ldInst="TC_S6" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_S6" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_S6" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="PS_BU87" ldInst="TC_S6" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/VA_S6/NO_8" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_S6" cNodeName="NO_8" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_130" pathName="SE_Nova_Ponte/S_500kV/VA_S6/NO_130" />
        <ConnectivityNode name="NO_8" pathName="SE_Nova_Ponte/S_500kV/VA_S6/NO_8" />
      </Bay>
      <Bay name="V_10U" desc="Linha curta 2">
        <ConductingEquipment name="SEC_10U5" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_146" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_146" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_115" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_115" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_10U4" type="CBR">
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_10U" ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_BU87" ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_10U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_10U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_10U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_85" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_85" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_99" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_99" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_10U3" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_85" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_85" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_10U8" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_10U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_10U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_10U" ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_10U" ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_115" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_115" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_89" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_89" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_10U" type="CTR">
          <LNode iedName="MUP_10U" ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_10U" ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_10U" ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_10U" ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_10U" ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_10U" ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_10U" ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_10U" ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_10U" ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_10U" ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_10U" ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_10U" ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_99" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_99" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_146" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_146" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_115" pathName="SE_Nova_Ponte/S_500kV/V_10U/NO_115" />
        <ConnectivityNode name="NO_146" pathName="SE_Nova_Ponte/S_500kV/V_10U/NO_146" />
        <ConnectivityNode name="NO_85" pathName="SE_Nova_Ponte/S_500kV/V_10U/NO_85" />
        <ConnectivityNode name="NO_99" pathName="SE_Nova_Ponte/S_500kV/V_10U/NO_99" />
      </Bay>
      <Bay name="V_11U" desc="IB">
        <ConductingEquipment name="SEC_11U5" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_11U" ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_11U" ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_11U" ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_11U" ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_11U" ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_11U" ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_105" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_105" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_10U/NO_115" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_10U" cNodeName="NO_115" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_11U4" type="CBR">
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_11U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_11U" ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_11U4BF" ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_11U4BF" ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_11U4BF" ldInst="DISJ_11U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_11U4BF" ldInst="DISJ_11U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_4" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_4" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_78" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_78" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_11U3" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_11U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_11U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_11U" ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_11U" ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_11U" ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_11U" ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_11U" ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_11U" ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_4" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_4" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_80" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_80" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_11U" type="CTR">
          <LNode iedName="MUP_11U" ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_11U" ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_11U" ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_11U" ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_11U" ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_11U" ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_11U" ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_11U" ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_11U" ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_11U" ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_11U" ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_11U" ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_78" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_78" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_105" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_105" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_105" pathName="SE_Nova_Ponte/S_500kV/V_11U/NO_105" />
        <ConnectivityNode name="NO_4" pathName="SE_Nova_Ponte/S_500kV/V_11U/NO_4" />
        <ConnectivityNode name="NO_78" pathName="SE_Nova_Ponte/S_500kV/V_11U/NO_78" />
        <ConnectivityNode name="NO_80" pathName="SE_Nova_Ponte/S_500kV/V_11U/NO_80" />
      </Bay>
      <Bay name="V_12U" desc="LT1 Emborcação">
        <ConductingEquipment name="SEC_12U5" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_91" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_91" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_80" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_80" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_12U4" type="CBR">
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_10U" ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_12U" ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_12U" ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_BU87" ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_12U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_12U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_12U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_29" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_29" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_109" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_109" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_12U3" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_29" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_29" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_12U8" type="DIS">
          <LNode iedName="UAC_10U" ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="SEC_12U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="SEC_12U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_12U" ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_12U" ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_11U/NO_80" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_11U" cNodeName="NO_80" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_71" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_71" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_12U" type="CTR">
          <LNode iedName="MUP_12U" ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_12U" ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_12U" ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_12U" ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_12U" ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_12U" ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_12U" ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_12U" ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_12U" ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_12U" ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_12U" ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_12U" ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_109" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_109" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_91" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_91" />
        </ConductingEquipment>
        <ConductingEquipment name="TP_12U" type="VTR">
          <LNode iedName="MUP_12U" ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_12U" ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_12U" ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_12U" ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_12U" ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_12U" ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="UAC_10U" ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_10U" ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_10U" ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <LNode iedName="UAC_12U" ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_12U" ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_12U" ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_71" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_71" />
        </ConductingEquipment>
        <ConductingEquipment name="LT_12U" type="IFL">
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LNode iedName="UAC_10U" ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LNode iedName="UAC_12U" ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <Terminal name="L1" connectivityNode="SE_Nova_Ponte/S_500kV/V_12U/NO_71" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_12U" cNodeName="NO_71" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_109" pathName="SE_Nova_Ponte/S_500kV/V_12U/NO_109" />
        <ConnectivityNode name="NO_29" pathName="SE_Nova_Ponte/S_500kV/V_12U/NO_29" />
        <ConnectivityNode name="NO_71" pathName="SE_Nova_Ponte/S_500kV/V_12U/NO_71" />
        <ConnectivityNode name="NO_91" pathName="SE_Nova_Ponte/S_500kV/V_12U/NO_91" />
      </Bay>
      <Bay name="V_13U" desc="Linha curta 3">
        <ConductingEquipment name="SEC_13U5" type="DIS">
          <LNode iedName="UAC_13U" ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_111" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_111" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_14" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_14" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_13U4" type="CBR">
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_13U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_13U" ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_BU87" ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_13U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_13U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_13U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_87" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_87" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_83" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_83" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_13U3" type="DIS">
          <LNode iedName="UAC_13U" ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_87" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_87" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_13U8" type="DIS">
          <LNode iedName="UAC_13U" ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_13U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_13U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_13U" ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_13U" ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_14" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_14" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_122" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_122" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_13U" type="CTR">
          <LNode iedName="MUP_13U" ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_13U" ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_13U" ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_13U" ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_13U" ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_13U" ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_13U" ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_13U" ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_13U" ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_13U" ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_13U" ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_13U" ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_83" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_83" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_111" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_111" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_111" pathName="SE_Nova_Ponte/S_500kV/V_13U/NO_111" />
        <ConnectivityNode name="NO_14" pathName="SE_Nova_Ponte/S_500kV/V_13U/NO_14" />
        <ConnectivityNode name="NO_83" pathName="SE_Nova_Ponte/S_500kV/V_13U/NO_83" />
        <ConnectivityNode name="NO_87" pathName="SE_Nova_Ponte/S_500kV/V_13U/NO_87" />
      </Bay>
      <Bay name="V_14U" desc="IB">
        <ConductingEquipment name="SEC_14U5" type="DIS">
          <LNode iedName="UAC_13U" ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_14U" ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_14U" ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_14U" ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_14U" ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_14U" ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_14U" ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_14U/NO_93" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_14U" cNodeName="NO_93" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_13U/NO_14" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_13U" cNodeName="NO_14" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_14U4" type="CBR">
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_13U" ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_14U" ldInst="DISJ_14U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_14U" ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_14U4BF" ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_14U4BF" ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_14U4BF" ldInst="DISJ_14U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_14U4BF" ldInst="DISJ_14U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_14U/NO_120" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_14U" cNodeName="NO_120" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_14U/NO_107" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_14U" cNodeName="NO_107" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_14U3" type="DIS">
          <LNode iedName="UAC_13U" ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_13U" ldInst="SEC_14U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_14U" ldInst="SEC_14U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_14U" ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_14U" ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_14U" ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_14U" ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_14U" ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_14U" ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_14U/NO_120" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_14U" cNodeName="NO_120" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/VA_15U/NO_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="VA_15U" cNodeName="NO_1" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_14U" type="CTR">
          <LNode iedName="MUP_14U" ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_14U" ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_14U" ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_14U" ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_14U" ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_14U" ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_14U" ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_14U" ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_14U" ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_14U" ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_14U" ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_14U" ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_14U/NO_107" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_14U" cNodeName="NO_107" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_14U/NO_93" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_14U" cNodeName="NO_93" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_107" pathName="SE_Nova_Ponte/S_500kV/V_14U/NO_107" />
        <ConnectivityNode name="NO_120" pathName="SE_Nova_Ponte/S_500kV/V_14U/NO_120" />
        <ConnectivityNode name="NO_93" pathName="SE_Nova_Ponte/S_500kV/V_14U/NO_93" />
      </Bay>
      <Bay name="V_7U" desc="Linha curta 1">
        <ConductingEquipment name="SEC_7U5" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_53" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_53" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_150" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_150" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_7U4" type="CBR">
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_7U" ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_BU87" ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_7U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_7U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_7U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_153" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_153" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_33" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_33" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_7U3" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_153" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_153" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_1/BARRA_1" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_1" cNodeName="BARRA_1" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_7U8" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_7U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_7U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_7U" ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_7U" ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_150" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_150" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_140" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_140" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_7U" type="CTR">
          <LNode iedName="MUP_7U" ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_7U" ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_7U" ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_7U" ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_7U" ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_7U" ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_7U" ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_7U" ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_7U" ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_7U" ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_7U" ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_7U" ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_33" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_33" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_53" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_53" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_150" pathName="SE_Nova_Ponte/S_500kV/V_7U/NO_150" />
        <ConnectivityNode name="NO_153" pathName="SE_Nova_Ponte/S_500kV/V_7U/NO_153" />
        <ConnectivityNode name="NO_33" pathName="SE_Nova_Ponte/S_500kV/V_7U/NO_33" />
        <ConnectivityNode name="NO_53" pathName="SE_Nova_Ponte/S_500kV/V_7U/NO_53" />
      </Bay>
      <Bay name="V_8U" desc="IB">
        <ConductingEquipment name="SEC_8U5" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_8U" ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_8U" ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_8U" ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_8U" ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_8U" ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_8U" ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_95" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_95" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_7U/NO_150" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_7U" cNodeName="NO_150" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_8U4" type="CBR">
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_8U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_8U" ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_8U4BF" ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_8U4BF" ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_8U4BF" ldInst="DISJ_8U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_8U4BF" ldInst="DISJ_8U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_69" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_69" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_23" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_23" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_8U3" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_8U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_8U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_8U" ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_8U" ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_8U" ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_8U" ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_8U" ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_8U" ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_69" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_69" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_155" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_155" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_8U" type="CTR">
          <LNode iedName="MUP_8U" ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_8U" ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_8U" ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_8U" ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_8U" ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_8U" ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_8U" ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_8U" ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_8U" ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_8U" ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_8U" ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_8U" ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_23" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_23" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_95" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_95" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_155" pathName="SE_Nova_Ponte/S_500kV/V_8U/NO_155" />
        <ConnectivityNode name="NO_23" pathName="SE_Nova_Ponte/S_500kV/V_8U/NO_23" />
        <ConnectivityNode name="NO_69" pathName="SE_Nova_Ponte/S_500kV/V_8U/NO_69" />
        <ConnectivityNode name="NO_95" pathName="SE_Nova_Ponte/S_500kV/V_8U/NO_95" />
      </Bay>
      <Bay name="V_9U" desc="LT Jaguara">
        <ConductingEquipment name="SEC_9U5" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U5" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_97" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_97" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_155" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_155" />
        </ConductingEquipment>
        <ConductingEquipment name="DISJ_9U4" type="CBR">
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_7U" ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LNode iedName="UAC_9U" ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUP_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LNode iedName="MUS_9U" ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LNode iedName="PP_BU87" ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PP_BU87" ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_9U4" prefix="T_94_" lnClass="PTRC" lnInst="1" lnType="PTRC_CEMIG" desc="T_94_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_9U4" prefix="FD_" lnClass="RBRF" lnInst="1" lnType="RBRF_CEMIG" desc="FD_1" />
          <LNode iedName="PS_BU87" ldInst="DISJ_9U4" prefix="ZM_" lnClass="PIOC" lnInst="1" lnType="PIOC_CEMIG" desc="ZM_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_76" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_76" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_126" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_126" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_9U3" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U3" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_76" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_76" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/B_2/BARRA_2" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="B_2" cNodeName="BARRA_2" />
        </ConductingEquipment>
        <ConductingEquipment name="SEC_9U8" type="DIS">
          <LNode iedName="UAC_7U" ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="SEC_9U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="SEC_9U8" prefix="FALHA_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUP_9U" ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LNode iedName="MUS_9U" ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_159" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_159" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_132" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_132" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_9U" type="CTR">
          <LNode iedName="MUP_9U" ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_9U" ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_9U" ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_9U" ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_9U" ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_9U" ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_9U" ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_9U" ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_9U" ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_9U" ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_9U" ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_9U" ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_126" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_126" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_97" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_97" />
        </ConductingEquipment>
        <ConductingEquipment name="TC_OP_9U" type="CTR">
          <LNode iedName="MUP_9U_TC" ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_9U_TC" ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_9U_TC" ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_9U_TC" ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_9U_TC" ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_9U_TC" ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_8U/NO_155" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_8U" cNodeName="NO_155" />
          <Terminal name="P2" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_159" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_159" />
        </ConductingEquipment>
        <ConductingEquipment name="TP_9U" type="VTR">
          <LNode iedName="MUP_9U" ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_9U" ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_9U" ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_9U" ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_9U" ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_9U" ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="UAC_7U" ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_7U" ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_7U" ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <LNode iedName="UAC_9U" ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LNode iedName="UAC_9U" ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LNode iedName="UAC_9U" ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" lnType="TVTR_CEMIG" desc="TP_3" />
          <Terminal name="P1" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_132" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_132" />
        </ConductingEquipment>
        <ConductingEquipment name="LT_9U" type="IFL">
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LNode iedName="UAC_7U" ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="FLH_" lnClass="CALH" lnInst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LNode iedName="UAC_9U" ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" lnType="MMXU_CEMIG" desc="MED_1" />
          <Terminal name="L1" connectivityNode="SE_Nova_Ponte/S_500kV/V_9U/NO_132" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="V_9U" cNodeName="NO_132" />
        </ConductingEquipment>
        <ConnectivityNode name="NO_126" pathName="SE_Nova_Ponte/S_500kV/V_9U/NO_126" />
        <ConnectivityNode name="NO_132" pathName="SE_Nova_Ponte/S_500kV/V_9U/NO_132" />
        <ConnectivityNode name="NO_76" pathName="SE_Nova_Ponte/S_500kV/V_9U/NO_76" />
        <ConnectivityNode name="NO_97" pathName="SE_Nova_Ponte/S_500kV/V_9U/NO_97" />
        <ConnectivityNode name="NO_159" pathName="SE_Nova_Ponte/S_500kV/V_9U/NO_159" />
      </Bay>
      <Bay name="T_1" desc="Usina - trafo elevador 1">
        <ConductingEquipment name="TC_T1" type="CTR">
          <LNode iedName="MUP_T1" ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_T1" ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_T1" ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_T1" ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_T1" ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_T1" ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_T1" ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_T1" ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_T1" ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_T1" ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_T1" ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_T1" ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="H1" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_144" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_144" />
        </ConductingEquipment>
      </Bay>
      <Bay name="T_2" desc="Usina - trafo elevador 2">
        <ConductingEquipment name="TC_T2" type="CTR">
          <LNode iedName="MUP_T2" ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_T2" ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_T2" ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_T2" ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_T2" ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_T2" ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_T2" ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_T2" ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_T2" ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_T2" ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_T2" ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_T2" ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="H1" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_101" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_101" />
        </ConductingEquipment>
      </Bay>
      <Bay name="T_3" desc="Usina - trafo elevador 3">
        <ConductingEquipment name="TC_T3" type="CTR">
          <LNode iedName="MUP_T3" ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUP_T3" ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUP_T3" ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUP_T3" ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUP_T3" ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUP_T3" ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <LNode iedName="MUS_T3" ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LNode iedName="MUS_T3" ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LNode iedName="MUS_T3" ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LNode iedName="MUS_T3" ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LNode iedName="MUS_T3" ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LNode iedName="MUS_T3" ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
          <Terminal name="H1" connectivityNode="SE_Nova_Ponte/S_500kV/LC/NO_19" substationName="SE_Nova_Ponte" voltageLevelName="S_500kV" bayName="LC" cNodeName="NO_19" />
        </ConductingEquipment>
      </Bay>
    </VoltageLevel>
  </Substation>
  <!-- == Arquitetura de comunicação == -->
  <Communication>
    <!-- ** Barramento de Estação _ Segmento no. 1 _ Setor de 500kV -->
    <SubNetwork name="Estacao_1" type="8-MMS">
      <Text>Barramento de Estação - Segmento no. 1 - Setor de 500kV</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="UAC_7U" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.77</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-85</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0075</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_XX::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_YY::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_9U" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.78</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-85</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0075</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_XX::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_YY::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_7U87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.83</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-83</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0073</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_XX::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_YY::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_7U87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.84</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-84</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0074</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_XX::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_YY::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_8U4BF" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.91</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-8A</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">007A</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_XX::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_YY::005</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_8U4BF" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.92</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-8B</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">007B</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_XX::006</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_01_YY::006</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <!-- ** Barramento de Estação _ Segmento no. 2 _ Setor de 500kV -->
    <SubNetwork name="Estacao_2" type="8-MMS">
      <Text>Barramento de Estação - Segmento no. 2 - Setor de 500kV</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="UAC_10U" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.79</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-85</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0075</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_XX::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_YY::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_12U" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.80</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-12-85</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0075</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_XX::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_YY::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_10U87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.85</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-83</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0073</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_XX::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_YY::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_10U87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.86</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-84</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0074</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_XX::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_YY::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_11U4BF" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.93</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-8A</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">007A</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_XX::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_YY::005</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_11U4BF" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.94</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-8B</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">007B</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_XX::006</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_02_YY::006</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <!-- ** Barramento de Estação _ Segmento no. 3 _ Setor de 500kV -->
    <SubNetwork name="Estacao_3" type="8-MMS">
      <Text>Barramento de Estação - Segmento no. 3 - Setor de 500kV</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="UAC_13U" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.81</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-85</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0075</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_XX::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_YY::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_14U" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.82</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-85</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0075</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_XX::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_YY::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_13U87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.87</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-83</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0073</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_XX::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_YY::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_13U87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.88</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-84</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0074</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_XX::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_YY::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_14U4BF" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.95</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-8A</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">007A</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_XX::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_YY::005</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_14U4BF" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.96</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-8B</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">007B</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_XX::006</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_03_YY::006</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <!-- * Barramento de Estação _ Segmento Mestre -->
    <SubNetwork name="Estacao_90" type="8-MMS">
      <Text>Barramento de Estação - Segmento Mestre</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="UCC_P" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.50</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <P type="Cable">EE_90_XX::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <P type="Cable">EE_90_YY::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UCC_S" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.51</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <P type="Cable">EE_90_XX::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
          <P type="Cable">EE_90_YY::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="ENG_MONIT" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.52</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="GPS_P" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.53</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="GPS_S" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.54</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::005</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_BU87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.89</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-00-87</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0077</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::006</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::006</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_BU87" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.90</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Est">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-00-88</P>
            <P type="VLAN-ID">061</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">0078</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::007</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::007</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_SA" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.97</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::008</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::008</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P_SA_20F" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.98</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::009</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::009</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="P_SA_30F" apName="Es" redProt="rstp">
        <Address>
          <P type="IP">10.209.126.99</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_XX::010</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">EE_90_YY::010</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <!-- ** Barramento de Processo _ Segmento no.1 _ Setor de 500kV -->
    <SubNetwork name="Processo_1" type="8-MMS">
      <Text>Barramento de Processo - Segmento no.1 - Setor de 500kV</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="MUP_T1" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.55</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-01-A1</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-01-A1</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-01-A1</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_T1" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.56</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-01-A2</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-01-A2</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-01-A2</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_7U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.61</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-07-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_7U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.62</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-07-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_8U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.63</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-08-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::005</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_8U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.64</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-08-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::006</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::006</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_9U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.65</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-09-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::007</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::007</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_9U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.66</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-09-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::008</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::008</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_9U_TC" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.200</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_RDP">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-09-81</P>
            <P type="VLAN-ID">0BA</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">6101</P>
          </Address>
        </SMV>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-09-81</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::009</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::009</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_9U_TC" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.201</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_RDP">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-09-82</P>
            <P type="VLAN-ID">0BA</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">6102</P>
          </Address>
        </SMV>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-09-82</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::010</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::010</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_7U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.77</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-85</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-85</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::011</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::011</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_9U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.78</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-85</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-09-85</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::012</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::012</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_7U87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.83</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-83</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1803</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-83</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9003</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::013</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::013</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_7U87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.84</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-84</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1804</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-07-84</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9004</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::014</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::014</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_8U4BF" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.91</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-8A</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">900A</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::015</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::015</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_8U4BF" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.92</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-08-8B</P>
            <P type="VLAN-ID">0B8</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">900B</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_AA::016</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_01_BB::016</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <!-- ** Barramento de Processo _ Segmento no.2 _ Setor de 500kV -->
    <SubNetwork name="Processo_2" type="8-MMS">
      <Text>Barramento de Processo - Segmento no.2 - Setor de 500kV</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="MUP_T2" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.57</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-02-A1</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-02-A1</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-02-A1</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_T2" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.58</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-02-A2</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-02-A2</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-02-A2</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_10U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.67</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-81</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-10-81</P>
            <P type="VLAN-ID">053</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">5201</P>
          </Address>
        </SMV>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-10-81</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_10U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.68</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-82</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-10-82</P>
            <P type="VLAN-ID">053</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">5202</P>
          </Address>
        </SMV>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-10-82</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_11U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.69</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-81</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-11-81</P>
            <P type="VLAN-ID">053</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">5201</P>
          </Address>
        </SMV>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-11-81</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::005</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_11U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.70</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-82</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-11-82</P>
            <P type="VLAN-ID">053</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">5202</P>
          </Address>
        </SMV>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-11-82</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::006</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::006</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_12U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.71</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-12-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-12-81</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-12-81</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::007</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::007</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_12U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.72</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-12-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-12-82</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-12-82</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::008</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::008</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_10U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.79</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-85</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-85</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::009</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::009</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_12U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.80</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-12-85</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-12-85</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::010</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::010</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_10U87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.85</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-83</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1803</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-83</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9003</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::011</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::011</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_10U87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.86</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-84</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1804</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-10-84</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9004</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::012</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::012</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_11U4BF" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.93</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-8A</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">900A</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::013</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::013</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_11U4BF" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.94</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-11-8B</P>
            <P type="VLAN-ID">11C</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">900B</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_AA::014</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_02_BB::014</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <!-- ** Barramento de Processo _ Segmento no.3 _ Setor de 500kV -->
    <SubNetwork name="Processo_3" type="8-MMS">
      <Text>Barramento de Processo - Segmento no.3 - Setor de 500kV</Text>
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="MUP_T3" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.59</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-03-A1</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-03-A1</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-03-A1</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_T3" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.60</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-03-A2</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-03-A2</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-03-A2</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_13U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.73</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-81</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-13-81</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_13U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.74</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-82</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-13-82</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUP_14U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.75</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-81</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-81</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1801</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-14-81</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5401</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::005</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="MUS_14U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.76</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-82</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-82</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1802</P>
          </Address>
        </GSE>
        <SMV ldInst="Mestre" cbName="SV_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-14-82</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="APPID">5402</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::006</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::006</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_13U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.81</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-85</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-85</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::007</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::007</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="UAC_14U" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.82</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-85</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-85</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1805</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::008</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::008</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_13U87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.87</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-83</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1803</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-83</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9003</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::009</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::009</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_13U87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.88</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-84</P>
            <P type="VLAN-ID">052</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">1804</P>
          </Address>
        </GSE>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-13-84</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9004</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::010</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::010</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_14U4BF" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.95</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-8A</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">900A</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::011</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::011</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_14U4BF" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.96</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Vao">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-14-8B</P>
            <P type="VLAN-ID">180</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">900B</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_AA::012</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_03_BB::012</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <!-- * Barramento de Processo _ Segmento concentrador no.90 _ Setor de 500kV -->
    <SubNetwork name="Processo_90" type="8-MMS">
      <Text>Barramento de Processo - Segmento concentrador no.90 - Setor de 500kV</Text>
      <BitRate unit="b/s" multiplier="M">1000</BitRate>
      <ConnectedAP iedName="ENG_MONIT" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.52</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_AA::001</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_BB::001</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="GPS_P" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.53</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_AA::002</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_BB::002</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="GPS_S" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.54</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_AA::003</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_BB::003</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PP_BU87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.89</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-00-87</P>
            <P type="VLAN-ID">055</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9007</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_AA::004</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_BB::004</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="PS_BU87" apName="Pr" redProt="prp">
        <Address>
          <P type="IP">201.234.56.90</P>
          <P type="IP-SUBNET">255.255.255.0</P>
        </Address>
        <GSE ldInst="Mestre" cbName="GSE_Geral">
          <Address>
            <P type="MAC-Address">01-0C-CD-02-00-88</P>
            <P type="VLAN-ID">055</P>
            <P type="VLAN-PRIORITY">6</P>
            <P type="APPID">9008</P>
          </Address>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_AA::005</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">PP_90_BB::005</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <!-- == Lista dos IEDs == -->
  <IED name="UCC_P" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UCC_P">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="true" unbufReport="true" readLog="true" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="Es">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UCC_P_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="IHM_" lnClass="IHMI" inst="1" lnType="IHMI_CEMIG" desc="IHM_1" />
          <LN prefix="COS_" lnClass="ITCI" inst="1" lnType="ITCI_CEMIG" desc="COS_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="UCC_S" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UCC_S">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="true" unbufReport="true" readLog="true" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="Es">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UCC_S_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="IHM_" lnClass="IHMI" inst="1" lnType="IHMI_CEMIG" desc="IHM_1" />
          <LN prefix="COS_" lnClass="ITCI" inst="1" lnType="ITCI_CEMIG" desc="COS_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="ENG_MONIT" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="ENG_MONIT">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="true" readLog="true" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <FileHandling />
    </Services>
    <AccessPoint name="Pr" />
    <AccessPoint name="Es" />
  </IED>
  <IED name="GPS_P" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="GPS_P">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="false" />
    </Services>
    <AccessPoint name="Pr" />
    <AccessPoint name="Es" />
  </IED>
  <IED name="GPS_S" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="GPS_S">
    <Services>
      <ClientServices goose="false" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="false" />
    </Services>
    <AccessPoint name="Pr" />
    <AccessPoint name="Es" />
  </IED>
  <IED name="MUP_T1" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_T1">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_T1_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_T1" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_T1" ldName="MUP_T1_TC_T1" desc="TC_T1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_T1" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_T1">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_T1_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T1" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_T1" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_T1" ldName="MUS_T1_TC_T1" desc="TC_T1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_T2" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_T2">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_T2_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_T2" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_T2" ldName="MUP_T2_TC_T2" desc="TC_T2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_T2" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_T2">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_T2_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T2" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_T2" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_T2" ldName="MUS_T2_TC_T2" desc="TC_T2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_T3" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_T3">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_T3_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_T3" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_T3" ldName="MUP_T3_TC_T3" desc="TC_T3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_T3" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_T3">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_T3_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_T3" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_T3" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_T3" ldName="MUS_T3_TC_T3" desc="TC_T3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_7U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_7U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_7U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_7U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="MUP_7U_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_7U3" ldName="MUP_7U_SEC_7U3" desc="SEC_7U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_7U5" ldName="MUP_7U_SEC_7U5" desc="SEC_7U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_7U8" ldName="MUP_7U_SEC_7U8" desc="SEC_7U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_7U" ldName="MUP_7U_TC_7U" desc="TC_7U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_7U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_7U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_7U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_7U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_7U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_7U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="MUS_7U_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_7U3" ldName="MUS_7U_SEC_7U3" desc="SEC_7U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_7U5" ldName="MUS_7U_SEC_7U5" desc="SEC_7U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_7U8" ldName="MUS_7U_SEC_7U8" desc="SEC_7U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_7U" ldName="MUS_7U_TC_7U" desc="TC_7U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_8U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_8U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_8U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_8U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="MUP_8U_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_8U3" ldName="MUP_8U_SEC_8U3" desc="SEC_8U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_8U5" ldName="MUP_8U_SEC_8U5" desc="SEC_8U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_8U" ldName="MUP_8U_TC_8U" desc="TC_8U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_8U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_8U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_8U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_8U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
