              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_8U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_8U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="MUS_8U_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_8U3" ldName="MUS_8U_SEC_8U3" desc="SEC_8U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_8U5" ldName="MUS_8U_SEC_8U5" desc="SEC_8U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_8U" ldName="MUS_8U_TC_8U" desc="TC_8U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_9U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_9U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_9U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_9U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="MUP_9U_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_9U3" ldName="MUP_9U_SEC_9U3" desc="SEC_9U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_9U5" ldName="MUP_9U_SEC_9U5" desc="SEC_9U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_9U8" ldName="MUP_9U_SEC_9U8" desc="SEC_9U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_9U" ldName="MUP_9U_TC_9U" desc="TC_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
        <LDevice inst="TP_9U" ldName="MUP_9U_TP_9U" desc="TP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_9U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_9U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_9U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_9U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_9U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_9U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_9U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_9U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_9U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="MUS_9U_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_9U3" ldName="MUS_9U_SEC_9U3" desc="SEC_9U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_9U5" ldName="MUS_9U_SEC_9U5" desc="SEC_9U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_9U8" ldName="MUS_9U_SEC_9U8" desc="SEC_9U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_9U" ldName="MUS_9U_TC_9U" desc="TC_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
        <LDevice inst="TP_9U" ldName="MUS_9U_TP_9U" desc="TP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_9U_TC" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_9U_TC">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_9U_TC_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Saúde sensor Vm -->
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde sensor Az -->
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde sensor Br -->
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC Vm -->
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC Vm -->
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC Az -->
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC Az -->
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC Br -->
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC Br -->
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
            </DataSet>
            <DataSet name="SVRDP">
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_9U_TC" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SV_RDP" datSet="SVRDP" confRev="1" smvID="SV_RDP_MUP_9U_TC" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_OP_9U" ldName="MUP_9U_TC_TC_OP_9U" desc="TC_OP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_9U_TC" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_9U_TC">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_9U_TC_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Saúde sensor Vm -->
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde sensor Az -->
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde sensor Br -->
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC Vm -->
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC Vm -->
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC Az -->
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC Az -->
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC Br -->
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC Br -->
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
            </DataSet>
            <DataSet name="SVRDP">
              <FCDA ldInst="TC_OP_9U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <FCDA ldInst="TC_OP_9U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_9U_TC" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SV_RDP" datSet="SVRDP" confRev="1" smvID="SV_RDP_MUS_9U_TC" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TC_OP_9U" ldName="MUS_9U_TC_TC_OP_9U" desc="TC_OP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_10U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_10U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_10U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <DataSet name="SVGeral">
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_10U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SV_Geral" datSet="SVGeral" confRev="1" smvID="SV_Geral_MUP_10U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TP_BU1" ldName="MUP_10U_TP_BU1" desc="TP_BU1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_10U4" ldName="MUP_10U_DISJ_10U4" desc="DISJ_10U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_10U3" ldName="MUP_10U_SEC_10U3" desc="SEC_10U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_10U5" ldName="MUP_10U_SEC_10U5" desc="SEC_10U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_10U8" ldName="MUP_10U_SEC_10U8" desc="SEC_10U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_10U" ldName="MUP_10U_TC_10U" desc="TC_10U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_10U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_10U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_10U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_10U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_10U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <DataSet name="SVGeral">
              <FCDA ldInst="TP_BU1" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU1" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU1" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_10U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SV_Geral" datSet="SVGeral" confRev="1" smvID="SV_Geral_MUS_10U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TP_BU1" ldName="MUS_10U_TP_BU1" desc="TP_BU1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_10U4" ldName="MUS_10U_DISJ_10U4" desc="DISJ_10U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_10U3" ldName="MUS_10U_SEC_10U3" desc="SEC_10U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_10U5" ldName="MUS_10U_SEC_10U5" desc="SEC_10U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_10U8" ldName="MUS_10U_SEC_10U8" desc="SEC_10U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_10U" ldName="MUS_10U_TC_10U" desc="TC_10U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_11U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_11U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_11U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <DataSet name="SVGeral">
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_11U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SV_Geral" datSet="SVGeral" confRev="1" smvID="SV_Geral_MUP_11U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TP_BU2" ldName="MUP_11U_TP_BU2" desc="TP_BU2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_11U4" ldName="MUP_11U_DISJ_11U4" desc="DISJ_11U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_11U3" ldName="MUP_11U_SEC_11U3" desc="SEC_11U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_11U5" ldName="MUP_11U_SEC_11U5" desc="SEC_11U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_11U" ldName="MUP_11U_TC_11U" desc="TC_11U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_11U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_11U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_11U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_11U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_11U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <DataSet name="SVGeral">
              <FCDA ldInst="TP_BU2" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU2" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <FCDA ldInst="TP_BU2" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_11U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SV_Geral" datSet="SVGeral" confRev="1" smvID="SV_Geral_MUS_11U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TP_BU2" ldName="MUS_11U_TP_BU2" desc="TP_BU2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="DISJ_11U4" ldName="MUS_11U_DISJ_11U4" desc="DISJ_11U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_11U3" ldName="MUS_11U_SEC_11U3" desc="SEC_11U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_11U5" ldName="MUS_11U_SEC_11U5" desc="SEC_11U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_11U" ldName="MUS_11U_TC_11U" desc="TC_11U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_12U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_12U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_12U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_12U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_12U4" ldName="MUP_12U_DISJ_12U4" desc="DISJ_12U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_12U3" ldName="MUP_12U_SEC_12U3" desc="SEC_12U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_12U5" ldName="MUP_12U_SEC_12U5" desc="SEC_12U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_12U8" ldName="MUP_12U_SEC_12U8" desc="SEC_12U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_12U" ldName="MUP_12U_TC_12U" desc="TC_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
        <LDevice inst="TP_12U" ldName="MUP_12U_TP_12U" desc="TP_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_12U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_12U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_12U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_12U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_12U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_12U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_12U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_12U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_12U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_12U4" ldName="MUS_12U_DISJ_12U4" desc="DISJ_12U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_12U3" ldName="MUS_12U_SEC_12U3" desc="SEC_12U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_12U5" ldName="MUS_12U_SEC_12U5" desc="SEC_12U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_12U8" ldName="MUS_12U_SEC_12U8" desc="SEC_12U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_12U" ldName="MUS_12U_TC_12U" desc="TC_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
        <LDevice inst="TP_12U" ldName="MUS_12U_TP_12U" desc="TP_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_13U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_13U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_13U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_13U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_13U4" ldName="MUP_13U_DISJ_13U4" desc="DISJ_13U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_13U3" ldName="MUP_13U_SEC_13U3" desc="SEC_13U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_13U5" ldName="MUP_13U_SEC_13U5" desc="SEC_13U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_13U8" ldName="MUP_13U_SEC_13U8" desc="SEC_13U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_13U" ldName="MUP_13U_TC_13U" desc="TC_13U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_13U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_13U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_13U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_13U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_13U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_13U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_13U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_13U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_13U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_13U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_13U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_13U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_13U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="DISJ_13U4" ldName="MUS_13U_DISJ_13U4" desc="DISJ_13U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_13U3" ldName="MUS_13U_SEC_13U3" desc="SEC_13U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_13U5" ldName="MUS_13U_SEC_13U5" desc="SEC_13U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_13U8" ldName="MUS_13U_SEC_13U8" desc="SEC_13U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_13U" ldName="MUS_13U_TC_13U" desc="TC_13U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUP_14U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUP_14U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUP_14U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUP_14U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TP_15U" ldName="MUP_14U_TP_15U" desc="TP_15U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="SEC_15U3" ldName="MUP_14U_SEC_15U3" desc="SEC_15U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="DISJ_14U4" ldName="MUP_14U_DISJ_14U4" desc="DISJ_14U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_14U3" ldName="MUP_14U_SEC_14U3" desc="SEC_14U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_14U5" ldName="MUP_14U_SEC_14U5" desc="SEC_14U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_14U" ldName="MUP_14U_TC_14U" desc="TC_14U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="MUS_14U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="MUS_14U">
    <Services>
      <ClientServices goose="true" sv="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="MUS_14U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="GSEVao">
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Vm -->
              <FCDA ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Az -->
              <FCDA ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP Br -->
              <FCDA ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_14U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Motor ligado -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotOp" daName="stVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_14U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_14U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_14U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_14U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Az (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC proteção Br (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Vm (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Az (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <!-- Saúde enrolamento TC medição Br (enrolamento aberto) -->
              <FCDA ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEGeral">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_15U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_14U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Vm -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Az -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="2" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do disjuntor _ Fase Br -->
              <FCDA ldInst="DISJ_14U4" prefix="MONO_" lnClass="XCBR" lnInst="3" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_14U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
            </DataSet>
            <DataSet name="SVVao">
              <!-- Tensão no TP Vm -->
              <FCDA ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_15U" prefix="VM_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Az -->
              <FCDA ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_15U" prefix="AZ_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Tensão no TP Br -->
              <FCDA ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TP_15U" prefix="BR_P_" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Vm -->
              <FCDA ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="VM_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Az -->
              <FCDA ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="AZ_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC proteção Br -->
              <FCDA ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="BR_P_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Vm -->
              <FCDA ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="VM_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Az -->
              <FCDA ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="AZ_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
              <!-- Corrente TC medição Br -->
              <FCDA ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
              <FCDA ldInst="TC_14U" prefix="BR_M_" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
            </DataSet>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Geral" datSet="GSEGeral" confRev="1" type="GOOSE" appID="GSE__Geral" />
            <SampledValueControl name="SV_Vao" datSet="SVVao" confRev="1" smvID="SV_Vao_MUS_14U" smpRate="80" multicast="true" nofASDU="1">
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
        </LDevice>
        <LDevice inst="TP_15U" ldName="MUS_14U_TP_15U" desc="TP_15U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="BR_P_1" />
        </LDevice>
        <LDevice inst="SEC_15U3" ldName="MUS_14U_SEC_15U3" desc="SEC_15U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
        </LDevice>
        <LDevice inst="DISJ_14U4" ldName="MUS_14U_DISJ_14U4" desc="DISJ_14U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="MONO_1" />
          <LN prefix="MONO_" lnClass="XCBR" inst="2" lnType="XCBR_CEMIG" desc="MONO_2" />
          <LN prefix="MONO_" lnClass="XCBR" inst="3" lnType="XCBR_CEMIG" desc="MONO_3" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
        </LDevice>
        <LDevice inst="SEC_14U3" ldName="MUS_14U_SEC_14U3" desc="SEC_14U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="SEC_14U5" ldName="MUS_14U_SEC_14U5" desc="SEC_14U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
        </LDevice>
        <LDevice inst="TC_14U" ldName="MUS_14U_TC_14U" desc="TC_14U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="VM_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_P_1" />
          <LN prefix="AZ_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_P_1" />
          <LN prefix="BR_P_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_P_1" />
          <LN prefix="VM_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="VM_M_1" />
          <LN prefix="AZ_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="AZ_M_1" />
          <LN prefix="BR_M_" lnClass="TCTR" inst="1" lnType="TCTR_CEMIG" desc="BR_M_1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="UAC_7U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_7U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_7U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC1" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LT_9U" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
              <!-- Potência Ativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_7U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_7U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="LC1" ldName="UAC_7U_LC1" desc="LC1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="UAC_7U_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_7U3" ldName="UAC_7U_SEC_7U3" desc="SEC_7U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U5" ldName="UAC_7U_SEC_7U5" desc="SEC_7U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U8" ldName="UAC_7U_SEC_7U8" desc="SEC_7U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="UAC_7U_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_8U3" ldName="UAC_7U_SEC_8U3" desc="SEC_8U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_8U5" ldName="UAC_7U_SEC_8U5" desc="SEC_8U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="UAC_7U_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_9U3" ldName="UAC_7U_SEC_9U3" desc="SEC_9U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U5" ldName="UAC_7U_SEC_9U5" desc="SEC_9U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U8" ldName="UAC_7U_SEC_9U8" desc="SEC_9U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="TP_9U" ldName="UAC_7U_TP_9U" desc="TP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LT_9U" ldName="UAC_7U_LT_9U" desc="LT_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="RELIG_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LN prefix="MONO_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LN prefix="SEL_D_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LN prefix="TLP_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_9U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_9U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_9U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC1" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_7U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_7U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_7U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_7U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_7U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_7U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_7U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_8U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_8U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_8U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_8U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_8U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_8U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_8U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_9U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_9U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_9U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_9U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_9U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_9U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_9U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_9U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LT_9U" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC1" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
              <!-- Potência Ativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LT_9U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC1" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC1" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_7U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_7U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_7U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_7U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_7U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_7U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_7U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_8U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_8U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_8U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_8U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_8U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_8U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_8U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_9U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_9U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_9U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_9U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_9U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_9U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_9U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_9U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_9U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_9U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_9U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_9U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_9U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_9U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_9U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="LC1" ldName="UAC_9U_LC1" desc="LC1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_7U4" ldName="UAC_9U_DISJ_7U4" desc="DISJ_7U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_7U3" ldName="UAC_9U_SEC_7U3" desc="SEC_7U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U5" ldName="UAC_9U_SEC_7U5" desc="SEC_7U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_7U8" ldName="UAC_9U_SEC_7U8" desc="SEC_7U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_8U4" ldName="UAC_9U_DISJ_8U4" desc="DISJ_8U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_8U3" ldName="UAC_9U_SEC_8U3" desc="SEC_8U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_8U5" ldName="UAC_9U_SEC_8U5" desc="SEC_8U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_9U4" ldName="UAC_9U_DISJ_9U4" desc="DISJ_9U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_9U3" ldName="UAC_9U_SEC_9U3" desc="SEC_9U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U5" ldName="UAC_9U_SEC_9U5" desc="SEC_9U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_9U8" ldName="UAC_9U_SEC_9U8" desc="SEC_9U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="TP_9U" ldName="UAC_9U_TP_9U" desc="TP_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LT_9U" ldName="UAC_9U_LT_9U" desc="LT_9U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="RELIG_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="RELIG_1" />
          <LN prefix="MONO_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="MONO_1" />
          <LN prefix="SEL_D_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="SEL_D_1" />
          <LN prefix="TLP_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="TLP_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Es">
      <ServerAt apName="Pr" />
    </AccessPoint>
  </IED>
  <IED name="UAC_10U" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="UAC_10U">
    <Services>
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" />
      <GetDirectory />
      <ReadWrite />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDataSetValue />
      <DataSetDirectory />
      <GetCBValues />
      <ConfLdName />
      <GOOSE max="16" />
    </Services>
    <AccessPoint name="Pr">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Mestre" ldName="UAC_10U_Mestre" desc="Mestre">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="">
            <DataSet name="RepCtrl">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Estação -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="ESTAC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação ativo _ Processo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="ChLiv" daName="stVal" fc="ST" />
              <!-- Canal de comunicação redundante ativo -->
              <FCDA ldInst="Mestre" prefix="PROC_" lnClass="LCCH" lnInst="1" doName="RedChLiv" daName="stVal" fc="ST" />
              <!-- Status da fonte sincr tempo -->
              <FCDA ldInst="Mestre" prefix="GPS_" lnClass="LTMS" lnInst="1" doName="TmChSt1" daName="stVal" fc="ST" />
              <!-- Status da subscrição GOOSE -->
              <FCDA ldInst="Mestre" prefix="GOOSE_" lnClass="LGOS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- Status da subscrição SV -->
              <FCDA ldInst="Mestre" prefix="SV_" lnClass="LSVS" lnInst="1" doName="St" daName="stVal" fc="ST" />
              <!-- UAC em local -->
              <FCDA ldInst="Mestre" prefix="LOCAL_" lnClass="GAPC" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU1" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_BU2" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LC2" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_10U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_10U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_10U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_10U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_10U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_10U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_10U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_10U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_11U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_11U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_11U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_11U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_11U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_11U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_11U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_11U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_11U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Capacidade do disjuntor (1 = nada, 2 = O, 3 = CO, ...) -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="CBOpCap" daName="stVal" fc="ST" />
              <!-- Estado do disjuntor tripolar -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Impedimento de abertura -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="ctlVal" fc="ST" />
              <!-- Impedimento de fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="TRI_" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="ctlVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Alarme -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Bloqueio -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />
              <!-- Baixa pressão SF6 _ Trip -->
              <FCDA ldInst="DISJ_12U4" prefix="SF6_" lnClass="SIMG" lnInst="1" doName="InsTr" daName="stVal" fc="ST" />
              <!-- Mola descarregada -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="EnBlk" daName="stval" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="DISJ_12U4" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falha Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="FLH_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 1 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Abertura 2 -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="2" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Falta VCC Bobina Fechamento -->
              <FCDA ldInst="DISJ_12U4" prefix="VCC_" lnClass="CALH" lnInst="3" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no disjuntor -->
              <FCDA ldInst="DISJ_12U4" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de tensão -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de ângulo -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <!-- Indicação de diferença de frequência -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U3" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U3" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U3" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U3" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U5" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U5" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U5" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U5" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- local/remoto -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <!-- Discordância de posição -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Dsc" daName="stVal" fc="ST" />
              <!-- Estado do secionador -->
              <FCDA ldInst="SEC_12U8" prefix="TRI_" lnClass="XSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Defeito motor -->
              <FCDA ldInst="SEC_12U8" prefix="MEC_" lnClass="SOPM" lnInst="1" doName="MotAlm" daName="stVal" fc="ST" />
              <!-- Falha Comando -->
              <FCDA ldInst="SEC_12U8" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Local/Remoto _ nível estação -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="LocSta" daName="ctlVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Alarme de defeito no secionador -->
              <FCDA ldInst="SEC_12U8" prefix="FALHA_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento P -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento S -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Minidisjuntor ou fusível aberto no TP _ enrolamento M -->
              <FCDA ldInst="TP_12U" prefix="TP_" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />
              <!-- Defeito no vão -->
              <FCDA ldInst="LT_12U" prefix="FLH_" lnClass="CALH" lnInst="1" doName="GrAlm" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="RepMed">
              <!-- Potência Ativa -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LC2" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
              <!-- Potência Ativa -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag" fc="MX" />
              <!-- Potência Reativa -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag" fc="MX" />
              <!-- Potência Aparente -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="TotVA" daName="mag" fc="MX" />
              <!-- Média das correntes -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvAPhs" daName="mag" fc="MX" />
              <!-- Média das tensões fase_fase -->
              <FCDA ldInst="LT_12U" prefix="MED_" lnClass="MMXU" lnInst="1" doName="AvPPVPhs" daName="mag" fc="MX" />
            </DataSet>
            <DataSet name="GSEVao">
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LC2" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LC2" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_10U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_10U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_10U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_10U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_10U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_10U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_10U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_11U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_11U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_11U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_11U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_11U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_11U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_11U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_11U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento disjuntor -->
              <FCDA ldInst="DISJ_12U4" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para abrir -->
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera disjuntor para operar -->
              <FCDA ldInst="DISJ_12U4" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Verificação de sincronismo (25) liberada -->
              <FCDA ldInst="DISJ_12U4" prefix="SINCR_" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <!-- 86BF _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86BF_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- 86 Barra _ Libera disjuntor para fechar -->
              <FCDA ldInst="DISJ_12U4" prefix="B_86B_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U3" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U3" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U3" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U5" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U5" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U5" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Abertura/Fechamento secionador -->
              <FCDA ldInst="SEC_12U8" prefix="OPER_" lnClass="CSWI" lnInst="1" doName="Pos" daName="ctlVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para abrir -->
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- Intertravamento _ Libera secionador para fechar -->
              <FCDA ldInst="SEC_12U8" prefix="INTER_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta vermelha _ Libera secionador para operar -->
              <FCDA ldInst="SEC_12U8" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <!-- 86TT _ Libera disjuntores para fechar -->
              <FCDA ldInst="LT_12U" prefix="B_86TT_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Etiqueta Vermelha _ Libera operação da LT -->
              <FCDA ldInst="LT_12U" prefix="ETQ_VM_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento -->
              <FCDA ldInst="LT_12U" prefix="RELIG_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita religamento monopolar -->
              <FCDA ldInst="LT_12U" prefix="MONO_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Seleciona disjuntor alternativo p/ religar -->
              <FCDA ldInst="LT_12U" prefix="SEL_D_" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <!-- Habilita teleproteção -->
              <FCDA ldInst="LT_12U" prefix="TLP_" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="GSEEst">
              <!-- Saúde do IED -->
              <FCDA ldInst="Mestre" prefix="STATUS_" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="Rep_Ctrl" rptID="Rep_Ctrl_UAC_10U" datSet="RepCtrl" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <ReportControl name="Rep_Med" rptID="Rep_Med_UAC_10U" datSet="RepMed" confRev="1">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields />
            </ReportControl>
            <GSEControl name="GSE_Vao" datSet="GSEVao" confRev="1" type="GOOSE" appID="GSE__Vao" />
            <GSEControl name="GSE_Est" datSet="GSEEst" confRev="1" type="GOOSE" appID="GSE__Est" />
          </LN0>
          <LN prefix="STATUS_" lnClass="LPHD" inst="1" lnType="LPHD_CEMIG" desc="STATUS_1" />
          <LN prefix="ESTAC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="ESTAC_1" />
          <LN prefix="PROC_" lnClass="LCCH" inst="1" lnType="LCCH_CEMIG" desc="PROC_1" />
          <LN prefix="GPS_" lnClass="LTMS" inst="1" lnType="LTMS_CEMIG" desc="GPS_1" />
          <LN prefix="GOOSE_" lnClass="LGOS" inst="1" lnType="LGOS_CEMIG" desc="GOOSE_1" />
          <LN prefix="SV_" lnClass="LSVS" inst="1" lnType="LSVS_CEMIG" desc="SV_1" />
          <LN prefix="LOCAL_" lnClass="GAPC" inst="1" lnType="GAPC_CEMIG" desc="LOCAL_1" />
        </LDevice>
        <LDevice inst="TP_BU1" ldName="UAC_10U_TP_BU1" desc="TP_BU1">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="TP_BU2" ldName="UAC_10U_TP_BU2" desc="TP_BU2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
        <LDevice inst="LC2" ldName="UAC_10U_LC2" desc="LC2">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="B_86TT_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86TT_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="MED_" lnClass="MMXU" inst="1" lnType="MMXU_CEMIG" desc="MED_1" />
        </LDevice>
        <LDevice inst="DISJ_10U4" ldName="UAC_10U_DISJ_10U4" desc="DISJ_10U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_10U3" ldName="UAC_10U_SEC_10U3" desc="SEC_10U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_10U5" ldName="UAC_10U_SEC_10U5" desc="SEC_10U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_10U8" ldName="UAC_10U_SEC_10U8" desc="SEC_10U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_11U4" ldName="UAC_10U_DISJ_11U4" desc="DISJ_11U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
        </LDevice>
        <LDevice inst="SEC_11U3" ldName="UAC_10U_SEC_11U3" desc="SEC_11U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_11U5" ldName="UAC_10U_SEC_11U5" desc="SEC_11U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="DISJ_12U4" ldName="UAC_10U_DISJ_12U4" desc="DISJ_12U4">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XCBR" inst="1" lnType="XCBR_CEMIG" desc="TRI_1" />
          <LN prefix="SF6_" lnClass="SIMG" inst="1" lnType="SIMG_CEMIG" desc="SF6_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="FLH_2" />
          <LN prefix="FLH_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="FLH_3" />
          <LN prefix="VCC_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="VCC_1" />
          <LN prefix="VCC_" lnClass="CALH" inst="2" lnType="CALH_CEMIG" desc="VCC_2" />
          <LN prefix="VCC_" lnClass="CALH" inst="3" lnType="CALH_CEMIG" desc="VCC_3" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
          <LN prefix="SINCR_" lnClass="RSYN" inst="1" lnType="RSYN_CEMIG" desc="SINCR_1" />
          <LN prefix="B_86BF_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86BF_1" />
          <LN prefix="B_86B_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="B_86B_1" />
        </LDevice>
        <LDevice inst="SEC_12U3" ldName="UAC_10U_SEC_12U3" desc="SEC_12U3">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_12U5" ldName="UAC_10U_SEC_12U5" desc="SEC_12U5">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="SEC_12U8" ldName="UAC_10U_SEC_12U8" desc="SEC_12U8">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TRI_" lnClass="XSWI" inst="1" lnType="XSWI_CEMIG" desc="TRI_1" />
          <LN prefix="MEC_" lnClass="SOPM" inst="1" lnType="SOPM_CEMIG" desc="MEC_1" />
          <LN prefix="FLH_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FLH_1" />
          <LN prefix="OPER_" lnClass="CSWI" inst="1" lnType="CSWI_CEMIG" desc="OPER_1" />
          <LN prefix="INTER_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="INTER_1" />
          <LN prefix="ETQ_VM_" lnClass="CILO" inst="1" lnType="CILO_CEMIG" desc="ETQ_VM_1" />
          <LN prefix="FALHA_" lnClass="CALH" inst="1" lnType="CALH_CEMIG" desc="FALHA_1" />
        </LDevice>
        <LDevice inst="TP_12U" ldName="UAC_10U_TP_12U" desc="TP_12U">
          <LN0 lnType="LLN0_CEMIG" lnClass="LLN0" inst="" />
          <LN prefix="TP_" lnClass="TVTR" inst="1" lnType="TVTR_CEMIG" desc="TP_1" />
          <LN prefix="TP_" lnClass="TVTR" inst="2" lnType="TVTR_CEMIG" desc="TP_2" />
          <LN prefix="TP_" lnClass="TVTR" inst="3" lnType="TVTR_CEMIG" desc="TP_3" />
        </LDevice>
