<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB IEC61850 Libraries 5.4.0.592 at 8/02/2018 22:21:35.-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2006/SCL_SLD SCL_SLD.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd" version="2007" revision="B">
  <Private type="ABB SLD">
    <esld:SLD>
      <esld:Sizes elementSize="1" />
      <esld:AlarmSettings />
      <esld:MeasurementStatus />
      <esld:DefaultColors />
      <esld:NameDisplay />
      <esld:Fonts />
      <esld:MeasurementPrecision defaultDecimals="0" />
      <esld:DisplayMultipliers />
    </esld:SLD>
  </Private>
  <Header id="ID" version="2007" revision="B" />
  <Substation name="TEMPLATE" desc="PEMA2">
    <Private type="ABBPCMInternalObjRef">8c31a9b3-717f-4b4b-943d-81170f108813</Private>
    <VoltageLevel name="150KV_GBL3" desc="150kV_GBL3">
      <Private type="ABBPCMInternalObjRef">f891c4f5-0132-40f7-8b37-89c7a86a377c</Private>
      <Voltage unit="V" multiplier="k">20</Voltage>
      <Bay name="SDTF" desc="SDTF">
        <Private type="ABBPCMInternalObjRef">48695fc8-da70-45c0-9d60-0306925e93a8</Private>
        <LNode iedName="TEMPLATE" ldInst="LD0" lnClass="LLN0" />
        <ConnectivityNode name="ConnectivityNode_9" pathName="TEMPLATE/150KV_GBL3/SDTF/ConnectivityNode_9" sxy:x="780" sxy:y="780">
          <Private type="ABB SLD">
            <esld:Coord x="780" y="780" />
          </Private>
        </ConnectivityNode>
        <ConnectivityNode name="ConnectivityNode_7" pathName="TEMPLATE/150KV_GBL3/SDTF/ConnectivityNode_7" sxy:x="780" sxy:y="2700">
          <Private type="ABB SLD">
            <esld:Coord x="780" y="2700" />
          </Private>
        </ConnectivityNode>
        <ConnectivityNode name="ConnectivityNode_8" pathName="TEMPLATE/150KV_GBL3/SDTF/ConnectivityNode_8" sxy:x="780" sxy:y="1740">
          <Private type="ABB SLD">
            <esld:Coord x="780" y="1740" />
          </Private>
        </ConnectivityNode>
        <ConnectivityNode name="grounded" pathName="TEMPLATE/150KV_GBL3/SDTF/grounded" sxy:x="1740" sxy:y="4620">
          <Private type="ABB SLD">
            <esld:Coord x="1740" y="4620" />
          </Private>
        </ConnectivityNode>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">a471d54e-d2f3-4fe5-84e5-ca3e8d05bd02</Private>
      <ConnectedAP iedName="TEMPLATE" apName="S1" redProt="none">
        <Address>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="IP" xsi:type="tP_IP">172.16.21.1</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Port">SFP_301</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="TEMPLATE" desc="F87T2_RET670" type="670 series" manufacturer="ABB" configVersion="RET670ver2.2.1">
    <Private type="ABB_PCMObjectTypeName">RET670</Private>
    <Private type="ABBPCMInternalObjRef">bc0d8b8a-fa78-46ba-9663-689d5b8bc36c</Private>
    <Private type="ABB Comm">
      <eComm:CommNode x="-536870912" y="-536870912">
        <eComm:Port id="SFP_301" xRel="0" yRel="0" />
      </eComm:CommNode>
    </Private>
    <Services nameLength="64">
      <ReadWrite />
      <DynAssociation max="8" />
      <ConfDataSet max="100" maxAttributes="110" />
      <RedProt hsr="true" prp="true" />
      <ConfReportControl max="160" bufMode="both" bufConf="true" />
      <GetDataSetValue />
      <ClientServices goose="true" supportsLdName="true" maxAttributes="6000" maxGOOSE="100">
        <TimeSyncProt other="true" />
      </ClientServices>
      <DataSetDirectory />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" owner="true" />
      <DataObjectDirectory />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <FileHandling ftp="true" ftps="true" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <SettingGroups>
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetCBValues />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ConfLdName />
      <GOOSE max="20" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="false" />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_8c9a1c40e29fd053b4321c98fda8c056">
            <Private type="ABB_FunctionRefs">dd99f390-a07a-476c-acba-c782ea687c36</Private>
            <DataSet name="StatUrg">
              <FCDA ldInst="MON" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="GAPC" lnInst="1" doName="Alm1" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="1" doName="ExProZn" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="1" doName="IntlProZn" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PHAR" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="BlkCBCls" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="1" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="29" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="2" doName="BlkCBCls" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="2" doName="InsAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="2" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="30" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="3" doName="BlkCBCls" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="3" doName="InsAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="3" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="31" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind1" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind5" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind16" fc="ST" />
              <FCDA ldInst="PROT" prefix="REF" lnClass="PDIF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="PROT" prefix="REF" lnClass="PDIF" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="ROV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
            </DataSet>
            <DataSet name="StatUrgBlk">
              <FCDA ldInst="MON" prefix="DRP" lnClass="RDRE" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PHAR" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="REF" lnClass="PDIF" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="REF" lnClass="PDIF" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="RDIR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="EF4" lnClass="RDIR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="29" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="30" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="31" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="C" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="C" lnClass="MMXU" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="C" lnClass="MSQI" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="C" lnClass="MSQI" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="V" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="V" lnClass="MSQI" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="FUF" lnClass="SPVC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="ROV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="ROV2_1" prefix="ROV2" lnClass="PTOV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="ROV2_1" prefix="ROV2" lnClass="PTOV" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Blk" fc="ST" />
            </DataSet>
            <DataSet name="StatIed">
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="SYS" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Mod" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="1" doName="Beh" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="2" doName="Beh" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />
            </DataSet>
            <DataSet name="Security">
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="AcsCtlFail" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="AuthFail" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="Ina" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="SvcViol" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="NumCntRs" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="OpCntRs" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml">
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PDIF" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="T2W_1" prefix="T2W" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="REF" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="REF" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="2" doName="OpEx" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="2" doName="OpIn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="ROV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ROV2_1" prefix="ROV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ROV2_1" prefix="ROV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="MON" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MON" prefix="C" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
              <FCDA ldInst="MON" prefix="C" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="MON" prefix="C" lnClass="MSQI" lnInst="2" doName="SeqA" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
              <FCDA ldInst="MON" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="3" doName="PhV" fc="MX" />
              <FCDA ldInst="MON" prefix="V" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="EnValRs" fc="CF" />
            </DataSet>
            <ReportControl name="brcbStatUrg" rptID="TEMPLATELD0/LLN0.brcbStatUrg" datSet="StatUrg" confRev="600" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="brcbStatUrgBlk" rptID="TEMPLATELD0/LLN0.brcbStatUrgBlk" datSet="StatUrgBlk" confRev="700" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="brcbStatIed" rptID="TEMPLATELD0/LLN0.brcbStatIed" datSet="StatIed" confRev="600" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="brcbSecurity" rptID="TEMPLATELD0/LLN0.brcbSecurity" datSet="Security" confRev="600" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="brcbStatNrml" rptID="TEMPLATELD0/LLN0.brcbStatNrml" datSet="StatNrml" confRev="700" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="urcbMeasFlt" rptID="TEMPLATELD0/LLN0.urcbMeasFlt" datSet="MeasFlt" confRev="600" intgPd="3000" bufTime="100">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5" />
            </ReportControl>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.1.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>111448</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.1.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="43694d445e98f3fec154b9658fd9410b">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LLN0.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <SettingControl numOfSGs="6" />
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_d3f45c24108b5d8cc8fe65a4e2482de6">
            <Private type="ABB_FunctionRefs">b58797ea-3a72-4b6b-9504-314abc3e793c</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
              <DAI name="name" desc="Technical Key" sAddr="/DPL/DC/VisString64/+/none/+/Sys.IEC61850LPHD.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MON">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82">
            <Private type="ABB_FunctionRefs">3c9f740e-f185-4ec0-b614-cc7a5b33ea92,dd99f390-a07a-476c-acba-c782ea687c36,3319d5c3-9404-4414-9781-13994e7ec4df,d3729a8c-ede4-4a36-9363-0a90661814a6,73cd97ad-6266-417a-9eea-d61efb753e02,1958e6c2-8b1c-4b78-bf14-a84ee1738c03,1be2d278-93da-4eac-b2a8-c021b487b543,fbe0d6c9-72d9-4c08-895a-949acc738e27,6be0863d-e019-4378-bb3f-18233a1a0191,f9a6b27f-589a-49ce-a934-7c432c469962,3cd91758-8ba7-4733-a776-c47f88de4b8f,b3b1907a-e803-4f4f-bbcc-529bbea66d81,dabb1c2f-6380-45e0-8957-c43b5bce3f8e,2e3c470b-efb4-41a4-b057-8dbf40b07ae4,5f1caa49-a30e-414f-964e-de2231dbec9f,5820eefa-d6d1-462d-87df-6392a3c10ec5,4a0f74fe-5bb3-487e-ab2e-cc2ab57620eb,9011579a-e978-4861-a589-7fe2cbf81d5a,e1b74fb4-6bbc-42ed-b86e-02c1bd92357f,3774a3ae-3252-4438-b79f-071e2600aa3c,b454e3ea-e50b-4fdf-80b8-006bcf2a9252,0d8c677d-7328-4256-b5c7-95c81b7f9769,cc844481-7561-4d73-ba82-35c0ab552654</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED600_DRPRDRE_cb46917a82873a9e8fb3d2429b53adfd">
            <Private type="ABB_FunctionRefs">3c9f740e-f185-4ec0-b614-cc7a5b33ea92</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App9.DRep.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltNum" desc="Fault number; number allocation is a local issue.">
              <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
              <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
              <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdMade" desc="If true, disturbance recording has been completed.">
              <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App9.DRep.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="1" lnType="ABBIED600_TMAGAPC_b313adc102d1dcc7a0369f57fd976b54">
            <Private type="ABB_FunctionRefs">3319d5c3-9404-4414-9781-13994e7ec4df</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="SIMG" inst="1" lnType="ABBIED600_SSIMG_572fc47f811a08feb361ae504c69a35a">
            <Private type="ABB_FunctionRefs">d3729a8c-ede4-4a36-9363-0a90661814a6</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PresAlm" desc="If true, abnormal pressure of the insulating gas has been detected.">
              <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating gas has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Pressure service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.0.Value,148,100" />
              <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkRs" desc="Reset of seal-in of InsBlk">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="SIML" inst="29" lnType="ABBIED600_SSIML_27e441fe0ab8063ded025571657e2b44">
            <Private type="ABB_FunctionRefs">73cd97ad-6266-417a-9eea-d61efb753e02</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_B.29.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.29.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.6.Value,140,13" />
              <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.6.Value,140,100" />
              <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.7.Value,140,13" />
              <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.7.Value,140,100" />
              <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating liquid has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Level service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.0.Value,148,100" />
              <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkClsRs" desc="Reset of block of device operation">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.29.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="2" lnType="ABBIED600_TMAGAPC_b313adc102d1dcc7a0369f57fd976b54">
            <Private type="ABB_FunctionRefs">1958e6c2-8b1c-4b78-bf14-a84ee1738c03</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="SIMG" inst="2" lnType="ABBIED600_SSIMG_572fc47f811a08feb361ae504c69a35a">
            <Private type="ABB_FunctionRefs">1be2d278-93da-4eac-b2a8-c021b487b543</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_B.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PresAlm" desc="If true, abnormal pressure of the insulating gas has been detected.">
              <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating gas has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Pressure service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.0.Value,148,100" />
              <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkRs" desc="Reset of seal-in of InsBlk">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="SIML" inst="30" lnType="ABBIED600_SSIML_27e441fe0ab8063ded025571657e2b44">
            <Private type="ABB_FunctionRefs">fbe0d6c9-72d9-4c08-895a-949acc738e27</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_B.30.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.30.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.6.Value,140,13" />
              <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.6.Value,140,100" />
              <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.7.Value,140,13" />
              <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.7.Value,140,100" />
              <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating liquid has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Level service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.0.Value,148,100" />
              <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkClsRs" desc="Reset of block of device operation">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.30.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="3" lnType="ABBIED600_TMAGAPC_b313adc102d1dcc7a0369f57fd976b54">
            <Private type="ABB_FunctionRefs">6be0863d-e019-4378-bb3f-18233a1a0191</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="SIMG" inst="3" lnType="ABBIED600_SSIMG_572fc47f811a08feb361ae504c69a35a">
            <Private type="ABB_FunctionRefs">f9a6b27f-589a-49ce-a934-7c432c469962</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.7.Value,140,13" />
              <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PresAlm" desc="If true, abnormal pressure of the insulating gas has been detected.">
              <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating gas has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Pressure service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.0.Value,148,100" />
              <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkRs" desc="Reset of seal-in of InsBlk">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="SIML" inst="31" lnType="ABBIED600_SSIML_27e441fe0ab8063ded025571657e2b44">
            <Private type="ABB_FunctionRefs">3cd91758-8ba7-4733-a776-c47f88de4b8f</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_B.31.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.31.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.6.Value,140,13" />
              <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.6.Value,140,100" />
              <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.7.Value,140,13" />
              <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.7.Value,140,100" />
              <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating liquid has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Level service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.0.Value,148,100" />
              <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkClsRs" desc="Reset of block of device operation">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.31.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710">
            <Private type="ABB_FunctionRefs">b3b1907a-e803-4f4f-bbcc-529bbea66d81</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase to ground/phase to neutral three phase currents.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.3.Value,33,30" />
                <DAI name="q" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,100" />
                <DAI name="t" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.7.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.11.Value,33,30" />
                <DAI name="q" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,100" />
                <DAI name="t" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.31.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.19.Value,33,30" />
                <DAI name="q" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,100" />
                <DAI name="t" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.55.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MMXU" inst="2" lnType="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710">
            <Private type="ABB_FunctionRefs">dabb1c2f-6380-45e0-8957-c43b5bce3f8e</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase to ground/phase to neutral three phase currents.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.2.OUT.3.Value,33,30" />
                <DAI name="q" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,100" />
                <DAI name="t" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.7.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.2.OUT.11.Value,33,30" />
                <DAI name="q" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,100" />
                <DAI name="t" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.31.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.2.OUT.19.Value,33,30" />
                <DAI name="q" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,100" />
                <DAI name="t" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.55.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED600_CMSQI_d6c640347b6b019c5946d2c375c350cb">
            <Private type="ABB_FunctionRefs">2e3c470b-efb4-41a4-b057-8dbf40b07ae4</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqA" desc="Absolute measured values of positive, negative and zero sequence components of the current (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.11.Value,33,30" />
                <DAI name="q" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,100" />
                <DAI name="t" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.19.Value,33,30" />
                <DAI name="q" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,100" />
                <DAI name="t" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="3I0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.3.Value,33,30" />
                <DAI name="q" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,100" />
                <DAI name="t" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MSQI" inst="2" lnType="ABBIED600_CMSQI_d6c640347b6b019c5946d2c375c350cb">
            <Private type="ABB_FunctionRefs">5f1caa49-a30e-414f-964e-de2231dbec9f</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.18.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.18.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.18.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.18.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqA" desc="Absolute measured values of positive, negative and zero sequence components of the current (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.18.OUT.11.Value,33,30" />
                <DAI name="q" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.18.OUT.10.Value,148,100" />
                <DAI name="t" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.18.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.18.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.18.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.18.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.18.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.18.OUT.19.Value,33,30" />
                <DAI name="q" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.18.OUT.18.Value,148,100" />
                <DAI name="t" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.18.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.18.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.18.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.18.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.18.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="3I0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.18.OUT.3.Value,33,30" />
                <DAI name="q" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.18.OUT.2.Value,148,100" />
                <DAI name="t" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.18.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.18.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.18.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.18.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.18.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.18.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.18.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.18.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.18.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.18.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.18.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED600_CVMMXN_2010354fd2de3936c1e821e2d061c9d9">
            <Private type="ABB_FunctionRefs">5820eefa-d6d1-462d-87df-6392a3c10ec5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Amp" desc="Non-phase-related AC rms current.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.79.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.80.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.69.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.70.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.71.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.72.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.73.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.74.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.75.Value,-1,-1">
                    <Val>5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.76.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Hz" desc="Frequency [Hz].">
              <SDI name="mag">
                <DAI name="f" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,27" />
              </SDI>
              <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.91.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.92.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.81.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.82.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.83.Value,-1,-1">
                    <Val>65</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.84.Value,-1,-1">
                    <Val>63</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.85.Value,-1,-1">
                    <Val>47</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.86.Value,-1,-1">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.87.Value,-1,-1" />
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.88.Value,-1,-1">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PwrFact" desc="Non-phase-related AC power factor.">
              <SDI name="mag">
                <DAI name="f" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.15.Value,33,30" />
              <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.55.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.56.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.45.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.46.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.47.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.48.Value,-1,-1">
                    <Val>0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.49.Value,-1,-1">
                    <Val>-0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.50.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.51.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.52.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Watt" desc="Non-phase-related AC real power.">
              <SDI name="mag">
                <DAI name="f" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,100" />
              <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.31.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.32.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.21.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.22.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.23.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.24.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.25.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.26.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.27.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.28.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Vol" desc="Non-phase-related AC rms voltage.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated voltage range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,100" />
              <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.67.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.68.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.57.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.58.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.59.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.60.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.61.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.62.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.63.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.64.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmp" desc="Non-phase-related AC apparent power.">
              <SDI name="mag">
                <DAI name="f" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.19.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.20.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.9.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.10.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.11.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.12.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.13.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.14.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.15.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.16.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmpr" desc="Non-phase-related AC reactive power.">
              <SDI name="mag">
                <DAI name="f" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.11.Value,33,30" />
              <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.43.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.44.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.33.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.34.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.35.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.36.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.37.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.38.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.39.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.40.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd">
            <Private type="ABB_FunctionRefs">4a0f74fe-5bb3-487e-ab2e-cc2ab57620eb</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages.">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL12 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL23 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL31 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED600_VNMMXU_33e5e74f2aa59fcb777d0e37649d4b73">
            <Private type="ABB_FunctionRefs">9011579a-e978-4861-a589-7fe2cbf81d5a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.29.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.29.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.29.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="3" lnType="ABBIED600_VNMMXU_33e5e74f2aa59fcb777d0e37649d4b73">
            <Private type="ABB_FunctionRefs">e1b74fb4-6bbc-42ed-b86e-02c1bd92357f</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.31.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.31.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.31.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.31.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.31.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.31.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.31.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.31.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.31.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.31.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED600_VMSQI_aef69f6c83b6f60a49c83eb5ff23a68e">
            <Private type="ABB_FunctionRefs">3774a3ae-3252-4438-b79f-071e2600aa3c</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqV" desc="Absolute measured positive, negative and zero sequence voltage components (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.11.Value,33,30" />
                <DAI name="q" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,100" />
                <DAI name="t" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.19.Value,33,30" />
                <DAI name="q" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,100" />
                <DAI name="t" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="3U0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.3.Value,33,30" />
                <DAI name="q" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,100" />
                <DAI name="t" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED600_ETPMMTR_5bacc790bb9da6f08b1316d66f9a3ee8">
            <Private type="ABB_FunctionRefs">b454e3ea-e50b-4fdf-80b8-006bcf2a9252</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASENER_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdVArh" desc="Reactive energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.35.Value,151,34" />
              <DAI name="q" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.35.Value,151,100" />
              <DAI name="t" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.35.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.9.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdWh" desc="Real energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward active energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.33.Value,151,34" />
              <DAI name="q" desc="Accumulated forward active energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.33.Value,151,100" />
              <DAI name="t" desc="Accumulated forward active energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.33.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.7.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupVArh" desc="Reactive energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.36.Value,151,34" />
              <DAI name="q" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.36.Value,151,100" />
              <DAI name="t" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.36.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.10.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupWh" desc="Real energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.34.Value,151,34" />
              <DAI name="q" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.34.Value,151,100" />
              <DAI name="t" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.34.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.8.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnValRs" desc="Reset of accumulated energy">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="MaxValRs" desc="Reset maximum demands">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GAPC" inst="1" lnType="ABBIED600_SP16GAPC_09b277fe7f76e61781be6f7d1c89a1eb">
            <Private type="ABB_FunctionRefs">0d8c677d-7328-4256-b5c7-95c81b7f9769</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GAPC" inst="2" lnType="ABBIED600_SP16GAPC_09b277fe7f76e61781be6f7d1c89a1eb">
            <Private type="ABB_FunctionRefs">cc844481-7561-4d73-ba82-35c0ab552654</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_907a10ae8686f194adad47214056b46a">
            <Private type="ABB_FunctionRefs">82c706a5-8f62-4a5a-9973-fb8bbb97d5bf,8b93c291-6f10-4c1c-9628-521a7f5c8ac0,b58797ea-3a72-4b6b-9504-314abc3e793c,c9815eb8-9ca3-4c1b-ab96-754682be3822,37172c3c-8968-46e7-81c8-c5f27cf6e9a8,d5af4dd9-4f90-4c9c-b48b-4c5a5e709c2e,8d61b8a7-0117-4b22-b1e9-a68e3713b2e9,96170352-70d4-4e53-aa35-783eb3884bef</Private>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.2.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>340594</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.2.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="93147d7b6532726919b35e344f08708c">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_d3f45c24108b5d8cc8fe65a4e2482de6">
            <Private type="ABB_FunctionRefs">b58797ea-3a72-4b6b-9504-314abc3e793c</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
              <DAI name="name" desc="Technical Key" sAddr="/DPL/DC/VisString64/+/none/+/Sys.IEC61850LPHD.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="A" lnClass="LTIM" inst="1" lnType="ABBIED600_ALTIM_96abbecd2f725f2d665dafd069174ce0">
            <Private type="ABB_FunctionRefs">82c706a5-8f62-4a5a-9973-fb8bbb97d5bf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTIM.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTIM.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTIM.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmDT" desc="If true, the daylight saving time is in effect now for this location.">
              <DAI name="stVal" desc="DST active" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="DST active" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTIM.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="DST active" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTIM.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC.">
              <DAI name="setVal" desc="Timezone in minutes" sAddr="/ING/SP/INT32/+/dchg/+/Sys1.LTIM.1.OUT.1.Value,-1,-1" />
              <DAI name="d" sAddr="/ING/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ING/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmUseDT" desc="If true, this location is using daylight saving time.">
              <DAI name="setVal" desc="DST usage" sAddr="/SPG/SP/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.2.Value,-1,-1" />
              <DAI name="d" sAddr="/SPG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgDT" desc="Local time of next change to daylight saving time.">
              <DAI name="setTm" desc="Next DST start time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.3.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgST" desc="Local time of next change to standard time.">
              <DAI name="setTm" desc="Next DST end time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="A" lnClass="LTMS" inst="1" lnType="ABBIED600_ALTMS_bd4d57005e68732921b821abb2521daf">
            <Private type="ABB_FunctionRefs">8b93c291-6f10-4c1c-9628-521a7f5c8ac0</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTMS.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTMS.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTMS.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmSrc" desc="Current time source.">
              <DAI name="stVal" desc="Time source" sAddr="/VSS/ST/VisString255/+/dchg/+/Sys1.LTMS.1.OUT.0.Value,180,55" />
              <DAI name="q" desc="Time source" sAddr="/VSS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.0.Value,180,100" />
              <DAI name="t" desc="Time source" sAddr="/VSS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.0.Value,180,32" />
              <DAI name="d" sAddr="/VSS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChSt1" desc="If true, time channel n is receiving time messages within a specified time interval.">
              <DAI name="stVal" desc="Time synchronized" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTMS.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Time synchronized" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Time synchronized" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="A" lnClass="LTRK" inst="1" lnType="ABBIED600_ALTRK_4f97699451c93d60fed19803e55f4992">
            <Private type="ABB_FunctionRefs">37172c3c-8968-46e7-81c8-c5f27cf6e9a8</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcFTrk" desc="Control service tracking for controllable analogue setpoint data with float command.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="ctlVal">
                <DAI name="f" sAddr="/CTS/SR/FLOAT32/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcIntTrk" desc="Control service tracking for controllable analogue setpoint data with integer command.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="ctlVal">
                <DAI name="i" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BacTrk" desc="Control service tracking for binary controlled analogue data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BrcbTrk" desc="Access service tracking for buffered report control blocks.">
              <DAI name="objRef" sAddr="/BTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/BTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/BTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/BTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/BTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/BTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/BTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/BTS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/BTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="purgeBuf" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="entryID" sAddr="/BTS/SR/EntryID/+/none/+/-1,-1,-1" />
              <DAI name="timeOfEntry" sAddr="/BTS/SR/EntryTime/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/BTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BscTrk" desc="Control service tracking for binary controlled step position data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DpcTrk" desc="Control service tracking for controllable double point status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GenTrk" desc="Common service tracking for all services for which no specific tracking data exists.">
              <DAI name="objRef" sAddr="/CST/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CST/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CST/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CST/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CST/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/CST/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CST/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GocbTrk" desc="Access service tracking for GOOSE control blocks.">
              <DAI name="objRef" sAddr="/GTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/GTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/GTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/GTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/GTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="goEna" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="goID" sAddr="/GTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/GTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/GTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="ndsCom" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="dstAddress" sAddr="/GTS/SR/PhyComAddr/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/GTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/GTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IncTrk" desc="Control service tracking for controllable integer status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IscTrk" desc="Control service tracking for integer controlled step position data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT8/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocbTrk" desc="Access service tracking for log control blocks.">
              <DAI name="objRef" sAddr="/LTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/LTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/LTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/LTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/LTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="logEna" sAddr="/LTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/LTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/LTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/LTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/LTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/LTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="logRef" sAddr="/LTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SgcbTrk" desc="Access service tracking for setting group control blocks.">
              <DAI name="objRef" sAddr="/STS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/STS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/STS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/STS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="numOfSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="actSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="editSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="cnfEdit" sAddr="/STS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="lActTm" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="resvTms" sAddr="/STS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/STS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/STS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SpcTrk" desc="Control service tracking for controllable single point status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="UrcbTrk" desc="Access service tracking for unbuffered report control blocks.">
              <DAI name="objRef" sAddr="/UTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/UTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/UTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/UTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/UTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="resv" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/UTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/UTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/UTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/UTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/UTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/UTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk1" desc="Control service tracking for enumerated n controllable status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk2" desc="Control service tracking for enumerated n controllable status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Root/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/CTS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED600_AGSAL_4a1f66d21afaacd8584464eb009b05a8">
            <Private type="ABB_FunctionRefs">d5af4dd9-4f90-4c9c-b48b-4c5a5e709c2e</Private>
            <DOI name="AcsCtlFail" desc="Number of access control failures detected (i.e., when a data object that the client wanted to access exists in the server, but based on the access view of the association with that client, an access to the data object was refused).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AuthFail" desc="Number of times that an association to the client could not be established due to an authorisation failure.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ina" desc="Number of associations terminated due to inactivity.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SvcViol" desc="Number of service privilege violations (i.e., when the data object that the client wanted to access exists in the access view for the association with that client, but the requested service is not allowed).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NumCntRs" desc="Number of times the counter ('OpCntRs') has been reset.">
              <DAI name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntRs" desc="(controllable) Operations count, can be reset to a value different than 0.">
              <DAI name="stVal" sAddr="/INC/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/INT32/+/none/+/-1,-1,-1" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SCH" lnClass="LCCH" inst="1" lnType="ABBIED600_SCHLCCH_ee175f26a1a65ba1d8d43751be91dafc">
            <Private type="ABB_FunctionRefs">8d61b8a7-0117-4b22-b1e9-a68e3713b2e9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Access point link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Access point link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Access point link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApNam" desc="Name of access point to which this channel belongs; only needed if more than one access point and more than one physical channel exist.">
              <DAI name="setVal" desc="Access point name" sAddr="/VSG/SP/VisString255/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/VSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SCH" lnClass="LCCH" inst="2" lnType="ABBIED600_SCHLCCH_ee175f26a1a65ba1d8d43751be91dafc">
            <Private type="ABB_FunctionRefs">96170352-70d4-4e53-aa35-783eb3884bef</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.ACCESSPOINTDIAG.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Access point link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Access point link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Access point link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApNam" desc="Name of access point to which this channel belongs; only needed if more than one access point and more than one physical channel exist.">
              <DAI name="setVal" desc="Access point name" sAddr="/VSG/SP/VisString255/+/dchg/+/Sys1.ACCESSPOINTDIAG.2.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/VSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82">
            <Private type="ABB_FunctionRefs">dd99f390-a07a-476c-acba-c782ea687c36,813bc35f-2f68-4024-b0e6-c6ea0899fa58,82ae998b-8cdf-4488-a408-fcc527a98bde,2357a500-ba51-4c0f-aec6-4312ddf5dceb,546e6917-6c9c-46c3-ae4d-40fe9f1bed0c,17e9a282-4d34-49d2-9d61-0d7c572af7ee,fd02d405-954d-4382-8688-ae9fbee7f646</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="S" lnClass="XCBR" inst="1" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00">
            <Private type="ABB_FunctionRefs">813bc35f-2f68-4024-b0e6-c6ea0899fa58</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.1.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.1.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.1.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.1.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED600_SMPPTRC_6dec610a91fb8191935002626ed0b8a6">
            <Private type="ABB_FunctionRefs">82ae998b-8cdf-4488-a408-fcc527a98bde</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.TRIP_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBCls" desc="Block circuit breaker reclosing">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPhsTr" desc="Single phase trip">
              <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TPhsTr" desc="Three phase trip">
              <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TwPhsTr" desc="Two phase trip">
              <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/FaultDirectionKind/App1.TRIP_C.1.OUT.14.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.9.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.15.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.10.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.16.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.11.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.17.Value,33,30" />
              <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.19.Value,140,13" />
              <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBRs" desc="Reset of circuit breaker blocking">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XCBR" inst="2" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00">
            <Private type="ABB_FunctionRefs">2357a500-ba51-4c0f-aec6-4312ddf5dceb</Private>
