            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.2.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.2.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.2.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.2.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.2.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.2.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.2.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.2.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="2" lnType="ABBIED600_SMPPTRC_6dec610a91fb8191935002626ed0b8a6">
            <Private type="ABB_FunctionRefs">546e6917-6c9c-46c3-ae4d-40fe9f1bed0c</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.TRIP_C.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.TRIP_C.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.TRIP_C.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBCls" desc="Block circuit breaker reclosing">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPhsTr" desc="Single phase trip">
              <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TPhsTr" desc="Three phase trip">
              <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TwPhsTr" desc="Two phase trip">
              <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.2.OUT.0.Value/dchg/+/App1.TRIP_C.2.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.2.OUT.0.Value/dchg/+/App1.TRIP_C.2.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.2.OUT.0.Value/dchg/+/App1.TRIP_C.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/FaultDirectionKind/App1.TRIP_C.2.OUT.14.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.9.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.2.OUT.15.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.10.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.2.OUT.16.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.11.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.2.OUT.17.Value,33,30" />
              <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.19.Value,140,13" />
              <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.2.OUT.18.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBRs" desc="Reset of circuit breaker blocking">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.2.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.TRIP_C.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.TRIP_C.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XCBR" inst="3" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00">
            <Private type="ABB_FunctionRefs">17e9a282-4d34-49d2-9d61-0d7c572af7ee</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.3.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.3.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.3.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.3.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.3.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.3.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="3" lnType="ABBIED600_SMPPTRC_6dec610a91fb8191935002626ed0b8a6">
            <Private type="ABB_FunctionRefs">fd02d405-954d-4382-8688-ae9fbee7f646</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.TRIP_C.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.TRIP_C.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.TRIP_C.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBCls" desc="Block circuit breaker reclosing">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPhsTr" desc="Single phase trip">
              <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TPhsTr" desc="Three phase trip">
              <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TwPhsTr" desc="Two phase trip">
              <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.3.OUT.0.Value/dchg/+/App1.TRIP_C.3.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.3.OUT.0.Value/dchg/+/App1.TRIP_C.3.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.3.OUT.0.Value/dchg/+/App1.TRIP_C.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/FaultDirectionKind/App1.TRIP_C.3.OUT.14.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.9.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.3.OUT.15.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.10.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.3.OUT.16.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.11.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.3.OUT.17.Value,33,30" />
              <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.19.Value,140,13" />
              <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.3.OUT.18.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBRs" desc="Reset of circuit breaker blocking">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.3.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.TRIP_C.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.TRIP_C.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82">
            <Private type="ABB_FunctionRefs">dd99f390-a07a-476c-acba-c782ea687c36,605aafb6-3a13-422c-8bce-3f9fbcdb78c1,abed4ee0-965e-487b-807f-e2562abf238d,2e9622a8-0f50-4fed-b016-c6329fddfc6d,c6a8e1e3-e301-4b0f-bacf-e11179b9c040,dc252177-1261-4e74-9934-1581f33db741,2fe709ec-1369-49a5-a0ea-2b9bdeabe6ed</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="REF" lnClass="PDIF" inst="1" lnType="ABBIED600_REFPDIF_821163c77d36dd8e26f28a15ac3691f6">
            <Private type="ABB_FunctionRefs">605aafb6-3a13-422c-8bce-3f9fbcdb78c1</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.REF.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App5.REF.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App5.REF.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IntlProZn" desc="Indication that a disturbance internally in protected zone has been detected">
              <DAI name="stVal" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.REF.1.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Quality/+/qchg/+/App5.REF.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Timestamp/+/none/+/App5.REF.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App5.REF.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App5.REF.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App5.REF.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App5.REF.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App5.REF.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App5.REF.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App5.REF.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App5.REF.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="REF" lnClass="PDIF" inst="2" lnType="ABBIED600_REFPDIF_821163c77d36dd8e26f28a15ac3691f6">
            <Private type="ABB_FunctionRefs">abed4ee0-965e-487b-807f-e2562abf238d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.REF.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.REF.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.REF.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.REF.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App5.REF.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App5.REF.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IntlProZn" desc="Indication that a disturbance internally in protected zone has been detected">
              <DAI name="stVal" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.REF.2.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.REF.2.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Quality/+/qchg/+/App5.REF.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Timestamp/+/none/+/App5.REF.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App5.REF.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App5.REF.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App5.REF.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App5.REF.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App5.REF.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App5.REF.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App5.REF.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App5.REF.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App5.REF.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App5.REF.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED600_LOVPTUV_5d219f034ef14a175f4ecc9ea2aa5bd4">
            <Private type="ABB_FunctionRefs">2e9622a8-0f50-4fed-b016-c6329fddfc6d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED600_CCRBRF_47d6d347c28fc0061cb9a3b08241d28e">
            <Private type="ABB_FunctionRefs">c6a8e1e3-e301-4b0f-bacf-e11179b9c040</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpEx" desc="If its ‘general’=true, breaker failure function has issued an &quot;external trip&quot;, to a circuit breaker other than the faulty one, to switch off the grid fault.">
              <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpIn" desc="If its ‘general’=true, breaker failure function has issued a bay &quot;internal trip&quot; (i.e., retrip), after a trip of a protection function to a (possibly faulty) breaker was not successful.">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="CC" lnClass="RBRF" inst="2" lnType="ABBIED600_CCRBRF_47d6d347c28fc0061cb9a3b08241d28e">
            <Private type="ABB_FunctionRefs">dc252177-1261-4e74-9934-1581f33db741</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpEx" desc="If its ‘general’=true, breaker failure function has issued an &quot;external trip&quot;, to a circuit breaker other than the faulty one, to switch off the grid fault.">
              <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpIn" desc="If its ‘general’=true, breaker failure function has issued a bay &quot;internal trip&quot; (i.e., retrip), after a trip of a protection function to a (possibly faulty) breaker was not successful.">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILUREFUNC_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="FUF" lnClass="SPVC" inst="1" lnType="ABBIED600_FUFSPVC_989c8d025b47c7ef9702464d4835f8e3">
            <Private type="ABB_FunctionRefs">2fe709ec-1369-49a5-a0ea-2b9bdeabe6ed</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="stVal" desc="Three-phase start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Three-phase start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Three-phase start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrRst" desc="Start of current and voltage controlled function">
              <DAI name="stVal" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FailVCirc" desc="Voltage circuit failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SigFailAlm" desc="Indication of signal failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="T2W_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_493381a680663bba0519ac24b974f300">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App5.DIFFCURRTRA3_B.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="T2W" lnClass="GAPC" inst="1" lnType="ABBIED600_T2WGAPC_0f3afd0df86db6f86543d824afca7588">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Alm1" desc="If true, alarm n is present.">
              <DAI name="stVal" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.41.Value,140,13" />
              <DAI name="q" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.41.Value,140,100" />
              <DAI name="t" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="T2W" lnClass="PDIF" inst="1" lnType="ABBIED600_T2WPDIF_fd37281d4a9005b3c2d93aa414421657">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from restrained differential protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from restrained differential protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from restrained differential protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ExProZn" desc="Indication that a disturbance external to protected zone has been detected">
              <DAI name="stVal" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.10.Value,140,13" />
              <DAI name="q" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.10.Value,140,100" />
              <DAI name="t" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IntlProZn" desc="Indication that a disturbance internally in protected zone has been detected">
              <DAI name="stVal" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.9.Value,140,13" />
              <DAI name="q" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.9.Value,140,100" />
              <DAI name="t" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="WavBlk" desc="Blocked by waveform evaluation">
              <DAI name="stVal" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.19.Value,140,13" />
              <DAI name="q" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.19.Value,140,100" />
              <DAI name="t" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.19.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="T2W" lnClass="PDIF" inst="2" lnType="ABBIED600_T2WPDIF_1b66edf81633b641e1cb443d94f7c2d3">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from unrestrained differential protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from unrestrained differential protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="Trip signal from unrestrained differential protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="T2W" lnClass="PDIF" inst="3" lnType="ABBIED600_T2WPDIF_3afb2fd4e46bf4d286260e8e12939843">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="T2W" lnClass="PDIF" inst="4" lnType="ABBIED600_T2WPDIF_921ed4c36178e720f13ac80e3e24bf72">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="T2W" lnClass="PHAR" inst="1" lnType="ABBIED600_T2WPHAR_d15038d44732514d2db0a5c61f831ba1">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common second harmonic block signal from any phase" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.11.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.11.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common second harmonic block signal from any phase" sAddr="/ACD/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.11.Value,140,100" />
              <DAI name="t" desc="Common second harmonic block signal from any phase" sAddr="/ACD/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="T2W" lnClass="PHAR" inst="2" lnType="ABBIED600_T2WPHAR_63ab4070accb06498260b7a7e60b55a0">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common fifth harmonic block signal from any phase" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.15.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common fifth harmonic block signal from any phase" sAddr="/ACD/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.15.Value,140,100" />
              <DAI name="t" desc="Common fifth harmonic block signal from any phase" sAddr="/ACD/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="T2W" lnClass="PTRC" inst="1" lnType="ABBIED600_T2WPTRC_7094d4b997377dd3742ce347a7d179ab">
            <Private type="ABB_FunctionRefs">3652966a-214e-46ba-bc00-f1099e463bbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General, common trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="General, common trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="General, common trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from any phase" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.5.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from any phase" sAddr="/ACD/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Common start signal from any phase" sAddr="/ACD/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c">
            <Private type="ABB_FunctionRefs">378eea7a-50a1-4f1b-bddb-cec490b9e416</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OC4_F.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237">
            <Private type="ABB_FunctionRefs">378eea7a-50a1-4f1b-bddb-cec490b9e416</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.31.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED600_PH3PTOC_9ed0aac3f5290bcb25859f0058057b70">
            <Private type="ABB_FunctionRefs">378eea7a-50a1-4f1b-bddb-cec490b9e416</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.35.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.34.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 1 in % of IBase, if I1&gt; is greater than I1&gt;Max then I1&gt; is set to I1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.86.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 1 in % of IBase, if I1&gt; is less than I1&gt;Min then I1&gt; is set to I1&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.85.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED600_PH3PTOC_0aa53c21052843e6f19558c3b635c2b9">
            <Private type="ABB_FunctionRefs">378eea7a-50a1-4f1b-bddb-cec490b9e416</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.36.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.21.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 2 in % of IBase, if I2&gt; is greater than I2&gt;Max then I2&gt; is set to I2&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.88.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 2 in % of IBase, if I2&gt; is less than I2&gt;Min then I2&gt; is set to I2&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.87.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED600_PH3PTOC_88ea82d76d25ecb8e4fea8e18aa75dc9">
            <Private type="ABB_FunctionRefs">378eea7a-50a1-4f1b-bddb-cec490b9e416</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.38.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.38.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 3 in % of IBase, if I3&gt; is greater than I3&gt;Max then I3&gt; is set to I3&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.90.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 3 in % of IBase, if I3&gt; is less than I3&gt;Min then I3&gt; is set to I3&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.89.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED600_PH3PTOC_4baa390cd70704d34a7a92db34e735e4">
            <Private type="ABB_FunctionRefs">378eea7a-50a1-4f1b-bddb-cec490b9e416</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.40.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.55.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 4 in % of IBase, if I4&gt; is greater than I4&gt;Max then I4&gt; is set to I4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.92.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 4 in % of IBase, if I4&gt; is less than I4&gt;Min then I4&gt; is set to I4&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.91.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818">
            <Private type="ABB_FunctionRefs">378eea7a-50a1-4f1b-bddb-cec490b9e416</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.1.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.1.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.1.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_2">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c">
            <Private type="ABB_FunctionRefs">fdf4f8f4-daaf-46a7-92be-318685235039</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OC4_F.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237">
            <Private type="ABB_FunctionRefs">fdf4f8f4-daaf-46a7-92be-318685235039</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.31.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED600_PH3PTOC_9ed0aac3f5290bcb25859f0058057b70">
            <Private type="ABB_FunctionRefs">fdf4f8f4-daaf-46a7-92be-318685235039</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.35.Value/dchg/+/App2.OC4_F.2.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.35.Value/dchg/+/App2.OC4_F.2.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.35.Value/dchg/+/App2.OC4_F.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.35.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.34.Value/dchg/+/App2.OC4_F.2.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.34.Value/dchg/+/App2.OC4_F.2.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.34.Value/dchg/+/App2.OC4_F.2.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.34.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 1 in % of IBase, if I1&gt; is greater than I1&gt;Max then I1&gt; is set to I1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.86.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 1 in % of IBase, if I1&gt; is less than I1&gt;Min then I1&gt; is set to I1&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.85.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED600_PH3PTOC_0aa53c21052843e6f19558c3b635c2b9">
            <Private type="ABB_FunctionRefs">fdf4f8f4-daaf-46a7-92be-318685235039</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.37.Value/dchg/+/App2.OC4_F.2.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.37.Value/dchg/+/App2.OC4_F.2.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.37.Value/dchg/+/App2.OC4_F.2.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.36.Value/dchg/+/App2.OC4_F.2.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.36.Value/dchg/+/App2.OC4_F.2.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.36.Value/dchg/+/App2.OC4_F.2.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.36.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.21.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 2 in % of IBase, if I2&gt; is greater than I2&gt;Max then I2&gt; is set to I2&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.88.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 2 in % of IBase, if I2&gt; is less than I2&gt;Min then I2&gt; is set to I2&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.87.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED600_PH3PTOC_88ea82d76d25ecb8e4fea8e18aa75dc9">
            <Private type="ABB_FunctionRefs">fdf4f8f4-daaf-46a7-92be-318685235039</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.39.Value/dchg/+/App2.OC4_F.2.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.39.Value/dchg/+/App2.OC4_F.2.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.39.Value/dchg/+/App2.OC4_F.2.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.38.Value/dchg/+/App2.OC4_F.2.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.38.Value/dchg/+/App2.OC4_F.2.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.38.Value/dchg/+/App2.OC4_F.2.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.38.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.38.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 3 in % of IBase, if I3&gt; is greater than I3&gt;Max then I3&gt; is set to I3&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.90.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 3 in % of IBase, if I3&gt; is less than I3&gt;Min then I3&gt; is set to I3&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.89.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED600_PH3PTOC_4baa390cd70704d34a7a92db34e735e4">
            <Private type="ABB_FunctionRefs">fdf4f8f4-daaf-46a7-92be-318685235039</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.41.Value/dchg/+/App2.OC4_F.2.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.41.Value/dchg/+/App2.OC4_F.2.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.41.Value/dchg/+/App2.OC4_F.2.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.40.Value/dchg/+/App2.OC4_F.2.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.40.Value/dchg/+/App2.OC4_F.2.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.40.Value/dchg/+/App2.OC4_F.2.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.40.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.55.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 4 in % of IBase, if I4&gt; is greater than I4&gt;Max then I4&gt; is set to I4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.92.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 4 in % of IBase, if I4&gt; is less than I4&gt;Min then I4&gt; is set to I4&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.91.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818">
            <Private type="ABB_FunctionRefs">fdf4f8f4-daaf-46a7-92be-318685235039</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.33.Value/dchg/+/App2.OC4_F.2.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.33.Value/dchg/+/App2.OC4_F.2.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.33.Value/dchg/+/App2.OC4_F.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.32.Value/dchg/+/App2.OC4_F.2.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.2.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.32.Value/dchg/+/App2.OC4_F.2.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.2.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.32.Value/dchg/+/App2.OC4_F.2.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.2.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.EF4_G.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED600_EF4PTRC_a731fab7f25e24082b9f506a82597161">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="If its ‘general’=true, its direction is available in its ‘dirGeneral'.">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/-1/dchg/FaultDirectionKind/App2.EF4_G.1.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.14.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED600_PH1PTOC_aefed83b97afbdd9f3dea635f346a6b4">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 1 in % of IBase, if IN1&gt; is greater than IN1&gt;Max then IN1&gt; is set to IN1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.101.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 1 in % of IBase, if IN1&gt; is less than IN1&gt;Min then IN1&gt; is set to IN1&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.100.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED600_PH1PTOC_5d616379cfcf151f0b407b3be3c48555">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.2.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.20.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 2 in % of IBase, if IN2&gt; is greater than IN2&gt;Max then IN2&gt; is set to IN2&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.103.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 2 in % of IBase, if IN2&gt; is less than IN2&gt;Min then IN2&gt; is set to IN2&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.102.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED600_PH1PTOC_a3f2a7cdb0e175c1b3903f8394637765">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.4.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.37.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 3 in % of IBase, if IN3&gt; is greater than IN3&gt;Max then IN3&gt; is set to IN3&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.105.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 3 in % of IBase, if IN3&gt; is less than IN3&gt;Min then IN3&gt; is set to IN3&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.104.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED600_PH1PTOC_d01c8539645a8990af9124d14ead2528">
            <Private type="ABB_FunctionRefs">8638c46c-f999-4966-958f-c206267d1bed</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.6.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.54.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 4 in % of IBase, if IN4&gt; is greater than IN4&gt;Max then IN4&gt; is set to IN4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.107.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 4 in % of IBase, if IN4&gt; is less than IN4&gt;Min then IN4&gt; is set to IN4&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.106.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_2">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.EF4_G.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED600_EF4PTRC_a731fab7f25e24082b9f506a82597161">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="If its ‘general’=true, its direction is available in its ‘dirGeneral'.">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/-1/dchg/FaultDirectionKind/App2.EF4_G.2.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.14.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED600_PH1PTOC_aefed83b97afbdd9f3dea635f346a6b4">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 1 in % of IBase, if IN1&gt; is greater than IN1&gt;Max then IN1&gt; is set to IN1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.101.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 1 in % of IBase, if IN1&gt; is less than IN1&gt;Min then IN1&gt; is set to IN1&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.100.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED600_PH1PTOC_5d616379cfcf151f0b407b3be3c48555">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.2.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.20.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 2 in % of IBase, if IN2&gt; is greater than IN2&gt;Max then IN2&gt; is set to IN2&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.103.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 2 in % of IBase, if IN2&gt; is less than IN2&gt;Min then IN2&gt; is set to IN2&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.102.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED600_PH1PTOC_a3f2a7cdb0e175c1b3903f8394637765">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.4.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.37.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 3 in % of IBase, if IN3&gt; is greater than IN3&gt;Max then IN3&gt; is set to IN3&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.105.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 3 in % of IBase, if IN3&gt; is less than IN3&gt;Min then IN3&gt; is set to IN3&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.104.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED600_PH1PTOC_d01c8539645a8990af9124d14ead2528">
            <Private type="ABB_FunctionRefs">e44c7e2e-cde3-451d-9609-70cf588f9181</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.6.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.54.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 4 in % of IBase, if IN4&gt; is greater than IN4&gt;Max then IN4&gt; is set to IN4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.107.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 4 in % of IBase, if IN4&gt; is less than IN4&gt;Min then IN4&gt; is set to IN4&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.106.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ROV2_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168">
            <Private type="ABB_FunctionRefs">9fe305e0-7727-4e59-bcb4-4331c1c90d61</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED600_PH1PTRC_b791b0aa793e9e3fb38638e30aa6d442">
            <Private type="ABB_FunctionRefs">9fe305e0-7727-4e59-bcb4-4331c1c90d61</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.5.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.5.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="ROV2" lnClass="PTOV" inst="1" lnType="ABBIED600_ROV2PTOV_aba84b85faf6ae486adc2e86ab898e7f">
            <Private type="ABB_FunctionRefs">9fe305e0-7727-4e59-bcb4-4331c1c90d61</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="ROV2" lnClass="PTOV" inst="2" lnType="ABBIED600_ROV2PTOV_6f518feb401343f6e667a64aa86ff434">
            <Private type="ABB_FunctionRefs">9fe305e0-7727-4e59-bcb4-4331c1c90d61</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.2.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTONEPHTWOSTEP_A.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ABBIED600_LLN0_907a10ae8686f194adad47214056b46a" lnClass="LLN0">
      <DO name="NamPlt" type="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Health" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Mod" type="ABBIED600_ENC_6080605f5b24c5d4d9a05a398a835523" />
    </LNodeType>
    <LNodeType id="ABBIED600_AGSAL_4a1f66d21afaacd8584464eb009b05a8" lnClass="GSAL">
      <DO name="AcsCtlFail" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="AuthFail" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Ina" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="SvcViol" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="NumCntRs" type="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" />
      <DO name="OpCntRs" type="ABBIED600_INC_64309fc96ec4045e53e20dde5c7741dd" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_07a7cf7284bd75c758540bb73d84bcd2" />
      <DO name="GrRef" type="ABBIED600_ORG_4ceed5f530e8ad6242945277ed4ec9f2" />
    </LNodeType>
    <LNodeType id="ABBIED600_DRPRDRE_cb46917a82873a9e8fb3d2429b53adfd" lnClass="RDRE">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="FltNum" type="ABBIED600_INS_0b8b0416807b6b07f5f36ae1b1013bc5" />
      <DO name="RcdMade" type="ABBIED600_SPS_af366de37013fb782286c67726223d0a" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LPHD_d3f45c24108b5d8cc8fe65a4e2482de6" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_DPL_98f5921d1a20a817ee200f4d8d40344a" />
      <DO name="Proxy" type="ABBIED600_SPS_af177fb3328a0515c307e49b77a0c30b" />
      <DO name="PhyHealth" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Sim" type="ABBIED600_SPC_58c0a75d936931ca1ad4f5c0bf1d790b" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTRK_4f97699451c93d60fed19803e55f4992" lnClass="LTRK">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="ApcFTrk" type="ABBIED600_CTSAnalogueValueCtlF_a5a8d9b5249ce2dd30cc9e237ff6e62d" />
      <DO name="ApcIntTrk" type="ABBIED600_CTSAnalogueValueCtlInt_3c62c65a1aff41213678a4432afd78da" />
      <DO name="BacTrk" type="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" />
      <DO name="BrcbTrk" type="ABBIED600_BTS_32dbec67f6b94553dd4aecff4b0e81e8" />
      <DO name="BscTrk" type="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" />
      <DO name="DpcTrk" type="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" />
      <DO name="GenTrk" type="ABBIED600_CST_10c9c003d2cb19baf4ed636687f8ae59" />
      <DO name="GocbTrk" type="ABBIED600_GTS_75b90bef818b3181a2307430ebbd85fb" />
      <DO name="IncTrk" type="ABBIED600_CTSINT32_ec1388c4f2d4bcbf08f3ae58783152ca" />
      <DO name="IscTrk" type="ABBIED600_CTSINT8_a59f403bba129a9806a6a542aaa4e058" />
      <DO name="LocbTrk" type="ABBIED600_LTS_8ec75fe513dc5319689f96fcd856d6a4" />
      <DO name="SgcbTrk" type="ABBIED600_STS_7f54e1187e76e77b15313bb60d366d90" />
      <DO name="SpcTrk" type="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" />
      <DO name="UrcbTrk" type="ABBIED600_UTS_b0b9dc6fb971259fc73f04f798b1fbaa" />
      <DO name="EncTrk1" type="ABBIED600_CTSEnum_8849a55a3ff8beb8be795ca79e4d58aa" />
      <DO name="EncTrk2" type="ABBIED600_CTSEnum_8b158ed4403364e9f6e9220d3d096bac" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTMS_bd4d57005e68732921b821abb2521daf" lnClass="LTMS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="TmSrc" type="ABBIED600_VSS_ed97356abf52b60bf6c52b3717e9c6ed" />
      <DO name="TmChSt1" type="ABBIED600_SPS_419f70be87c3084e0afd60308da94af7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCHLCCH_ee175f26a1a65ba1d8d43751be91dafc" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="ChLiv" type="ABBIED600_SPS_162debd45399e2de0f92c6711c9d37b9" />
      <DO name="ApNam" type="ABBIED600_VSG_7d53d6e3f140c18b594d1e48d407ee5f" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTIM_96abbecd2f725f2d665dafd069174ce0" lnClass="LTIM">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="TmDT" type="ABBIED600_SPS_15eb5daeee3d5209a2364ac77bed97c0" />
      <DO name="TmOfsTmm" type="ABBIED600_ING_714c9c183239f6d463c6d3227854e6aa" />
      <DO name="TmUseDT" type="ABBIED600_SPG_c51aece417ef15767006fd9cf52515ec" />
      <DO name="TmChgDT" type="ABBIED600_TSG_3279aaecef0b97425d11b3a7b11080e1" />
      <DO name="TmChgST" type="ABBIED600_TSG_b02ee1eea1303c806d51a0f8a1e73d7c" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_8c9a1c40e29fd053b4321c98fda8c056" lnClass="LLN0">
      <DO name="NamPlt" type="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Health" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Mod" type="ABBIED600_ENC_5d8d324665ca3109bc0c569e6001d027" />
    </LNodeType>
    <LNodeType id="ABBIED600_TMAGAPC_b313adc102d1dcc7a0369f57fd976b54" lnClass="GAPC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Ind1" type="ABBIED600_SPS_66c8c08916628d39ee4ce8f290608dfa" />
      <DO name="Ind2" type="ABBIED600_SPS_d1fd59566c977184f7e5a30a4c494fa6" />
      <DO name="Ind3" type="ABBIED600_SPS_0426c51d268def2f9b4af325cfb22b39" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SSIMG_572fc47f811a08feb361ae504c69a35a" lnClass="SIMG">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="InsAlm" type="ABBIED600_SPS_91c2d122a4fb5980df4a13620005ff6c" />
      <DO name="InsBlk" type="ABBIED600_SPS_603bf4672f63760261ef33119c4c2f78" />
      <DO name="PresAlm" type="ABBIED600_SPS_4416a5c7874862aa7aeb141d4abe7577" />
      <DO name="TmpAlm" type="ABBIED600_SPS_bd49d3ba825102e7b451b81805d79ea5" />
      <DO name="Pres" type="ABBIED600_MV_658a73551fde5ac329b8f8c1dbf1358c" />
      <DO name="Tmp" type="ABBIED600_MV_9566aa1c117117662df776cf54ba889b" />
      <DO name="BlkRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SSIML_27e441fe0ab8063ded025571657e2b44" lnClass="SIML">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="InsAlm" type="ABBIED600_SPS_72b7b4630ba40f2f03cabd7795b0ea07" />
      <DO name="InsBlk" type="ABBIED600_SPS_f7ec95b19f14f3cb2c3593734e454c31" />
      <DO name="TmpAlm" type="ABBIED600_SPS_bd49d3ba825102e7b451b81805d79ea5" />
      <DO name="Pres" type="ABBIED600_MV_c8cca3f78e381e3761e43a1c3e6cffac" />
      <DO name="Tmp" type="ABBIED600_MV_9566aa1c117117662df776cf54ba889b" />
      <DO name="BlkClsRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="A" type="ABBIED600_WYE_b052c4a7647885d159393eaf5f321bbe" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMSQI_d6c640347b6b019c5946d2c375c350cb" lnClass="MSQI">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="SeqA" type="ABBIED600_SEQ_7aab5773be8247b5b1ffacbaf42dac00" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CVMMXN_2010354fd2de3936c1e821e2d061c9d9" lnClass="MMXN">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Amp" type="ABBIED600_MV_572d28e92743c205456a6b7cf40754df" />
      <DO name="Hz" type="ABBIED600_MV_fd02dc504df7d75c72eba9dfc1786da6" />
      <DO name="PwrFact" type="ABBIED600_MV_4f2a30003276f70b02ae2617a5bca2d3" />
      <DO name="Watt" type="ABBIED600_MV_a38e81ddae7322c661c33283e046f09b" />
      <DO name="Vol" type="ABBIED600_MV_8e11a852bceaa2bd89e3c189bad031b1" />
      <DO name="VolAmp" type="ABBIED600_MV_c23461891f2f63edcb33e2daffab064f" />
      <DO name="VolAmpr" type="ABBIED600_MV_301765530104cab500c2567d63746e06" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="PPV" type="ABBIED600_DEL_bbb998696355afd8f4e2920613b98a0d" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VNMMXU_33e5e74f2aa59fcb777d0e37649d4b73" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="PhV" type="ABBIED600_WYE_1fbce0d9c83494ca765c572cff411e28" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMSQI_aef69f6c83b6f60a49c83eb5ff23a68e" lnClass="MSQI">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="SeqV" type="ABBIED600_SEQ_2ac58b0f0813703db3f1463b2ca40a8f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ETPMMTR_5bacc790bb9da6f08b1316d66f9a3ee8" lnClass="MMTR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="DmdVArh" type="ABBIED600_BCR_8d109bc0aa74537b618815a5b8f0df9a" />
      <DO name="DmdWh" type="ABBIED600_BCR_f903c1b26370a30b4842b68b852dd4b5" />
      <DO name="SupVArh" type="ABBIED600_BCR_258e0c78d8be753953282bd57db99188" />
      <DO name="SupWh" type="ABBIED600_BCR_99c2ad873afc42a05a8412bcb3bafaa7" />
      <DO name="EnValRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="MaxValRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_72fd09adeaf539ecf9cc0745ac469df1" />
    </LNodeType>
    <LNodeType id="ABBIED600_SP16GAPC_09b277fe7f76e61781be6f7d1c89a1eb" lnClass="GAPC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Ind1" type="ABBIED600_SPS_271f968bb7c3c8ef51d0793d2faf445b" />
      <DO name="Ind2" type="ABBIED600_SPS_d7636c13b62b832c6aa30d6b01d75081" />
      <DO name="Ind3" type="ABBIED600_SPS_d2b0a4cc67e45d141e91932b4e50a6db" />
      <DO name="Ind4" type="ABBIED600_SPS_6e0450c87b9b6e9d9c2159684c3ec329" />
      <DO name="Ind5" type="ABBIED600_SPS_294f6942ed41d653b988c46bcaf1615f" />
      <DO name="Ind6" type="ABBIED600_SPS_b9db1d6a8d0d1a3660520db7c8e92c84" />
      <DO name="Ind7" type="ABBIED600_SPS_9773f723189aa3a3589eddde25fc87bb" />
      <DO name="Ind8" type="ABBIED600_SPS_9648d131db9e8e30fffc98f40d513a8d" />
      <DO name="Ind9" type="ABBIED600_SPS_fd6677c28e0ccb9c8e92b443c966c64c" />
      <DO name="Ind10" type="ABBIED600_SPS_6d00936a343027fc9bfa7aa125deb0d9" />
      <DO name="Ind11" type="ABBIED600_SPS_fa06efaa1f70239d9f5854f14a1d1b4c" />
      <DO name="Ind12" type="ABBIED600_SPS_e75909af3f00d4f7d89f46d0cd149347" />
      <DO name="Ind13" type="ABBIED600_SPS_8fc83294599461e9ef28b35f43b2d77d" />
      <DO name="Ind14" type="ABBIED600_SPS_a409b5a625d2aca32bfbae500dbe19bd" />
      <DO name="Ind15" type="ABBIED600_SPS_487a8cfde896fb8734bd302270069ff9" />
      <DO name="Ind16" type="ABBIED600_SPS_64dfd7ddc186b655a13693cf848652cb" />
      <DO name="Mod" type="ABBIED600_ENC_32979c02d9dba04961a4ccc446cb1d8c" />
    </LNodeType>
    <LNodeType id="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00" lnClass="XCBR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Loc" type="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" />
      <DO name="LocKey" type="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" />
      <DO name="OpCnt" type="ABBIED600_INS_1cd90faef8ffe38f564b9f448041d346" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="CBOpCap" type="ABBIED600_ENS_2a4a6a0baa3a825ce1d47f0a817698c5" />
      <DO name="EEHealth" type="ABBIED600_ENS_dfa3dd9d0cb523ec0b939d1a7973fb40" />
      <DO name="BlkCls" type="ABBIED600_SPC_cc9b08c702af959e5a803adb28608e05" />
      <DO name="BlkOpn" type="ABBIED600_SPC_1baafb1fb4397e8967569ff021fba2eb" />
      <DO name="Pos" type="ABBIED600_DPC_4efd259046da3bfb706a5ca609265c70" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SMPPTRC_6dec610a91fb8191935002626ed0b8a6" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="BlkCBCls" type="ABBIED600_SPS_f31c32b89152c73e089df24fe16f0697" />
      <DO name="SPhsTr" type="ABBIED600_SPS_f5446df29008a8b50caf116cb52366c9" />
      <DO name="TPhsTr" type="ABBIED600_SPS_2a14bb58374af4b59c85b111db0acc13" />
      <DO name="TwPhsTr" type="ABBIED600_SPS_2de26b128b1ffbcff9e8244e521099f7" />
      <DO name="Op" type="ABBIED600_ACT_b381e3e8669890d1b8effcf3d83c6746" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_65f3788538709eb9e6bc3c8c950a85f3" />
      <DO name="BlkCBRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_REFPDIF_821163c77d36dd8e26f28a15ac3691f6" lnClass="PDIF">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_85c916056a68d09371990013ee282f8d" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="IntlProZn" type="ABBIED600_SPS_0d44003bebc2e03e18ae34c1abc31ba1" />
      <DO name="Str" type="ABBIED600_ACD_e2096ab506e859c8ec761ebb9ef21f31" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LOVPTUV_5d219f034ef14a175f4ecc9ea2aa5bd4" lnClass="PTUV">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Str" type="ABBIED600_ACD_c8a1a7008e0ea0d6d9e5adc8216d0928" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CCRBRF_47d6d347c28fc0061cb9a3b08241d28e" lnClass="RBRF">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="OpEx" type="ABBIED600_ACT_9d9ad19ad36cbc56ecac046a344820f3" transient="true" />
      <DO name="OpIn" type="ABBIED600_ACT_2da6ec273c31064da3728fba9c83130e" transient="true" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_FUFSPVC_989c8d025b47c7ef9702464d4835f8e3" lnClass="SPVC">
      <DO name="NamPlt" type="ABBIED600_LPL_510cfc28de33e2bbc97dd7ffa3e65faa" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Str3Ph" type="ABBIED600_SPS_7d400dedc97c4acfa9e6220c92b49c26" />
      <DO name="StrRst" type="ABBIED600_SPS_e3019ff2e92bf4a6d8641fc6a35a8119" />
      <DO name="FailVCirc" type="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" />
      <DO name="SigFailAlm" type="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_493381a680663bba0519ac24b974f300" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WGAPC_0f3afd0df86db6f86543d824afca7588" lnClass="GAPC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Alm1" type="ABBIED600_SPS_adf45f838cb712023133d98bd60d5103" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_fd37281d4a9005b3c2d93aa414421657" lnClass="PDIF">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_6e25a946e54afe020ee1cc6e90ef3390" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="ExProZn" type="ABBIED600_SPS_9b1537e1802c4cb79c8e2574035b20f8" />
      <DO name="IntlProZn" type="ABBIED600_SPS_9daf774ac8e0d30e186d988c81a770a5" />
      <DO name="WavBlk" type="ABBIED600_SPS_1a10495ddfd720204526154d12505149" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_1b66edf81633b641e1cb443d94f7c2d3" lnClass="PDIF">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_a62bb91dec450b24e3aa3fb54f69ce59" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_3afb2fd4e46bf4d286260e8e12939843" lnClass="PDIF">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_1c0d882e9c721d0ab84aa2da4fdb7ef8" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_921ed4c36178e720f13ac80e3e24bf72" lnClass="PDIF">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_a3c08a8822f9d7abcba24cfe5665a3a5" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPHAR_d15038d44732514d2db0a5c61f831ba1" lnClass="PHAR">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Str" type="ABBIED600_ACD_a9b255757ebb038ab4c2078a6fc6aba2" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPHAR_63ab4070accb06498260b7a7e60b55a0" lnClass="PHAR">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Str" type="ABBIED600_ACD_bf8e0fab4baa63e11f2b2bb223eafa52" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPTRC_7094d4b997377dd3742ce347a7d179ab" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_aed6672317996a22a1b5034ad3f6a832" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_619a2193eab841a32f3b24e25c1b866d" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237" lnClass="PHAR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Str" type="ABBIED600_ACD_6cdbe2d91d6c2c5cfc2ce032a514fb0e" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_9ed0aac3f5290bcb25859f0058057b70" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_598f6570502df591c0ee798a93dcb4c2" />
      <DO name="StrValMax" type="ABBIED600_ASG_665a9de8c7b3bfada0ade051898c53a1" />
      <DO name="StrValMin" type="ABBIED600_ASG_50747bf72f52e6d901b558c7522106d8" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_0aa53c21052843e6f19558c3b635c2b9" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_f19d31ad65c9ba77e9d445c053e72ae3" />
      <DO name="StrValMax" type="ABBIED600_ASG_99b757bff7123ef272c954cb58d8c89b" />
      <DO name="StrValMin" type="ABBIED600_ASG_c0fae09308b53e30c5054bcf0883c162" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_88ea82d76d25ecb8e4fea8e18aa75dc9" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_aa41280737532a97f368c506f3fa2a7b" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_dcbeb8079243e3435561ecfb5b64cd27" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_54cb3c308d4a1323038f3562ec149c75" />
      <DO name="StrValMax" type="ABBIED600_ASG_dec135a347e674f27e4b4e0e40dc98f0" />
      <DO name="StrValMin" type="ABBIED600_ASG_804aadc0d0e69f118f909b603058c6c7" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_4baa390cd70704d34a7a92db34e735e4" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_ede16bf182ec42391e65935c5638ba14" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_f438fe9fb880c0db365f1e694d68a8e7" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_664f12ecbb23e40216ed243969a38d7b" />
      <DO name="StrValMax" type="ABBIED600_ASG_36824bf6810e3be402b248881a6a4140" />
      <DO name="StrValMin" type="ABBIED600_ASG_6bd5b4ab95c4406a45c7d8fbdeae87f9" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_464acc50035cd91a2bd9b5866d774f12" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_84e0432453de376eb1cbe1bc8075cfff" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4PTRC_a731fab7f25e24082b9f506a82597161" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_90007a625c553087ccbcd7fb72d088f3" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Str" type="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3" lnClass="RDIR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Dir" type="ABBIED600_ACD_c39bdb6fa127d76f8bac1d42d2560ac5" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86" lnClass="PHAR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Str" type="ABBIED600_ACD_30a2a5f819bdd57632853dc7b2f3ee93" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_aefed83b97afbdd9f3dea635f346a6b4" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_cde7067b6139df90f13f35f409f05229" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_65603712b359756954dae3fc8cc368f4" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_ac96dae31d34b3ab9f8551fd0e874de5" />
      <DO name="StrValMax" type="ABBIED600_ASG_890c9278c96794616ce504b58aa7524a" />
      <DO name="StrValMin" type="ABBIED600_ASG_d5978d3acae873f13d7045cd2fd03bef" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_5d616379cfcf151f0b407b3be3c48555" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_ab28a3ed1053d19e908f3f6b4ac80da8" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_c11564fb33d2cd8c75c83fae07097079" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_59b7ff9c22397a2d23e5dc0b82027fa3" />
      <DO name="StrValMax" type="ABBIED600_ASG_ae3191cb8a3f40a7c19eaf1ef6813fa1" />
      <DO name="StrValMin" type="ABBIED600_ASG_b309c9ac6fc953391df420d69c5e37b7" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_a3f2a7cdb0e175c1b3903f8394637765" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_1e5581c62f6620885cfffe95a7a72283" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_d7af680f11a23a9ebae9a7c14fa9ae7c" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_7aee03334a44a59cfec6f182730031aa" />
      <DO name="StrValMax" type="ABBIED600_ASG_94c622139598cff1e4b2641b84934903" />
      <DO name="StrValMin" type="ABBIED600_ASG_916fe70d172b11932b30303530230e5b" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_d01c8539645a8990af9124d14ead2528" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_334b300142b04aea8cd73db47c8def86" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_8ba73d051be13c1c30ed286c3193a99e" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_cfec1b6f9f840bdb16d7b65e90b58f2b" />
      <DO name="StrValMax" type="ABBIED600_ASG_540df2c2934910cf3cde12ce62a6422a" />
      <DO name="StrValMin" type="ABBIED600_ASG_b1399840853965ac400fd34af7e0b7a7" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTRC_b791b0aa793e9e3fb38638e30aa6d442" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" />
    </LNodeType>
    <LNodeType id="ABBIED600_ROV2PTOV_aba84b85faf6ae486adc2e86ab898e7f" lnClass="PTOV">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Str" type="ABBIED600_ACD_02f477231ad5c46faea836314fd807eb" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_232c4bbfad9195d48bf8113ae301c462" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED600_ROV2PTOV_6f518feb401343f6e667a64aa86ff434" lnClass="PTOV">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Str" type="ABBIED600_ACD_bb72ba929cdeafd088a58d792dd78496" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_ccbc5fb1e3fc3039cffec5064ce713be" transient="true" />
    </LNodeType>
    <DOType id="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="HealthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Physical health</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_6080605f5b24c5d4d9a05a398a835523" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" cdc="SEC">
      <DA name="cnt" bType="INT32U" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" sAddr="-1,-1,-1" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addr" bType="Octet64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addInfo" bType="VisString64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INC_64309fc96ec4045e53e20dde5c7741dd" cdc="INC">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ENS_07a7cf7284bd75c758540bb73d84bcd2" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ORG_4ceed5f530e8ad6242945277ed4ec9f2" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@LD0</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_0b8b0416807b6b07f5f36ae1b1013bc5" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Disturbance fault number</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_af366de37013fb782286c67726223d0a" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Disturbance recording made</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_DPL_98f5921d1a20a817ee200f4d8d40344a" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_af177fb3328a0515c307e49b77a0c30b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_58c0a75d936931ca1ad4f5c0bf1d790b" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>GOOSE simulation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_CTSAnalogueValueCtlF_a5a8d9b5249ce2dd30cc9e237ff6e62d" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSAnalogueValueCtlInt_3c62c65a1aff41213678a4432afd78da" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Tcmd" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BTS_32dbec67f6b94553dd4aecff4b0e81e8" cdc="BTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="purgeBuf" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="entryID" bType="EntryID" sAddr="-1,-1,-1" fc="SR" />
      <DA name="timeOfEntry" bType="EntryTime" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CST_10c9c003d2cb19baf4ed636687f8ae59" cdc="CST">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_GTS_75b90bef818b3181a2307430ebbd85fb" cdc="GTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ndsCom" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="dstAddress" bType="PhyComAddr" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSINT32_ec1388c4f2d4bcbf08f3ae58783152ca" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSINT8_a59f403bba129a9806a6a542aaa4e058" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT8" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_LTS_8ec75fe513dc5319689f96fcd856d6a4" cdc="LTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="logEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="logRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_STS_7f54e1187e76e77b15313bb60d366d90" cdc="STS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="numOfSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="actSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="editSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="lActTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resvTms" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_UTS_b0b9dc6fb971259fc73f04f798b1fbaa" cdc="UTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resv" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSEnum_8849a55a3ff8beb8be795ca79e4d58aa" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSEnum_8b158ed4403364e9f6e9220d3d096bac" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_VSS_ed97356abf52b60bf6c52b3717e9c6ed" cdc="VSS">
      <DA name="stVal" bType="VisString255" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Time source</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_419f70be87c3084e0afd60308da94af7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Time synchronized</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_162debd45399e2de0f92c6711c9d37b9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Access point link status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_VSG_7d53d6e3f140c18b594d1e48d407ee5f" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Access point name</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_15eb5daeee3d5209a2364ac77bed97c0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>DST active</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ING_714c9c183239f6d463c6d3227854e6aa" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Timezone in minutes</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPG_c51aece417ef15767006fd9cf52515ec" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>DST usage</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_TSG_3279aaecef0b97425d11b3a7b11080e1" cdc="TSG">
      <DA name="setTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Next DST start time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_TSG_b02ee1eea1303c806d51a0f8a1e73d7c" cdc="TSG">
      <DA name="setTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Next DST end time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_5d8d324665ca3109bc0c569e6001d027" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_66c8c08916628d39ee4ce8f290608dfa" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function betweeen inputs 1 to 16</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_d1fd59566c977184f7e5a30a4c494fa6" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function between inputs 17 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_0426c51d268def2f9b4af325cfb22b39" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function between inputs 1 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_91c2d122a4fb5980df4a13620005ff6c" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure below alarm level or temperature above alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_603bf4672f63760261ef33119c4c2f78" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure below lockout level or temperature above lockout level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_4416a5c7874862aa7aeb141d4abe7577" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure below alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_bd49d3ba825102e7b451b81805d79ea5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Temperature above alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_658a73551fde5ac329b8f8c1dbf1358c" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure service value </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_9566aa1c117117662df776cf54ba889b" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Temperature of the insulation medium</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" cdc="SPC">
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPS_72b7b4630ba40f2f03cabd7795b0ea07" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Level below alarm level or temperature above alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f7ec95b19f14f3cb2c3593734e454c31" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Level below lockout level or temperature above lockout level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_c8cca3f78e381e3761e43a1c3e6cffac" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Level service value </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_WYE_b052c4a7647885d159393eaf5f321bbe" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_CMV_6131a1dc85946dfa1fa58f75f87043b1" />
      <SDO name="phsB" type="ABBIED600_CMV_bc1c6dd4abac1629a765302c9fe02f29" />
      <SDO name="phsC" type="ABBIED600_CMV_09d84793044453a5026d6c128cd64cf0" />
    </DOType>
    <DOType id="ABBIED600_CMV_6131a1dc85946dfa1fa58f75f87043b1" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IL1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_bc1c6dd4abac1629a765302c9fe02f29" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IL2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_09d84793044453a5026d6c128cd64cf0" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IL3 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEQ_7aab5773be8247b5b1ffacbaf42dac00" cdc="SEQ">
      <SDO name="c1" type="ABBIED600_CMV_e3ff2b7b18c794bec7499370125a8a79" />
      <SDO name="c2" type="ABBIED600_CMV_25ecf1cdddf411e28cfe6827d8584ad4" />
      <SDO name="c3" type="ABBIED600_CMV_738fa8d2fae9fa1960cf0a7054e5e602" />
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="SequenceKind" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_e3ff2b7b18c794bec7499370125a8a79" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>I1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_25ecf1cdddf411e28cfe6827d8584ad4" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>I2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_738fa8d2fae9fa1960cf0a7054e5e602" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>3I0 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_572d28e92743c205456a6b7cf40754df" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated current magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_fd02dc504df7d75c72eba9dfc1786da6" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_d94b62132e39bbe75c95b124fd746dd8" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>System frequency magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_4f2a30003276f70b02ae2617a5bca2d3" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Power Factor magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_a38e81ddae7322c661c33283e046f09b" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_d9af50493a23e495fea4195b2770715c" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Active Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_8e11a852bceaa2bd89e3c189bad031b1" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated voltage magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_c23461891f2f63edcb33e2daffab064f" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_21d8bbeeacacf8e6b2449374dc62e5dc" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Apparent Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_301765530104cab500c2567d63746e06" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_b20de223259c75f9bca36ff61f7f7ba2" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reactive Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_DEL_bbb998696355afd8f4e2920613b98a0d" cdc="DEL">
      <SDO name="phsAB" type="ABBIED600_CMV_acbe365bceff538209f9ec41a0529651" />
      <SDO name="phsBC" type="ABBIED600_CMV_2ab38110f8fa00585624960448ce1963" />
      <SDO name="phsCA" type="ABBIED600_CMV_26fa03aa9622c5b5a5683af5227626b8" />
    </DOType>
    <DOType id="ABBIED600_CMV_acbe365bceff538209f9ec41a0529651" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL12 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_2ab38110f8fa00585624960448ce1963" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL23 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_26fa03aa9622c5b5a5683af5227626b8" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL31 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_WYE_1fbce0d9c83494ca765c572cff411e28" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_CMV_a59817de77af8ac21f66e427c7de1351" />
      <SDO name="phsB" type="ABBIED600_CMV_85130c9ebb13dd71671b032767a89e45" />
      <SDO name="phsC" type="ABBIED600_CMV_633378129d1a2d18e49f20ced25f2737" />
    </DOType>
    <DOType id="ABBIED600_CMV_a59817de77af8ac21f66e427c7de1351" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_85130c9ebb13dd71671b032767a89e45" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_633378129d1a2d18e49f20ced25f2737" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL3 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEQ_2ac58b0f0813703db3f1463b2ca40a8f" cdc="SEQ">
      <SDO name="c1" type="ABBIED600_CMV_2da0e13ccc7c76c59fe3a823482848e7" />
      <SDO name="c2" type="ABBIED600_CMV_0cc1983400fdb47778165a5831f8d3ff" />
      <SDO name="c3" type="ABBIED600_CMV_c041c9a3873f376c95e70c354d040bc2" />
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="SequenceKind" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_2da0e13ccc7c76c59fe3a823482848e7" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>U1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_0cc1983400fdb47778165a5831f8d3ff" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>U2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_c041c9a3873f376c95e70c354d040bc2" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>3U0 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_8d109bc0aa74537b618815a5b8f0df9a" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated forward reactive energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_f903c1b26370a30b4842b68b852dd4b5" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated forward active energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_258e0c78d8be753953282bd57db99188" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated reverse reactive energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_99c2ad873afc42a05a8412bcb3bafaa7" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated reverse active energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_72fd09adeaf539ecf9cc0745ac469df1" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPS_271f968bb7c3c8ef51d0793d2faf445b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 1 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_d7636c13b62b832c6aa30d6b01d75081" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 2 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_d2b0a4cc67e45d141e91932b4e50a6db" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 3 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_6e0450c87b9b6e9d9c2159684c3ec329" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 4 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_294f6942ed41d653b988c46bcaf1615f" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 5 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_b9db1d6a8d0d1a3660520db7c8e92c84" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 6 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_9773f723189aa3a3589eddde25fc87bb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 7 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_9648d131db9e8e30fffc98f40d513a8d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 8 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_fd6677c28e0ccb9c8e92b443c966c64c" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 9 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_6d00936a343027fc9bfa7aa125deb0d9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 10 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_fa06efaa1f70239d9f5854f14a1d1b4c" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 11 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_e75909af3f00d4f7d89f46d0cd149347" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 12 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_8fc83294599461e9ef28b35f43b2d77d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 13 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_a409b5a625d2aca32bfbae500dbe19bd" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 14 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_487a8cfde896fb8734bd302270069ff9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 15 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_64dfd7ddc186b655a13693cf848652cb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 16 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENC_32979c02d9dba04961a4ccc446cb1d8c" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is in local mode (process level) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_1cd90faef8ffe38f564b9f448041d346" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operation counter value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_2a4a6a0baa3a825ce1d47f0a817698c5" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BreakerOpCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_dfa3dd9d0cb523ec0b939d1a7973fb40" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="HealthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_cc9b08c702af959e5a803adb28608e05" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is blocked for close commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPC_1baafb1fb4397e8967569ff021fba2eb" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is blocked for open commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_DPC_4efd259046da3bfb706a5ca609265c70" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" sAddr="-1,-1,-1" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="BL" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Apparatus position indication</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f31c32b89152c73e089df24fe16f0697" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Circuit breaker lockout output (set until reset)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_f5446df29008a8b50caf116cb52366c9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Tripping single-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_2a14bb58374af4b59c85b111db0acc13" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Tripping three-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_2de26b128b1ffbcff9e8244e521099f7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Tripping two-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_b381e3e8669890d1b8effcf3d83c6746" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General trip output signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_65f3788538709eb9e6bc3c8c950a85f3" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirNeut" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_85c916056a68d09371990013ee282f8d" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip by restricted earth fault protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_0d44003bebc2e03e18ae34c1abc31ba1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Directional Criteria has operated for internal fault</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACD_e2096ab506e859c8ec761ebb9ef21f31" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start by restricted earth fault protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c8a1a7008e0ea0d6d9e5adc8216d0928" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_9d9ad19ad36cbc56ecac046a344820f3" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Back-up trip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_2da6ec273c31064da3728fba9c83130e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Retrip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_LPL_510cfc28de33e2bbc97dd7ffa3e65faa" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_7d400dedc97c4acfa9e6220c92b49c26" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Three-phase start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_e3019ff2e92bf4a6d8641fc6a35a8119" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start of current and voltage controlled function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@PROT</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_adf45f838cb712023133d98bd60d5103" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Open CT Alarm output signal. Issued after a delay ...</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_6e25a946e54afe020ee1cc6e90ef3390" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from restrained differential protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_9b1537e1802c4cb79c8e2574035b20f8" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that external fault/disturbance has been detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_9daf774ac8e0d30e186d988c81a770a5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that internal fault has been detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_1a10495ddfd720204526154d12505149" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common block signal, waveform criterion, from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_a62bb91dec450b24e3aa3fb54f69ce59" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from unrestrained differential protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_1c0d882e9c721d0ab84aa2da4fdb7ef8" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from unrestr. neg. seq. diff. protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_a3c08a8822f9d7abcba24cfe5665a3a5" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from sensitive neg. seq. diff. protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_a9b255757ebb038ab4c2078a6fc6aba2" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common second harmonic block signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_bf8e0fab4baa63e11f2b2bb223eafa52" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common fifth harmonic block signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_aed6672317996a22a1b5034ad3f6a832" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General, common trip signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_619a2193eab841a32f3b24e25c1b866d" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_6cdbe2d91d6c2c5cfc2ce032a514fb0e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Second harmonic detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_598f6570502df591c0ee798a93dcb4c2" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 1 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_665a9de8c7b3bfada0ade051898c53a1" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 1 in primary A, if 'I1&gt;' &gt; 'I1&gt;Max' then 'I1&gt;' is set to 'I1&gt;Max' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_50747bf72f52e6d901b558c7522106d8" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 1 in primary A, if 'I1&gt;' &lt; 'I1&gt;Min' then 'I1&gt;' is set to 'I1&gt;Min' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_f19d31ad65c9ba77e9d445c053e72ae3" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 2 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_99b757bff7123ef272c954cb58d8c89b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 2 in primary A, if 'I2&gt;' &gt; 'I2&gt;Max' then 'I2&gt;' is set to 'I2&gt;Max' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_c0fae09308b53e30c5054bcf0883c162" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 2 in primary A, if 'I2&gt;' &lt; 'I2&gt;Min' then 'I2&gt;' is set to 'I2&gt;Min' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_aa41280737532a97f368c506f3fa2a7b" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_dcbeb8079243e3435561ecfb5b64cd27" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_54cb3c308d4a1323038f3562ec149c75" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 3 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_dec135a347e674f27e4b4e0e40dc98f0" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 3 in primary A, if 'I3&gt;' &gt; 'I3&gt;Max' then 'I3&gt;' is set to 'I3&gt;Max' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_804aadc0d0e69f118f909b603058c6c7" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 3 in primary A, if 'I3&gt;' &lt; 'I3&gt;Min' then 'I3&gt;' is set to 'I3&gt;Min' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_ede16bf182ec42391e65935c5638ba14" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_f438fe9fb880c0db365f1e694d68a8e7" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_664f12ecbb23e40216ed243969a38d7b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 4 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_36824bf6810e3be402b248881a6a4140" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 4 in primary A, if 'I4&gt;' &gt; 'I4&gt;Max' then 'I4&gt;' is set to 'I4&gt;Max' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_6bd5b4ab95c4406a45c7d8fbdeae87f9" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 4 in primary A, if 'I4&gt;' &lt; 'I4&gt;Min' then 'I4&gt;' is set to 'I4&gt;Min' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_464acc50035cd91a2bd9b5866d774f12" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_84e0432453de376eb1cbe1bc8075cfff" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ACT_90007a625c553087ccbcd7fb72d088f3" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General trip signal </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c39bdb6fa127d76f8bac1d42d2560ac5" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>true</Val>
      </DA>
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault direction coded as integer</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_30a2a5f819bdd57632853dc7b2f3ee93" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>2nd harmonic block signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_cde7067b6139df90f13f35f409f05229" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_65603712b359756954dae3fc8cc368f4" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_ac96dae31d34b3ab9f8551fd0e874de5" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 1 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_890c9278c96794616ce504b58aa7524a" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 1 in primary A, if 'IN1&gt;' &gt; 'IN1&gt;Max' then 'IN1&gt;' is set to 'IN1&gt;Max'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_d5978d3acae873f13d7045cd2fd03bef" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 1 in primary A, if 'IN1&gt;' &lt; 'IN1&gt;Min' then 'IN1&gt;' is set to 'IN1&gt;Min'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_ab28a3ed1053d19e908f3f6b4ac80da8" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c11564fb33d2cd8c75c83fae07097079" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_59b7ff9c22397a2d23e5dc0b82027fa3" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 2 primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_ae3191cb8a3f40a7c19eaf1ef6813fa1" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 2 in primary A, if 'IN2&gt;' &gt; *IN2&gt;Max' then 'IN2&gt;' is set to 'IN2&gt;Max'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_b309c9ac6fc953391df420d69c5e37b7" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 2 in primary A, if 'IN2&gt;' &lt; 'IN2&gt;Min' then 'IN2&gt;' is set to 'IN2&gt;Min'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_1e5581c62f6620885cfffe95a7a72283" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_d7af680f11a23a9ebae9a7c14fa9ae7c" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_7aee03334a44a59cfec6f182730031aa" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 3 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_94c622139598cff1e4b2641b84934903" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 3 in primary A, if 'IN3&gt;' &gt; 'IN3&gt;Max' then 'IN3&gt;' is set to 'IN3&gt;Max'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_916fe70d172b11932b30303530230e5b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 3 in primary A, if 'IN3&gt;' &lt; 'IN3&gt;Min' then 'IN3&gt;' is set to 'IN3&gt;Min'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_334b300142b04aea8cd73db47c8def86" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_8ba73d051be13c1c30ed286c3193a99e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_cfec1b6f9f840bdb16d7b65e90b58f2b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 4 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_540df2c2934910cf3cde12ce62a6422a" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 4 in primary A, if 'IN4&gt;' &gt; 'IN4&gt;Max' then 'IN4&gt;' is set to 'IN4&gt;Max' </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_b1399840853965ac400fd34af7e0b7a7" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 4 in primary A, if 'IN4&gt;' &lt; 'IN4&gt;Min' then 'IN4&gt;' is set to 'IN4&gt;Min'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_02f477231ad5c46faea836314fd807eb" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_232c4bbfad9195d48bf8113ae301c462" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_bb72ba929cdeafd088a58d792dd78496" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_ccbc5fb1e3fc3039cffec5064ce713be" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DAType id="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310">
      <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_ef0036f62f7f0543652755fe9dd4350e" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Originator_ef0036f62f7f0543652755fe9dd4350e">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f">
      <BDA name="i" bType="INT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
    </DAType>
    <DAType id="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>A</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373">
      <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="min" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="max" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Unit_d94b62132e39bbe75c95b124fd746dd8">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>Hz</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_d9af50493a23e495fea4195b2770715c">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>W</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_078492a47018fa99759793a5d4106794">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>V</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_21d8bbeeacacf8e6b2449374dc62e5dc">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>VA</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_b20de223259c75f9bca36ff61f7f7ba2">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>VAr</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>150</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>75000</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>30</Val>
      </BDA>
    </DAType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Comp">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Root">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_CtlModelKind_DirNorm">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="ServiceNameKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="ServiceStatusKind">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="ControlServiceStatusKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="PhaseFaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>