              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TCT1" desc="1TCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPT1" desc="1TPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Transformador de Potencial">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1T1MU1" ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1T1MU1" ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP1" desc="1TPP1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP2" desc="1TPP2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252BP" desc="252BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
		  
		  <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="Estado de disjuntor - DJ 3Ph">
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Estado de disjuntor - FASE A">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Estado de disjuntor - FASE B">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
            </Inputs>
          </LN>		  
		 
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Estado de disjuntor - FASE C">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
            </Inputs>
          </LN>	

		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
            </Inputs>
          </LN>

        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152BP" desc="152BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
		  
		  <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
	  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Estado de disjuntor - DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ - q." />
            </Inputs>
          </LN>

		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
            </Inputs>
          </LN>

        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="YTCT1" desc="YTCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="YTPDT1" desc="YTPDT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="YTPDT1">
           </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="H0X0TCT1" desc="H0X0TCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="H0X0">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="H0X0TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Aterramento H0X0" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TF1" desc="TF1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Protecoes" desc="MMS Protecao">
              <FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />          	<!-- desc="RTFD - Retrip" / daName="general" -->
              <FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />             <!-- desc="FADJ - Falha de Disjuntor" / daName="general" -->
              <FCDA ldInst="252T1" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />           <!-- desc="BSPO - Blind Spot" / daName="general" -->
              <FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />             <!-- desc="RTFD - Retrip" / daName="general" -->
              <FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />             <!-- desc="FADJ - Falha de Disjuntor" / daName="general" -->
              <FCDA ldInst="152T1" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />           <!-- desc="BSPO - Blind Spot" / daName="general" -->
              <FCDA ldInst="TF1" prefix="P51H" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />             <!-- desc="STFH - 51H" / desc="STAH - 51H FASE A" / desc="STBH - 51H FASE B" / desc="STCH - 51H FASE C" / daName="general"/phsA/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="P51NH" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />            <!-- desc="STNH - 51NH" / daName="general" -->
              <FCDA ldInst="TF1" prefix="P51M" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />             <!-- desc="STFM - 51M" / desc="STAM - 51M FASE A" / desc="STBM - 51M FASE B" / desc="STCM - 51M FASE C" / daName="general"/phsA/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="P51NM" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />            <!-- desc="STNM - 51NM" / daName="general" -->
              <FCDA ldInst="TF1" prefix="P50L" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />             <!-- desc="SIFL - 50L" / desc="SIAL - 50L FASE A" / desc="SIBL - 50L FASE B" / desc="SICL - 50L FASE C" / daName="general"/phsA/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="P51L" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />             <!-- desc="STFL - 51L" / desc="STAL - 51L FASE A" / desc="STBL - 51L FASE B" / desc="STCL - 51L FASE C" / daName="general"/phsA/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="P51G" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />             <!-- desc="STEH - 51G" / daName="general" -->
			  <FCDA ldInst="TF1" prefix="P51SA" lnClass="PTOC" lnInst="7" doName="Op" fc="ST" />            <!-- desc="#### - 51SA" / daName="general" -->
              <FCDA ldInst="TF1" prefix="P51VH" lnClass="PVOC" lnInst="1" doName="Op" fc="ST" />            <!-- desc="SVHH - 51VH" / desc="SVAH - 51VH FASE A" / desc="SVBH - 51VH FASE B" / desc="SVCH - 51VH FASE C" / daName="general"/phsA/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="P59T" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />             <!-- desc="STTF - 59T" / daName="general" -->
              <FCDA ldInst="TF1" prefix="P60" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />              <!-- desc="FAFU - 60 (FALHA FUSÍVEL)" / daName="general" -->
              <FCDA ldInst="TF1" prefix="P64T" lnClass="PHIZ" lnInst="1" doName="Op" fc="ST" />             <!-- desc="FUTT - 64T" / daName="general" -->
              <FCDA ldInst="TF1" prefix="P87T" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />             <!-- desc="DFTA - 87T FASE A" / desc="DFTB - 87T FASE B" / desc="DFTC - 87T FASE C" / daName="phsA"/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="P87TNP" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />           <!-- desc="DNTA - 87T NÃO PERCENTUAL FASE A" / desc="DNTB - 87T NÃO PERCENTUAL FASE B" / desc="DNTC - 87T NÃO PERCENTUAL FASE C" / daName="phsA"/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="P87N" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />             <!-- desc="DIFN - 87N" Enrolamento de Alta -->
              <FCDA ldInst="TF1" prefix="BLK2" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />            <!-- desc="B2HA - 87T - BLOQUEIO POR 2º HARMÔNICO FASE A" / desc="B2HB - 87T - BLOQUEIO POR 2º HARMÔNICO FASE B" / desc="B2HC - 87T - BLOQUEIO POR 2º HARMÔNICO FASE C" / daName="phsA"/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="BLK5" lnClass="PHAR" lnInst="2" doName="Str" fc="ST" />            <!-- desc="B5HA - 87T - BLOQUEIO POR 5º HARMÔNICO FASE A" / desc="B5HB - 87T - BLOQUEIO POR 5º HARMÔNICO FASE B" / desc="B5HC - 87T - BLOQUEIO POR 5º HARMÔNICO FASE C" / daName="phsA"/phsB/phsC -->
              <FCDA ldInst="TF1" prefix="BAYH" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />             <!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO VÃO H -->
              <FCDA ldInst="TF1" prefix="TIEH" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />             <!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO TIE H -->
              <FCDA ldInst="TF1" prefix="BAYM" lnClass="PTRC" lnInst="4" doName="Tr" fc="ST" />             <!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO VÃO M -->
              <FCDA ldInst="TF1" prefix="TIEM" lnClass="PTRC" lnInst="5" doName="Tr" fc="ST" />             <!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO TIE M -->
			  <FCDA ldInst="TF1" prefix="" lnClass="LLN0" doName="ProtBlk" fc="ST" />          	<!-- desc="#### - Funcoes de Protecao Bloqueadas" -->
            </DataSet>
            <DataSet name="ProtecoesVaoH" desc="GOOSE H 94 e 86">
              <FCDA ldInst="TF1" prefix="BAYH" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />            <!-- DISPARO TRIPOLAR -->
              <FCDA ldInst="TF1" prefix="BAYH" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />		
              <FCDA ldInst="TF1" prefix="RETRIPH" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" fc="ST" />        	<!-- RETRIP -->
              <FCDA ldInst="TF1" prefix="RETRIPH" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" fc="ST" />           <!-- BLOQUEIO DJ -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesTieH" desc="GOOSE TIE H 94 e 86">
              <FCDA ldInst="TF1" prefix="TIEH" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" />            <!-- DISPARO TRIPOLAR -->
              <FCDA ldInst="TF1" prefix="TIEH" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />		
              <FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" fc="ST" />      		<!-- INFORMAÇÃO PARA BLOQUEIO DO DJ TIE 230kV (86BF DJ LADO 69kV COM VAO 43T NO 230kV; 86T COM VAO 43T NO 230kV) -->
              <FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesBFH" desc="GOOSE Barras H 50/62BF">
				<FCDA ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />         <!-- Comando de fechamento manual do DJ -->
				<FCDA ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />		
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />  <!-- desc="Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="252T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" /> 
				<FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />			<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesRDP" desc="GOOSE RDP">
				<!-- DJ -->
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="stVal" fc="ST" />             <!-- desc="Posição DJ 3FAS -->
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="q" fc="ST" />	
<!-- 				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />         < desc="Posição DJ FASE A" 
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />             < desc="Posição DJ FASE B" 
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />             < desc="Posição DJ FASE C" 
				<FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />												-->
				<FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />        	<!-- desc="Retrip" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />              	
				<FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />        	<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />              	
				<FCDA ldInst="252T1" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />      	<!-- desc="Blind Spot" -->
				<FCDA ldInst="252T1" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />   
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="stVal" fc="ST" />             <!-- desc="Posição DJ 3FAS -->
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="q" fc="ST" />	
<!-- 				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />         < desc="Posição DJ FASE A" 
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />             < desc="Posição DJ FASE B" 
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />             < desc="Posição DJ FASE C" 
				<FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />												-->
				<FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />        	<!-- desc="Retrip" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />              	
				<FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />        	<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />              	
				<FCDA ldInst="152T1" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />      	<!-- desc="Blind Spot" -->
				<FCDA ldInst="152T1" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TF1" prefix="P51H" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />          <!-- desc="51H" -->
				<FCDA ldInst="TF1" prefix="P51H" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P51NH" lnClass="PTOC" lnInst="2" doName="Op" daName="general" fc="ST" />         <!-- desc="51NH" -->
				<FCDA ldInst="TF1" prefix="P51NH" lnClass="PTOC" lnInst="2" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P51M" lnClass="PTOC" lnInst="3" doName="Op" daName="general" fc="ST" />          <!-- desc="51M" -->
				<FCDA ldInst="TF1" prefix="P51M" lnClass="PTOC" lnInst="3" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P51NM" lnClass="PTOC" lnInst="4" doName="Op" daName="general" fc="ST" />         <!-- desc="51NM" -->
				<FCDA ldInst="TF1" prefix="P51NM" lnClass="PTOC" lnInst="4" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P50L" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />          <!-- desc="50L" -->
				<FCDA ldInst="TF1" prefix="P50L" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P51L" lnClass="PTOC" lnInst="5" doName="Op" daName="general" fc="ST" />          <!-- desc="51L" -->
				<FCDA ldInst="TF1" prefix="P51L" lnClass="PTOC" lnInst="5" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P51G" lnClass="PTOC" lnInst="6" doName="Op" daName="general" fc="ST" />          <!-- desc="51G" -->
				<FCDA ldInst="TF1" prefix="P51G" lnClass="PTOC" lnInst="6" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TF1" prefix="P51SA" lnClass="PTOC" lnInst="7" doName="Op" daName="general" fc="ST" />         <!-- desc="51SA" -->
				<FCDA ldInst="TF1" prefix="P51SA" lnClass="PTOC" lnInst="7" doName="Op" daName="q" fc="ST" />				
				<FCDA ldInst="TF1" prefix="P51VH" lnClass="PVOC" lnInst="1" doName="Op" daName="general" fc="ST" />         <!-- desc="51VH" -->
				<FCDA ldInst="TF1" prefix="P51VH" lnClass="PVOC" lnInst="1" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P59T" lnClass="PTOV" lnInst="1" doName="Op" daName="general" fc="ST" />          <!-- desc="59T" -->
				<FCDA ldInst="TF1" prefix="P59T" lnClass="PTOV" lnInst="1" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P60" lnClass="PTOV" lnInst="2" doName="Op" daName="general" fc="ST" />           <!-- desc="60 (FALHA FUSÍVEL)" -->
				<FCDA ldInst="TF1" prefix="P60" lnClass="PTOV" lnInst="2" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P64T" lnClass="PHIZ" lnInst="1" doName="Op" daName="general" fc="ST" />          <!-- desc="64T" -->
				<FCDA ldInst="TF1" prefix="P64T" lnClass="PHIZ" lnInst="1" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P87T" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />          <!-- desc="87T" -->
				<FCDA ldInst="TF1" prefix="P87T" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />		
				<FCDA ldInst="TF1" prefix="P87TNP" lnClass="PDIF" lnInst="2" doName="Op" daName="general" fc="ST" />        <!-- desc="87T NÃO PERCENTUAL" -->
				<FCDA ldInst="TF1" prefix="P87TNP" lnClass="PDIF" lnInst="2" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TF1" prefix="P87N" lnClass="PDIF" lnInst="3" doName="Op" daName="general" fc="ST" />          <!-- desc="87N" -->
				<FCDA ldInst="TF1" prefix="P87N" lnClass="PDIF" lnInst="3" doName="Op" daName="q" fc="ST" />
				<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsTr" daName="stVal" fc="ST" />        <!-- desc="Buchholz do Transformador estágio 2" -->
				<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsTr" daName="q" fc="ST" />
				<FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsTr" daName="stVal" fc="ST" />        <!-- desc="Buchholz comutador estagio 2 geral - 63C" -->
				<FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsTr" daName="q" fc="ST" /> 
            </DataSet>
            <DataSet name="ProtecoesVaoM" desc="GOOSE M 94 e 86">
              <FCDA ldInst="TF1" prefix="BAYM" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" fc="ST" />            <!-- DISPARO TRIPOLAR -->
              <FCDA ldInst="TF1" prefix="BAYM" lnClass="PTRC" lnInst="4" doName="Tr" daName="q" fc="ST" />
              <FCDA ldInst="TF1" prefix="RETRIPM" lnClass="PTRC" lnInst="6" doName="Tr" daName="general" fc="ST" />         <!-- RETRIP -->
              <FCDA ldInst="TF1" prefix="RETRIPM" lnClass="PTRC" lnInst="6" doName="Tr" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" fc="ST" />           <!-- BLOQUEIO DJ -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesTieM" desc="GOOSE TIE M 94 e 86">
              <FCDA ldInst="TF1" prefix="TIEM" lnClass="PTRC" lnInst="5" doName="Tr" daName="general" fc="ST" />            <!-- DISPARO TRIPOLAR -->
              <FCDA ldInst="TF1" prefix="TIEM" lnClass="PTRC" lnInst="5" doName="Tr" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" fc="ST" />           <!-- INFORMAÇÃO PARA BLOQUEIO DO DJ TIE 69kV (86BF DJ LADO 230kV COM VAO 43T NO 69kV; 86T COM VAO 43T NO 69kV) -->
              <FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesBFM" desc="GOOSE Barras M 50/62BF">
				<FCDA ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />         <!-- Comando de fechamento manual do DJ -->
				<FCDA ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />		
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />  <!-- desc="Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="152T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" /> 
				<FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />          <!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
			
            <!-- Report Control Blocks -->
            <ReportControl name="ReportProtecoes" datSet="Protecoes" confRev="1" buffered="true" bufTime="100" desc="RCB Protecoes" rptID="P2T1PC1TF1/LLN0$BR$ReportProtecoes">    
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <!-- GOOSE Control Blocks -->
            <GSEControl name="ProtecoesVaoH" datSet="ProtecoesVaoH" confRev="1" type="GOOSE" appID="TRIPBAYH" fixedOffs="false" desc="GOOSE H 94 e 86">
				<IEDName apRef="F">P2T1MU1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesTieH" datSet="ProtecoesTieH" confRev="1" type="GOOSE" appID="TRIPTIEH" fixedOffs="false" desc="GOOSE TIE H 94 e 86">
				<IEDName apRef="F">P2BPMU1</IEDName> <!-- ldInst="OSCL" -->
				<IEDName apRef="F">P2BPPC1</IEDName> <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesBFH" datSet="ProtecoesBFH" confRev="1" type="GOOSE" appID="BFH" fixedOffs="false" desc="GOOSE Barras H 50/62BF">
				<IEDName apRef="F">P2MGPB1</IEDName>             <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesRDP" datSet="ProtecoesRDP" confRev="1" type="GOOSE" appID="RDP" fixedOffs="false" desc="GOOSE RDP">
				<IEDName apRef="E" ldInst="OSCL">P2OSC2</IEDName>
            </GSEControl>
            <GSEControl name="ProtecoesVaoM" datSet="ProtecoesVaoM" confRev="1" type="GOOSE" appID="TRIPBAYM" fixedOffs="false" desc="GOOSE M 94 e 86">
				<IEDName apRef="F">P1T1MU1</IEDName>               <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesTieM" datSet="ProtecoesTieM" confRev="1" type="GOOSE" appID="TRIPTIEM" fixedOffs="false" desc="GOOSE TIE M 94 e 86">
				<IEDName apRef="F">P1BPMU1</IEDName> <!-- ldInst="OSCL" -->
				<IEDName apRef="F">P1BPPC1</IEDName> <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesBFM" datSet="ProtecoesBFM" confRev="1" type="GOOSE" appID="BFM" fixedOffs="false" desc="GOOSE Barras M 50/62BF">
				<IEDName apRef="F">P1MGPB1</IEDName>  <!-- ldInst="OSCL" -->
            </GSEControl>
			
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO - TRANSFORMADOR -->
          <LN lnType="PTOC_ELS" prefix="P51H" lnClass="PTOC" inst="1" desc="51H">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51NH" lnClass="PTOC" inst="2" desc="51NH">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51M" lnClass="PTOC" inst="3" desc="51M">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51NM" lnClass="PTOC" inst="4" desc="51NM">
          </LN>
          <LN lnType="PIOC_ELS" prefix="P50L" lnClass="PIOC" inst="1" desc="50L">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51L" lnClass="PTOC" inst="5" desc="51L">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51G" lnClass="PTOC" inst="6" desc="51G">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51SA" lnClass="PTOC" inst="7" desc="51SA">
          </LN>
          <LN lnType="PVOC_ELS" prefix="P51VH" lnClass="PVOC" inst="1" desc="51VH">
          </LN>
          <LN lnType="PTOV_ELS" prefix="P59T" lnClass="PTOV" inst="1" desc="59T">
          </LN>
          <LN lnType="PVCB_ELS" prefix="P60" lnClass="PTOV" inst="2" desc="60">
          </LN>
          <LN lnType="PHIZ_ELS" prefix="P64T" lnClass="PHIZ" inst="1" desc="64T">
          </LN>
          <LN lnType="PTDF_ELS" prefix="P87T" lnClass="PDIF" inst="1" desc="87T PERC">
          </LN>
          <LN lnType="PTDF_ELS" prefix="P87TNP" lnClass="PDIF" inst="2" desc="87T NPERC">
          </LN>
          <LN lnType="PNDF_ELS" prefix="P87N" lnClass="PDIF" inst="3" desc="87N">
          </LN>
          <LN lnType="PHAR_ELS" prefix="BLK2" lnClass="PHAR" inst="1" desc="87T BLK 2HAR">
          </LN>
          <LN lnType="PHAR_ELS" prefix="BLK5" lnClass="PHAR" inst="2" desc="87T BLK 5HAR">
          </LN>
          <LN lnType="PTRC_ELS" prefix="BAYH" lnClass="PTRC" inst="1" desc="94 H">
          </LN>
          <LN lnType="PTRC_ELS" prefix="TIEH" lnClass="PTRC" inst="2" desc="94 Tie H">
          </LN>
          <LN lnType="PTRC_ELS" prefix="RETRIPH" lnClass="PTRC" inst="3" desc="94 RETRIP H">
          </LN>
          <LN lnType="PTRC_ELS" prefix="BAYM" lnClass="PTRC" inst="4" desc="94 M">
          </LN>
          <LN lnType="PTRC_ELS" prefix="TIEM" lnClass="PTRC" inst="5" desc="94 Tie M">
          </LN>
          <LN lnType="PTRC_ELS" prefix="RETRIPM" lnClass="PTRC" inst="6" desc="94 RETRIP M">
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86T" lnClass="GAPC" inst="1" desc="86T">
          </LN>
          <!-- PROTEÇÕES INTRÍNSECAS -->
          <LN lnType="SIML_ELS" prefix="TF" lnClass="SIML" inst="1" desc="OLEO TF">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsTr" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecaoTrafo" desc="Buchholz do Transformador estágio 2." />
              <ExtRef iedName="P2T1MU1" ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsTr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecaoTrafo" desc="Buchholz do Transformador estágio 2 - q." />
            </Inputs>
          </LN>
          <LN lnType="SIML_ELS" prefix="CO" lnClass="SIML" inst="2" desc="OLEO CDC">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsTr" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecaoTrafo" desc="Buchholz do Comutador estágio 2." />
              <ExtRef iedName="P2T1MU1" ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsTr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecaoTrafo" desc="Buchholz do Comutador estágio 2 - q." />
            </Inputs>
          </LN>
          <!-- PROTEÇÃO DE BARRAS/TIE - FALTA BARRA P2 E 50/62BF DO TIE COM VÃO TRANSFERIDO -->
          <LN lnType="GGIO_PROT_TFELS" prefix="" lnClass="GGIO" inst="1" desc="Falta P2 Barras.">
            <Inputs>
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Disparo do Lado oposto do Trafo." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Disparo do Lado oposto do Trafo - q." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Disparo do Lado oposto do Trafo." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Disparo do Lado oposto do Trafo - q." />
			</Inputs>
          </LN>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="Medicao H">
          </LN>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="2" desc="Medicao M">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- MUs e Equipamento Primários TF1 230/138/13,8 kV -->
  <IED name="P2T1MU1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2T1MU1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="4" />
      <!-- 26/04/2019: Adicionado este parâmetro para as MUs -->
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 inst="" lnClass="LLN0" lnType="LN0">
			<DataSet name="Controle" desc="MMS Controle">
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2MGPB1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
				<!-- PROTEÇÕES INTRÍNSECAS -->
				<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsTr" fc="ST" />         				<!-- desc="BUT2 - Buchholz do Transformador estágio 2" -->
				<FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsTr" fc="ST" />         				<!-- desc="BUCO - Buchholz comutador estagio 2 geral - 63C" -->
            </DataSet>
            <DataSet name="ControleVao" desc="GOOSE para o IED do vao - alarmes">
              <!-- DJ -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" fc="ST" />           <!-- desc="Local/Remoto DJ" -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" fc="ST" />     <!-- desc="Mola Descarregada DJ" -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />           <!-- desc="Baixa pressao SF6 estagio 1" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />           <!-- desc="Baixa pressao SF6 estagio 2" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />           <!-- desc="Falha bobina abertura 1" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" fc="ST" />     <!-- desc="Falha bobina abertura 2" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" fc="ST" />        <!-- desc="Defeito alim CA motor" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" fc="ST" />       <!-- desc="Proteção Discordancia de polos" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" fc="ST" />       <!-- desc="Falha alim CC circ fechamento" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" fc="ST" />      <!-- desc="Falha alim CC circ abertura 1" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" fc="ST" />      <!-- desc="Falha alim CC circ abertura 2" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" fc="ST" />       <!-- desc="Falha alim CC protecao propria" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" fc="ST" />        <!-- desc="Permissão de Fechamento" -->
              <FCDA ldInst="252T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />         <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />     <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />        <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />         <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />     <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />        <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />           <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />       <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />          <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />         <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />     <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />        <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <!-- TP -->
              <FCDA ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />           <!-- desc="Falta Potencial TP TF Fase A" -->
              <FCDA ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />              
            </DataSet>
			<DataSet name="EstadosEquip" desc="GOOSE para o IED do vao e IED Prot Barras - estados DJ e CSs">
              <!-- DJ -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE A" -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE B" -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE C" -->
              <FCDA ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição CS" -->
              <FCDA ldInst="289T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>	
			
			<!-- Report Control Blocks -->
			<ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P2T1MU1CTRL/LLN0$BR$ReportControle">       
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
			
            <!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - MU - IED">
              <IEDName apRef="F">P2T1PC1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="EstadosEquip" datSet="EstadosEquip" confRev="1" type="GOOSE" appID="EQUIPSTATE" fixedOffs="false" desc="GOOSE Estados DJ e CSs - MU - IEDs">
              <IEDName apRef="F">P2T1PC1</IEDName>
			  <IEDName apRef="F">P2MGPB1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
			
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 Controle.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1CTRL/LLN0.ControleVaoH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1CTRL/LLN0.ControleVaoH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesVaoH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesVaoH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P2MGPB1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252T1" desc="252T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR DJ" />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR DJ - q" />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR DJ" />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR DJ - q" />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoH" desc="Bloqueio de DJ." />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoH" desc="Bloqueio de DJ - q." />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="BAYH" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoH" desc="Disparo" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="BAYH" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoH" desc="Disparo - q" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="RETRIPH" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoH" desc="Retrip" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="RETRIPH" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoH" desc="Retrip - q" />
              <ExtRef iedName="P2MGPB1" ldInst="252T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo" />
              <ExtRef iedName="P2MGPB1" ldInst="252T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
          </LN>
          <!-- <LN lnType="GGIO_DJELS_PB" prefix="" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Disjuntor - PB" > -->
          <!-- </LN> -->
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1T1" desc="289P1T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2T1" desc="289P2T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289T1" desc="289T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPT1" desc="289BPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoH" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TCT1" desc="2TCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPT1" desc="2TPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="YTCT1" desc="YTCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="H0X0TCT1" desc="H0X0">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Transformador de Corrente - Aterramento H0X0">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TF1" desc="TF1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />             <!-- desc="AMPA" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />             <!-- desc="AMPB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />             <!-- desc="AMPC" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />          <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              	<!-- desc="MW" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />             <!-- desc="MVAR" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              	<!-- desc="HZ" / daName="mag" -->
            </DataSet>
		  
            <DataSet name="ProtecaoTrafo" desc="GOOSE para o IED do vao - protecoes intrinsecas">
              <FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsTr" daName="stVal" fc="ST" />        <!-- desc="Buchholz do Transformador estágio 2" -->
              <FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsTr" daName="q" fc="ST" />
              <FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsTr" daName="stVal" fc="ST" />        <!-- desc="Buchholz comutador estagio 2 geral - 63C" -->
              <FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsTr" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="SVTrafo" desc="SV - IED Vao e Barras">
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase A 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase B 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase C 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Neutro 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />            
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase A 13,8kV" -->
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase B 13,8kV" -->
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase C 13,8kV" -->
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="H0X0TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />  <!-- desc="Corrente Aterramento H0X0" -->
              <FCDA ldInst="H0X0TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />  
              <FCDA ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />     <!-- desc="Tensão Fase A" -->
              <FCDA ldInst="2TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />        
            </DataSet>
            <DataSet name="SVTrafoRDP" desc="SV - RDP">
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase A 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase B 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase C 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Neutro 230 kV" -->
              <FCDA ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />            
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase A 13,8kV" -->
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase B 13,8kV" -->
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />     <!-- desc="Corrente Fase C 13,8kV" -->
              <FCDA ldInst="YTCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="H0X0TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />  <!-- desc="Corrente Aterramento H0X0" -->
              <FCDA ldInst="H0X0TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />  
            </DataSet>
			
			<!-- Report Control Blocks -->
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P2T1MU1TF1/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
			
            <!-- GOOSE Control Blocks -->
            <GSEControl name="ProtecaoTrafo" datSet="ProtecaoTrafo" confRev="1" type="GOOSE" appID="TFPROT" fixedOffs="false" desc="GOOSE de Protecao do Trafo - TF - IED/RDP">
              <IEDName apRef="F">P2T1PC1</IEDName>             <!--ldInst="OSCL"-->
              <IEDName apRef="F">P2OSC2</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
			
            <!-- SV Control Blocks -->
            <SampledValueControl name="SVTrafo" datSet="SVTrafo" smvID="SVP2T1MU1" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" multicast="true" confRev="1" desc="SV de Controle/Medicao e Protecao">
              <IEDName apRef="F">P2T1PC1</IEDName>
			  <IEDName apRef="F">P2MGPB1</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SVTrafoRDP" datSet="SVTrafoRDP" smvID="SVP2T1MU1RDP" smpRate="256" smpMod="SmpPerPeriod" nofASDU="8" multicast="true" confRev="1" desc="SV de Protecao para o RDP">
			  <IEDName apRef="F">P2OSC3</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
		  
		  <!-- MEDIÇÃO -->
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="MEDICAO">
          </LN>
		  
          <!-- ALARMES -->
          <LN lnType="SIML_ELS" prefix="TF" lnClass="SIML" inst="1" desc="SUPERVISAO MEIO DE ISOLACAO (OLEO) DO TRANSFORMADOR">
          </LN>
          <!-- COMUTAÇÃO DE TAPES -->
          <LN lnType="SIML_ELS" prefix="CO" lnClass="SIML" inst="2" desc="SUPERVISAO MEIO DE ISOLACAO (OLEO) DO COMUTADOR">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <IED name="PTF1MU1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="PTF1MU1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="4" />
      <!-- 26/04/2019: Adicionado este parâmetro para as MUs -->
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="Funcoes de controle">
			<LN0 inst="" lnClass="LLN0" lnType="LN0">
				<DataSet name="ControleTrafo" desc="Report MMS ao SAGE - Alarmes">
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="1" doName="HPTmpAlm" fc="ST" />            <!-- desc="T1AT - Alta temperatura enrolamento AT estágio 1" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="1" doName="HPTmpOp" fc="ST" />             <!-- desc="T2AT - Alta temperatura enrolamento AT estágio 2" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="2" doName="HPTmpAlm" fc="ST" />            <!-- desc="T1MT - Alta temperatura enrolamento MT estágio 1" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="2" doName="HPTmpOp" fc="ST" />             <!-- desc="T2MT - Alta temperatura enrolamento MT estágio 2" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="3" doName="HPTmpAlm" fc="ST" />            <!-- desc="T1BT - Alta temperatura enrolamento BT estágio 1" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="3" doName="HPTmpOp" fc="ST" />             <!-- desc="T2BT - Alta temperatura enrolamento BT estágio 2" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="4" doName="MbrAlm" fc="ST" />              <!-- desc="RMCO - Ruptura membrana conservação de óleo" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="4" doName="PresAlm" fc="ST" />             <!-- desc="VAPO - Valvula de alivio de pressao geral - 63VS" -->
					<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="TmpAlm" fc="ST" />            <!-- desc="TOO1 - Alta temperatura de óleo estágio 1" -->
					<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="Tmp2Alm" fc="ST" />           <!-- desc="TOO2 - Alta temperatura de óleo estágio 2" -->
					<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="GasInsAlm" fc="ST" />         <!-- desc="BUT1 - Buchholz do Transformador estágio 1" -->
					<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="InsLevMin" fc="ST" />         <!-- desc="NIOL - Baixo nível de óleo no tanque" -->
					<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="InsLevMax" fc="ST" />         <!-- desc="NIOM - Máximo nível de óleo no tanque" -->
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="EndPosR" fc="ST" />             <!-- desc="CTLS - Comutador no limite superior" -->
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="EndPosL" fc="ST" />             <!-- desc="CTLI - Comutador no limite inferior" -->
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="OoStep" fc="ST" />              <!-- desc="SPFS - Supervisor de paralelismo fora de sincronismo" -->
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="LTCCycAlm" fc="ST" />           <!-- desc="COIN - Operação incompleta do comutador" -->
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="LocKey" fc="ST" />              <!-- desc="CTLR - Seletora de comando do comutador geral Local/Remoto" -->
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="TapChg" fc="ST" />              <!-- desc="TAP - Posição do TAP do transformador (medição analógica)" / Anteriormente TapPos daName="valWTr.posVal" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SLTC" lnInst="1" doName="MotDrvBlk" fc="ST" />           <!-- desc="PSCO - Proteção de sobrecarga do comutador" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SLTC" lnInst="1" doName="MotRun" fc="ST" />              <!-- desc="MCSC - Motor do comutador geral Ligado/Desligado" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SLTC" lnInst="1" doName="SupFailLTC" fc="ST" />          <!-- desc="FMCT - Falha alimentacao CA no motor do comutador geral" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SLTC" lnInst="1" doName="SupFailCmd" fc="ST" />          <!-- desc="FCCC - Falha alimentacao CC no circuito de comando do comutador geral" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SLTC" lnInst="1" doName="EmgStop" fc="ST" />             <!-- desc="PEFC - Falha de comando comutador - parada de emergencia geral" -->
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="TapOpErr" fc="ST" />            <!-- desc="SPET - Erro de leitura do TAP por parte do supervisor de paralelismo geral" -->
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="ErrPar" fc="ST" />              <!-- desc="SPDS - Paralelismo discrepante - Discordancia na posicao de tap entre transformadores" -->
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="ParOp" fc="ST" />               <!-- SEM MNEMÔNICO -->
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="ParTraMod" fc="SP" />           <!-- desc="SPME - Trafo em Mestre" / desc="SPCM - Trafo em Comandado" / desc="SPIN - Trafo em Individual" -->
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="LocKey" fc="ST" />              <!-- desc="SPLR - Selecao do supervisor de paralelismo (Local ou Remoto)" -->
					<FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="InsAlm" fc="ST" />            <!-- desc="NOLC - Baixo nivel de oleo no comutador geral" -->
					<FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="InsBlk" fc="ST" />            <!-- desc="NCOC - Nível crítico de oleo no comutador geral" -->
					<FCDA ldInst="TF1" prefix="CO" lnClass="SIML" lnInst="2" doName="GasInsAlm" fc="ST" />         <!-- desc="BUT1 - Buchholz comutador estagio 1 geral - 63C" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="1" doName="FanOvCur" fc="ST" />            <!-- desc="FVG1 - Falha na ventilação forçada - Grupo 1" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="1" doName="LocKey" fc="ST" />              <!-- desc="VELR - Selecao comando ventilacao geral Local/Remoto" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="1" doName="FanOn" fc="ST" />               <!-- desc="VEG1 - Ventilacao grupo 1 geral Ligado/Desligado" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="1" doName="SupFailFan" fc="ST" />          <!-- desc="FAVM - Falha alimentacao CA na ventilacao forcada geral" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="1" doName="SupFailCmd" fc="ST" />          <!-- desc="FVCT - Falha alimentacao CA no controle da ventilacao forcada geral" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="2" doName="FanOvCur" fc="ST" />            <!-- desc="FVG2 - Falha na ventilação forçada - Grupo 2" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="2" doName="LocKey" fc="ST" />              <!-- desc="VELR - Selecao comando ventilacao geral Local/Remoto" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="2" doName="FanOn" fc="ST" />               <!-- desc="VEG2 - Ventilacao grupo 2 geral Ligado/Desligado" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="2" doName="SupFailFan" fc="ST" />          <!-- desc="FAVM - Falha alimentacao CA na ventilacao forcada geral" -->
					<FCDA ldInst="TF1" prefix="" lnClass="CCGR" lnInst="2" doName="SupFailCmd" fc="ST" />          <!-- desc="FVCT - Falha alimentacao CA no controle da ventilacao forcada geral" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />            <!-- desc="FGPS - Falha sinal GPS" -->
					<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             <!-- desc="FSGO - Falha sinal goose" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose PTF2MU1 - Controle Tap" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose PTF3MU1 - Controle Tap" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose PTF4MU1 - Controle Tap" -->
					<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />            <!-- desc="FCRD - Falha Conexão Rede Ethernet Principal" -->
					<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />         <!-- desc="FCRD - Falha Conexão Rede Ethernet Redundante" -->
				</DataSet>
				<DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
					<!-- MEDIÇÕES DE TEMPERATURA DO TRANSFORMADOR -->
					<FCDA ldInst="TF1" prefix="TF" lnClass="SIML" lnInst="1" doName="Tmp" fc="MX" />               <!-- desc="TOLE - Temperatura óleo" / daName="mag" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="1" doName="HPTmpClc" fc="MX" />            <!-- desc="TEAT - Temperatura enrolamento AT" / daName="mag" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="2" doName="HPTmpClc" fc="MX" />            <!-- desc="TEMT - Temperatura enrolamento MT" / daName="mag" -->
					<FCDA ldInst="TF1" prefix="" lnClass="SPTR" lnInst="3" doName="HPTmpClc" fc="MX" />            <!-- desc="TEBT - Temperatura enrolamento BT" / daName="mag" -->
				</DataSet>
				<DataSet name="ComutacaoTap" desc="GOOSE para as PIUs dos Trafos - comutação de Tap">
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="TapOpR" daName="stVal" fc="ST" />
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="TapOpR" daName="q" fc="ST" />
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="TapOpL" daName="stVal" fc="ST" />
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="TapOpL" daName="q" fc="ST" />
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="ParTraMod" daName="setVal" fc="SP" />
					<!-- <FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="ParTraMod" daName="q" fc="ST" /> PARTRAMOD É AJUSTE (ENUM), NÃO POSSUI QUALITY -->
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="ErrPar" daName="stVal" fc="ST" />
					<FCDA ldInst="TF1" prefix="" lnClass="ATCC" lnInst="1" doName="ErrPar" daName="q" fc="ST" />
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="TapChg" daName="valWTr.posVal" fc="ST" />
					<FCDA ldInst="TF1" prefix="" lnClass="YLTC" lnInst="1" doName="TapChg" daName="q" fc="ST" />
				</DataSet>

				<!-- Report Control Blocks -->
				<ReportControl name="ReportControleTrafo" datSet="ControleTrafo" confRev="1" buffered="true" bufTime="100" desc="RCB Controle Trafo" rptID="PTF1MU1CTRL/LLN0$BR$ReportControleTrafo">
					<TrgOps dchg="true" qchg="true" dupd="true" period="false" />
					<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
					<RptEnabled max="5">
						<ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
						<ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
					</RptEnabled>
				</ReportControl>
				<ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="PTF1MU1CTRL/LLN0$BR$ReportMedicoes">             
					<TrgOps dchg="false" qchg="true" dupd="true" period="true" />
					<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
					<RptEnabled max="5">
						<ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
						<ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
					</RptEnabled>
				</ReportControl>
			
				<!-- GOOSE Control Blocks -->
				<GSEControl name="ComutacaoTap" datSet="ComutacaoTap" confRev="1" type="GOOSE" appID="TFTAP" fixedOffs="false" desc="GOOSE de Comutacao de Tap dos Trafos em Paralelo">
					<!-- <IEDName apRef="E">PTF2MU1</IEDName>  ldInst="OSCL" -->
					<!-- <IEDName apRef="E">PTF3MU1</IEDName>  ldInst="OSCL" -->
					<!-- <IEDName apRef="E">PTF4MU1</IEDName>  ldInst="OSCL" -->
				</GSEControl>
			</LN0>
			<LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
				<DOI name="Proxy">
				<DAI name="stVal" valKind="Set">
					<Val>false</Val>
				</DAI>
				</DOI>
			</LN>
			<LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
			</LN>
			<LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
			</LN>
			<LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="2" desc="Informacoes das Mensagens GOOSE Assinadas - PTF2MU1">
				<DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
				<DAI name="setSrcRef">
					<Val>PTF2MU1TF2/LLN0.ComutacaoTap</Val>
				</DAI>
				<DAI name="setSrcCB">
					<Val>PTF2MU1TF2/LLN0.ComutacaoTap</Val>
				</DAI>
				</DOI>
			</LN>
			<LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - PTF3MU1">
				<DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
				<DAI name="setSrcRef">
					<Val>PTF3MU1TF3/LLN0.ComutacaoTap</Val>
				</DAI>
				<DAI name="setSrcCB">
					<Val>PTF3MU1TF3/LLN0.ComutacaoTap</Val>
				</DAI>
				</DOI>
			</LN>
			<LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - PTF4MU1">
				<DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
				<DAI name="setSrcRef">
					<Val>PTF4MU1TF4/LLN0.ComutacaoTap</Val>
				</DAI>
				<DAI name="setSrcCB">
					<Val>PTF4MU1TF4/LLN0.ComutacaoTap</Val>
				</DAI>
				</DOI>
			</LN>
			<LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao">
			</LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TF1" desc="Transformador 3fase 230/138/13.8 kV">
			<LN0 lnType="LN0" lnClass="LLN0" inst="">
			</LN0>
			<!-- ALARMES -->
			<LN lnType="YPTR_ELS" prefix="" lnClass="YPTR" inst="1" desc="VERIFICACAO DAS CONDICOES DE OPERACAO DO TRAFO">
			</LN>
			<LN lnType="SPTR_ELS" prefix="" lnClass="SPTR" inst="1" desc="SUPERVISAO DO TRANSFORMADOR - ENROLAMENTO DE ALTA">
			</LN>
			<LN lnType="SPTR_ELS" prefix="" lnClass="SPTR" inst="2" desc="SUPERVISAO DO TRANSFORMADOR - ENROLAMENTO DE MEDIA">
			</LN>
			<LN lnType="SPTR_ELS" prefix="" lnClass="SPTR" inst="3" desc="SUPERVISAO DO TRANSFORMADOR - ENROLAMENTO DE BAIXA">
			</LN>
			<LN lnType="SPTR_ELS" prefix="" lnClass="SPTR" inst="4" desc="SUPERVISAO DO TRANSFORMADOR">
			</LN>
			<LN lnType="SIML_ELS" prefix="TF" lnClass="SIML" inst="1" desc="SUPERVISAO MEIO DE ISOLACAO (OLEO) DO TRANSFORMADOR">
			</LN>
			<!-- COMUTAÇÃO DE TAPES -->
			<LN lnType="ATCC_ELS" prefix="" lnClass="ATCC" inst="1" desc="ACAO DE COMUTACAO DE TAPES DO TRANSFORMADOR">
			</LN>
			<LN lnType="YLTC_ELS" prefix="" lnClass="YLTC" inst="1" desc="COMUTADOR DE TAPES DO TRANSFORMADOR">
				<DOI name="TapChg" desc="#### - Comutar posicao do TAP">
					<!-- VERIFICAR SE O SAGE CONSEGUE TRABALHAR COM COMANDOS DO TIPO "BSC". CASO NÃO SEJA, CRIAR COMANDOS NO GGIO DO TRAFO REFERENTES A COMUTAÇÃO DE TAPES -->
					<DAI name="ctlModel">
						<Val>direct-with-normal-security</Val>
					</DAI>
					<DAI name="sboTimeout">
						<Val>5000</Val>
					</DAI>
					<DAI name="sboClass">
						<Val>operate-once</Val>
					</DAI>
				</DOI>
			</LN>
			<LN lnType="SLTC_ELS" prefix="" lnClass="SLTC" inst="1" desc="SUPERVISAO DO COMUTADOR DE TAPES DO TRANSFORMADOR">
			</LN>
			<LN lnType="SIML_ELS" prefix="CO" lnClass="SIML" inst="2" desc="SUPERVISAO MEIO DE ISOLACAO (OLEO) DO COMUTADOR">
			</LN>
			<!-- VENTILAÇÃO FORÇADA -->
			<LN lnType="CCGR_ELS" prefix="" lnClass="CCGR" inst="1" desc="COMANDO SOBRE O SISTEMA DE VENTILACAO FORCADA - GRUPO 1">
				<DOI name="CECtl" desc="LGVF - Ligar Ventilacao Forcada">
					<DAI name="ctlModel">
						<Val>direct-with-normal-security</Val>
					</DAI>
					<DAI name="sboTimeout">
						<Val>5000</Val>
					</DAI>
					<DAI name="sboClass">
						<Val>operate-once</Val>
					</DAI>
				</DOI>
			<DOI name="CEBlk" desc="DLVF - Desligar Ventilacao Forcada">
				<DAI name="ctlModel">
					<Val>direct-with-normal-security</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>5000</Val>
				</DAI>
				<DAI name="sboClass">
					<Val>operate-once</Val>
				</DAI>
			</DOI>
			</LN>
			<LN lnType="CCGR_ELS" prefix="" lnClass="CCGR" inst="2" desc="COMANDO SOBRE O SISTEMA DE VENTILACAO FORCADA - GRUPO 2">
				<DOI name="CECtl" desc="LGVF - Ligar Ventilacao Forcada">
					<DAI name="ctlModel">
						<Val>direct-with-normal-security</Val>
					</DAI>
					<DAI name="sboTimeout">
						<Val>5000</Val>
					</DAI>
					<DAI name="sboClass">
						<Val>operate-once</Val>
					</DAI>
				</DOI>
				<DOI name="CEBlk" desc="DLVF - Desligar Ventilacao Forcada">
					<DAI name="ctlModel">
						<Val>direct-with-normal-security</Val>
					</DAI>
					<DAI name="sboTimeout">
						<Val>5000</Val>
					</DAI>
					<DAI name="sboClass">
						<Val>operate-once</Val>
					</DAI>
				</DOI>
			</LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TF2" desc="Transformador 2 - comutacao de taps">
			<LN0 lnType="LN0" lnClass="LLN0" inst="">
			</LN0>
			
			<!-- COMUTAÇÃO DE TAPES -->
			<LN lnType="ATCC_ELS" prefix="" lnClass="ATCC" inst="1" desc="ACAO DE COMUTACAO DE TAPES DO TRANSFORMADOR">
			</LN>
			<LN lnType="YLTC_ELS" prefix="" lnClass="YLTC" inst="1" desc="COMUTADOR DE TAPES DO TRANSFORMADOR">
			</LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TF3" desc="Transformador 3 - comutacao de taps">
			<LN0 lnType="LN0" lnClass="LLN0" inst="">
			</LN0>
			
			<!-- COMUTAÇÃO DE TAPES -->
			<LN lnType="ATCC_ELS" prefix="" lnClass="ATCC" inst="1" desc="ACAO DE COMUTACAO DE TAPES DO TRANSFORMADOR">
			</LN>
			<LN lnType="YLTC_ELS" prefix="" lnClass="YLTC" inst="1" desc="COMUTADOR DE TAPES DO TRANSFORMADOR">
			</LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TF4" desc="Transformador 4 - comutacao de taps">
			<LN0 lnType="LN0" lnClass="LLN0" inst="">
			</LN0>
			
			<!-- COMUTAÇÃO DE TAPES -->
			<LN lnType="ATCC_ELS" prefix="" lnClass="ATCC" inst="1" desc="ACAO DE COMUTACAO DE TAPES DO TRANSFORMADOR">
			</LN>
			<LN lnType="YLTC_ELS" prefix="" lnClass="YLTC" inst="1" desc="COMUTADOR DE TAPES DO TRANSFORMADOR">
			</LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
  </IED>

  <IED name="P1T1MU1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P1T1MU1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="4" />
      <!-- 26/04/2019: Adicionado este parâmetro para as MUs -->
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="Funcoes de controle">
          <LN0 inst="" lnClass="LLN0" lnType="LN0">
			<DataSet name="Controle" desc="MMS Controle">
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1MGPB1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="ControleVao" desc="GOOSE para o IED do vao - alarmes">
              <!-- DJ -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto DJ" -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" fc="ST" />              <!-- desc="Mola Descarregada DJ" -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 1" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 2" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 1" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 2" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" fc="ST" />              <!-- desc="Defeito alim CA motor" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" fc="ST" />              <!-- desc="Proteção Discordancia de polos" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ fechamento" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 1" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 2" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC protecao propria" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" fc="ST" />              <!-- desc="Permissão de Fechamento" -->
              <FCDA ldInst="152T1" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189T1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <!-- TP -->
              <FCDA ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP TF Fase A" -->
              <FCDA ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="EstadosEquip" desc="GOOSE para o IED do vao e IED Prot Barras - estados DJ e CSs">
              <!-- DJ -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE A" -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE B" -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE C" -->
              <FCDA ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição CS" -->
              <FCDA ldInst="189T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
              <FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>	
            
			<!-- Report Control Blocks -->
			<ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P1T1MU1CTRL/LLN0$BR$ReportControle">      
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
			
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - MU - IED">
				<IEDName apRef="F">P2T1PC1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="EstadosEquip" datSet="EstadosEquip" confRev="1" type="GOOSE" appID="EQUIPSTATE" fixedOffs="false" desc="GOOSE Estados DJ e CSs - MU - IEDs">
				<IEDName apRef="F">P2T1PC1</IEDName>
				<IEDName apRef="F">P1MGPB1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 Controle.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1CTRL/LLN0.ControleVaoM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1CTRL/LLN0.ControleVaoM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesVaoM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesVaoM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P1MGPB1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152T1" desc="Disjuntor">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR DJ" />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR DJ - q" />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR DJ" />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR DJ - q" />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoM" desc="Bloqueio de DJ." />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoM" desc="Bloqueio de DJ - q." />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="BAYM" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoM" desc="Disparo" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="BAYM" lnClass="PTRC" lnInst="4" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoM" desc="Disparo - q" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="RETRIPM" lnClass="PTRC" lnInst="6" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoM" desc="Retrip" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="RETRIPM" lnClass="PTRC" lnInst="6" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesVaoM" desc="Retrip - q" />
              <ExtRef iedName="P1MGPB1" ldInst="152T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo" />
              <ExtRef iedName="P1MGPB1" ldInst="152T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
          </LN>
          <!-- <LN lnType="GGIO_DJELS_PB" prefix="" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Disjuntor - PB" > -->
          <!-- </LN> -->
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1T1" desc="Chave seccionadora">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189P1T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2T1" desc="Chave seccionadora">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189T1" desc="Chave seccionadora">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189T1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPT1" desc="Chave seccionadora">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVaoM" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TCT1" desc="Transformador de corrente">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPT1" desc="Transformador de potencial">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TF1" desc="Transformador 3fase 230/138/13.8 kV">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />             <!-- desc="AMPA" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />             <!-- desc="AMPB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />             <!-- desc="AMPC" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />          <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              	<!-- desc="MW" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />             <!-- desc="MVAR" / daName="mag" -->
              <FCDA ldInst="TF1" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              	<!-- desc="HZ" / daName="mag" -->
            </DataSet>
            <DataSet name="SVTrafo" desc="SV - IED Vao e Barras">
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase A" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />     
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase B" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />  
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase C" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />   
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Neutro" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />   
              <FCDA ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
              <FCDA ldInst="1TPT1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />    
            </DataSet>
            <DataSet name="SVTrafoRDP" desc="SV - RDP">
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase A" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />     
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase B" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />  
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase C" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />   
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Neutro" -->
              <FCDA ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />   
            </DataSet>
			
			<!-- Report Control Blocks -->
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P1T1MU1TF1/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
			
            <!-- SV Control Blocks -->
            <SampledValueControl name="SVTrafo" datSet="SVTrafo" smvID="SVP1T1MU1" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" multicast="true" confRev="1" desc="SV de Controle/Medicao e Protecao">
              <IEDName apRef="F">P2T1PC1</IEDName>
			  <IEDName apRef="F">P1MGPB1</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SVTrafoRDP" datSet="SVTrafoRDP" smvID="SVP1T1MU1RDP" smpRate="256" smpMod="SmpPerPeriod" nofASDU="8" multicast="true" confRev="1" desc="SV de Protecao para o RDP">
			  <IEDName apRef="F">P2OSC3</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
		  
		  <!-- MEDIÇÃO -->
		  <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="MEDICAO">
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- .......................................................................................................... -->
  <!-- IEDs TIE 230 kV -->
  <IED name="P2BPPC1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2BPPC1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="Funcoes de controle">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Controle" desc="Report MMS ao SAGE - controle">
				<!-- DJ -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />              <!-- desc="DJDX - Estado do DJ" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" fc="ST" />              <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="BlkCls" fc="ST" />              <!-- desc="BLFE - Bloqueio de fechamento por problemas internos no DJ" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" fc="ST" />              <!-- desc="DMDE - Mola descarregada" -->
				<!-- <FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" fc="ST" />              desc="Disjuntor bloqueado - Ponto Geral de Bloqueio" -->
				<FCDA ldInst="252BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />              <!-- desc="DJBL - Disjuntor bloqueado" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />              <!-- desc="SF61 - Baixa pressao SF6 estagio 1" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />              <!-- desc="SF62 - Baixa pressao SF6 estagio 2" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" />              <!-- desc="FBA1 - Falha bobina abertura 1" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" fc="ST" />              <!-- desc="FBA2 - Falha bobina abertura 2" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" fc="ST" />              <!-- desc="DFCA - Defeito alim CA motor" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ManCmdIssued" fc="ST" />              <!-- desc="DJDM - Comando manual" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" fc="ST" />              <!-- desc="DIPO - Discordancia de polos" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" fc="ST" />              <!-- desc="FAFE - Falha alim CC circ fechamento" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" fc="ST" />              <!-- desc="FAD1 - Falha alim CC circ abertura 1" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" fc="ST" />              <!-- desc="FAD2 - Falha alim CC circ abertura 2" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" fc="ST" />              <!-- desc="FPRO - Falha alim CC protecao propria" -->
				<!-- SINCRONISMO -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />              <!-- desc="AE25 - Ângulo Excedido" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />              <!-- desc="VE25 - Tensão Excedida" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />              <!-- desc="FE25 - Frequência Excedida" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="DeaBusOrLin" fc="ST" />              <!-- desc="LOBM - Linha ou barra morta" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="HzWithinLim" fc="ST" />              <!-- desc="ANEL - Sistema em anel" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="HzOoLim" fc="ST" />              <!-- desc="PARL - Sistema em paralelo" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="ParClsEna" fc="ST" />              <!-- desc="FEPA - Fechamento paralelo habilitado" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="VolOoRange" fc="ST" />              <!-- desc="VA25 - Tensao fora de ajuste" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="SynTmExp" fc="ST" />              <!-- desc="TSES - Tempo sincronismo excedido" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOoSyn" fc="ST" />              <!-- desc="DJFS - Fechamento sem rele sincronismo" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="CmdFail" fc="ST" />              <!-- desc="FCMD - Falha comando (fechamento DJ com sincronismo)" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="ClsCmdBlk" fc="ST" />              <!-- desc="CFDB - Comando fechamento bloqueado" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="SynBlk" fc="ST" />              <!-- desc="BLSI - Sincronismo bloqueado"-->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />              <!-- desc="FPTP - Falta Potencial TP Barra P1 Fase A" (mesmo sinal para todas as fases) -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />              <!-- desc="FPTP - Falta Potencial TP Barra P2 Fase A" (mesmo sinal para todas as fases) -->
				<!-- CS -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />              <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />              <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />              <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />              <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />              <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<!-- 43 / BP -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" fc="ST" />        <!-- desc="TIEE - Vao transferencia fechado/aberto" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" fc="ST" />       <!-- desc="TBPY - Todas sec by pass abertas" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" fc="ST" />       <!-- desc="TPTY - Todas sec barra PT abertas" -->
				<!-- 86 -->
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />     <!-- desc="RBBF - Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutDsc" fc="ST" />    <!-- desc="#### - Discrepância Rele bloqueio falha disjuntor 86BF" -->	
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPMU1 - alarmes" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPMU1 - estados" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2PC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2MGPB1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2PC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV P2BPMU1" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV P2BPMU1 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
              <!-- MEDIÇÕES DO TIE E BARRA P1 -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />              <!-- desc="AMPA" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />              <!-- desc="AMPB" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />              <!-- desc="AMPC" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />              <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />              <!-- desc="KVBC" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />              <!-- desc="KVCA" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              <!-- desc="MW" / daName="mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />              <!-- desc="MVAR" / daName="mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              <!-- desc="HZ" / daName="mag" -->
              <!-- MEDIÇÕES DA BARRA P2 -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX" />              <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX" />              <!-- desc="KVBC" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX" />              <!-- desc="KVCA" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="Hz" fc="MX" />              <!-- desc="HZ" / daName="mag" -->
              <!-- SINCRONISMO -->
              <FCDA ldInst="252BP" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />              <!-- desc="ANG" / daName="mag" -->
            </DataSet>
            <DataSet name="ControleVao" desc="GOOSE para a PIU do vao - comandos">
              <FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              	<!-- COMANDO ABRIR DJ -->
              <FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />	
              <FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              	<!-- COMANDO FECHAR DJ -->
              <FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />	
              <FCDA ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />            	<!-- COMANDO ABRIR CS 89P1 -->
              <FCDA ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />	
              <FCDA ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />            	<!-- COMANDO FECHAR CS 89P1 -->
              <FCDA ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />             <!-- COMANDO ABRIR CS 89P2 -->
              <FCDA ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />             <!-- COMANDO FECHAR CS 89P2 -->
              <FCDA ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleTransf" desc="GOOSE para os IED dos vaos - dados para transferencia de protecao">
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="stVal" fc="ST" />          	<!-- Vao transferencia fechado -->
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="q" fc="ST" />	
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="stVal" fc="ST" />          	<!-- Vao transferencia aberto -->
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="q" fc="ST" />	
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="stVal" fc="ST" />         	<!-- Todas sec by pass abertas -->
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="q" fc="ST" />	
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="stVal" fc="ST" />         	<!-- Todas sec barra PT abertas -->
              <FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="q" fc="ST" />
              <FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              	<!-- COMANDO FECHAR DJ (Função SOTF nos IED Redundantes das LTs) -->
              <FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleRed" desc="GOOSE para troca de informações entre os IEDs redundantes">
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="stVal" />
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="q" />
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
            </DataSet>
			<DataSet name="Anunciador" desc="GOOSE para o Anunciador de Alarmes">
				<FCDA ldInst="252BP" prefix="RETRIP" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="general" />          <!-- DISPARO VÃO -->
				<FCDA ldInst="252BP" prefix="RETRIP" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="q" />
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86BF -->
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="stVal" />				<!-- ALARME CRITICO DJ -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="q" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="stVal" />			<!-- ALARME NÃO CRITICO DJ -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="q" />
				<FCDA ldInst="252BP" prefix="" lnClass="LLN0" fc="ST" doName="ProtBlk" daName="stVal" />          	<!-- Funcoes de Protecao Bloqueadas" -->
				<FCDA ldInst="252BP" prefix="" lnClass="LLN0" fc="ST" doName="ProtBlk" daName="q" />
            </DataSet>
			
            <!-- Report Control Blocks -->
            <ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P2BPPC1CTRL/LLN0$BR$ReportControle">
              <!-- rptID="ReportControle" -->
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P2BPPC1CTRL/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED - MU">
              <IEDName apRef="F">P2BPMU1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleTransf" datSet="ControleTransf" confRev="1" type="GOOSE" appID="TRANSFCONTROL" fixedOffs="false" desc="GOOSE de Controle IED TIE - IEDs dos Vaos">
              <IEDName apRef="F">P2L2PC1</IEDName>              <!-- ldInst="OSCL"-->
              <IEDName apRef="F">P2T1PC1</IEDName>              <!-- ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleRed" datSet="ControleRed" confRev="1" type="GOOSE" appID="REDBAYCTRL" fixedOffs="false" desc="GOOSE de Controle para o IED Redundante">
				<!-- <IEDName apRef="F">D2BPPC1</IEDName>  ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="Anunciador" datSet="Anunciador" confRev="1" type="GOOSE" appID="ANNALARMS" fixedOffs="false" desc="GOOSE para o Anunciador de Alarmes">
				<IEDName apRef="E">P2SACP1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>		  
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPMU1 - alarmes">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPMU1 - estados">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P2L2PC1 - Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2PC1CTRL/LLN0.ControleTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2PC1CTRL/LLN0.ControleTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 - Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1CTRL/LLN0.ControleTieH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1CTRL/LLN0.ControleTieH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P2MGPB1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="8" desc="Informacoes das Mensagens GOOSE Assinadas - P2L2PC1 - Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="9" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 - Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="1" desc="Informacoes das Mensagens SV Assinadas - P2BPMU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
          <LN lnType="GGIO_43BP_ELS" prefix="TIE" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Interligador de Barras - TIE">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2L2PC1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2L2PC1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
              <ExtRef iedName="P2L3PC1" ldInst="289P2L3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2L3PC1" ldInst="289P2L3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2L3PC1" ldInst="289BPL3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2L3PC1" ldInst="289BPL3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T1PC1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T1PC1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P2T2PC1" ldInst="289P2T2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T2PC1" ldInst="289P2T2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T2PC1" ldInst="289BPT2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T2PC1" ldInst="289BPT2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P2T3PC1" ldInst="289P2T3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T3PC1" ldInst="289P2T3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T3PC1" ldInst="289BPT3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T3PC1" ldInst="289BPT3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P2T4PC1" ldInst="289P2T4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T4PC1" ldInst="289P2T4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T4PC1" ldInst="289BPT4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T4PC1" ldInst="289BPT4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
            </Inputs>
          </LN>
          <!-- MEDIÇÃO OPERACIONAL -->
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="MEDICAO TIE E BARRA P1">
          </LN>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="2" desc="MEDICAO BARRA P2">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252BP" desc="Disjuntor">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Protecoes" desc="MMS Protecao">
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />              	<!-- desc="RTFD - Retrip" / daName="general" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />              	<!-- desc="FADJ - Falha de Disjuntor" / daName="general" -->
				<FCDA ldInst="252BP" prefix="" lnClass="LLN0" doName="ProtBlk" fc="ST" />          	<!-- desc="#### - Funcoes de Protecao Bloqueadas" -->
            </DataSet>	
            <DataSet name="ProtecoesVao" desc="GOOSE 94 e 86">
				<FCDA ldInst="252BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />          <!-- RETRIP -->
				<FCDA ldInst="252BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />	
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" fc="ST" />              	<!-- BLOQUEIO DJ -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" fc="ST" />
            </DataSet>	
            <DataSet name="ProtecoesBF" desc="GOOSE para o IED de protecao de barras - Atuacao 50/62BF 252">	
				<FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />           	<!-- CMD FECHAMENTO DJ TIE (BARRAS)-->
				<FCDA ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />	
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />    	<!-- desc="86BF - Bloqueio DJ Lado Oposto dos Trafos" -->
				<FCDA ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" />	
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />            	<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesRDP" desc="GOOSE RDP">	
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />             	<!-- desc="Posição DJ Fase A" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />             	<!-- desc="Posição DJ Fase B" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="stVal" fc="ST" />             	<!-- desc="Posição DJ Fase C" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />          	<!-- desc="Retrip" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />	
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />          	<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
			
            <!-- Report Control Blocks -->
            <ReportControl name="ReportProtecoes" datSet="Protecoes" confRev="1" buffered="true" bufTime="100" desc="RCB Protecoes" rptID="P2BPPC1252BP/LLN0$BR$ReportProtecoes">
              <!-- rptID="ReportProtecoes" -->
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <!-- GOOSE Control Blocks -->

            <GSEControl name="ProtecoesVao" datSet="ProtecoesVao" confRev="1" type="GOOSE" appID="TRIPBAY" fixedOffs="false" desc="GOOSE de Protecao para disparo do DJ do vao">
              <IEDName apRef="F">P2BPMU1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesBF" datSet="ProtecoesBF" confRev="1" type="GOOSE" appID="BF" fixedOffs="false" desc="GOOSE de Protecao BF">
              <IEDName apRef="F">P2MGPB1</IEDName>              <!-- ldInst="OSCL" -->
              <IEDName apRef="F">P2L2PC1</IEDName>              <!-- ldInst="OSCL" -->
              <IEDName apRef="F">P2T1PC1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesRDP" datSet="ProtecoesRDP" confRev="1" type="GOOSE" appID="RDP" fixedOffs="false" desc="GOOSE de Protecao para o RDP">
              <IEDName apRef="E" ldInst="OSCL">P2OSC2</IEDName>
            </GSEControl>
          </LN0>
          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ - q." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1 - q." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2." />
              <ExtRef iedName="P2MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2 - q." />
              <ExtRef iedName="P2T1PC1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieH" desc="Bloqueio 252BP (86BF Lado 69kV do TF1 / 86T com vao 43T no 230kV)." />
              <ExtRef iedName="P2T1PC1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieH" desc="Bloqueio 252BP (86BF Lado 69kV do TF1 / 86T com vao 43T no 230kV) - q." />
              <ExtRef iedName="P2L2PC1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Bloqueio 252BP (86L com vao 43T no 230kV)." />
              <ExtRef iedName="P2L2PC1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Bloqueio 252BP (86L com vao 43T no 230kV) - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Fase A">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Fase B">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
            </Inputs>
          </LN>		  
		 
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Fase C">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
            </Inputs>
          </LN>		
		  
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <DOI name="Pos" desc="CMD DJ">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>5000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1 - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2 - q." />
            </Inputs>
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1 - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2 - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos" />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento" />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1" />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1 - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2" />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2 - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria" />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento" />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento - q." />
            </Inputs>
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor - q." />
            </Inputs>
          </LN>
          <!-- <LN lnType="GGIO_DJELS_PB" prefix="" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Disjuntor - PB" > -->
          <!-- </LN> -->
          <!-- FUNÇÕES DE PROTEÇÃO - BF/BLIND SPOT -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2MGPB1" ldInst="252BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF." />
              <ExtRef iedName="P2MGPB1" ldInst="252BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF - q." />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEH" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieH" desc="Disparo - Partida BF" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEH" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieH" desc="Disparo - Partida BF - q" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF Fase A" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF Fase B" />
			  <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF Fase C" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF - q" />
			</Inputs>
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
          </LN>
          <LN lnType="PTRC_ELS" prefix="RETRIP" lnClass="PTRC" inst="1" desc="94 RETRIP">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1BP" desc="289P1BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2BP" desc="289P2BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TCBP" desc="2TCBP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP1" desc="2TPP1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP2" desc="2TPP2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- MUs e Equipamento Primários TIE 230kV -->
  <IED name="P2BPMU1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2BPMU1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="4" />
      <!-- 26/04/2019: Adicionado este parâmetro para as MUs -->
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="Funcoes de controle">
          <LN0 inst="" lnClass="LLN0" lnType="LN0">
			<DataSet name="Controle" desc="MMS Controle">
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1 Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2PC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2MGPB1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="Medicoes" desc="MMS Medicao">
				<!-- MEDIÇÕES BARRA P1 -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />             <!-- desc="KVAB" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />             <!-- desc="KVBC" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />             <!-- desc="KVCA" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              		<!-- desc="HZ" / daName="mag" -->
				<!-- MEDIÇÕES DA BARRA P2 -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX" />             <!-- desc="KVAB" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX" />             <!-- desc="KVBC" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX" />             <!-- desc="KVCA" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="Hz" fc="MX" />              		<!-- desc="HZ" / daName="mag" -->
            </DataSet>			
			<DataSet name="ControleVao" desc="GOOSE para o IED do vao - alarmes">
				<!-- DJ -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto DJ" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="LocKey" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="stVal" fc="ST" />              <!-- desc="Mola Descarregada DJ" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="SprNoCharged" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 1" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 2" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 1" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 2" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" fc="ST" />              <!-- desc="Defeito alim CA motor" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" fc="ST" />              <!-- desc="Proteção Discordancia de polos" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ fechamento" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 1" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 2" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC protecao propria" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" fc="ST" />              <!-- desc="Permissão de Fechamento" -->
				<FCDA ldInst="252BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" fc="ST" />
				<!-- CS -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
				<FCDA ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
				<FCDA ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
				<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
				<FCDA ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
				<FCDA ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="EstadosEquip" desc="GOOSE para o IED do vao e IED Prot Barras - estados DJ e CSs">
				<!-- DJ -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE A" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE B" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />              <!-- desc="Posição DJ FASE C" -->
				<FCDA ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />
				<!-- CS -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
				<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
				<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            <!-- desc="Posição CS" -->
				<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
				<!-- TP -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />           <!-- desc="Falta Potencial TP Fase A" (Mesmo ponto para todas as fases) -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />           <!-- desc="Falta Potencial TP Fase A" (Mesmo ponto para todas as fases) -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
            </DataSet>	
            <DataSet name="SVTie" desc="SV - IED Vao e Barras">
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase A" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />          
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase B" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />     
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase C" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />    
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Neutro" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />    
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />   
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />       
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />    
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />   
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />  
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />      
            </DataSet>
            <DataSet name="SVTieRDP" desc="SV - RDP">
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase A" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />          
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase B" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />     
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase C" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />    
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Neutro" -->
				<FCDA ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />    
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />   
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />       
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="2TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />    
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />   
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />  
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="2TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />      
            </DataSet>
			
			<!-- Report Control Blocks -->
			<ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P2BPMU1CTRL/LLN0$BR$ReportControle">            
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P2BPMU1CTRL/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
			
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - MU - IED">
				<IEDName apRef="F">P2BPPC1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="EstadosEquip" datSet="EstadosEquip" confRev="1" type="GOOSE" appID="EQUIPSTATE" fixedOffs="false" desc="GOOSE Estados DJ e CSs - MU - IEDs">
				<IEDName apRef="F">P2BPPC1</IEDName>			<!--ldInst="OSCL"-->
				<IEDName apRef="F">P2MGPB1</IEDName>
				<IEDName apRef="F">P2L2PC1</IEDName>
				<IEDName apRef="F">P2T1PC1</IEDName>
            </GSEControl>
			
            <!-- SV Control Blocks -->
            <SampledValueControl name="SVTie" datSet="SVTie" smvID="SVP2BPMU1" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" multicast="true" confRev="1" desc="SV de Controle/Medicao e Protecao">
				<IEDName apRef="F">P2BPPC1</IEDName>
				<IEDName apRef="F">P2MGPB1</IEDName>
				<IEDName apRef="F">P2L2PC1</IEDName>
				<IEDName apRef="F">P2T1PC1</IEDName>
				<SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SVTieRDP" datSet="SVTieRDP" smvID="SVP2BPMU1RDP" smpRate="256" smpMod="SmpPerPeriod" nofASDU="8" multicast="true" confRev="1" desc="SV de Protecao para o RDP">
				<IEDName apRef="F">P2OSC2</IEDName>
				<SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPPC1 Controle.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPPC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1252BP/LLN0.ProtecoesVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1252BP/LLN0.ProtecoesVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P2L2PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P2MGPB1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
          <!-- MEDIÇÃO OPERACIONAL -->
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="MEDICAO TIE E BARRA P1">
          </LN>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="2" desc="MEDICAO BARRA P2">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252BP" desc="Disjuntor">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="4" desc="Representacao do DJ 3Ph">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ - q" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ - q" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ." />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ - q." />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Religamento" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Religamento - q" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEH" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieH" desc="Disparo" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEH" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieH" desc="Disparo - q" />
              <ExtRef iedName="P2MGPB1" ldInst="252BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo" />
              <ExtRef iedName="P2MGPB1" ldInst="252BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - q" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="Estado de disjuntor - Fase A">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="2" desc="Estado de disjuntor - Fase B">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="3" desc="Estado de disjuntor - Fase C">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo" />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - q" />
            </Inputs>
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Supervisao do meio isolante do DJ 3Ph - gas SF6">
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="Supervisao do DJ 3Ph">
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="Supervisao do mecanismo de operacao do DJ 3Ph">
          </LN>
          <!-- <LN lnType="GGIO_DJELS_PB" prefix="" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Disjuntor - PB" > -->
          <!-- </LN> -->
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1BP" desc="Chave seccionadora">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
           </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2BPPC1" ldInst="289P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2BP" desc="Chave seccionadora">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P2BPPC1" ldInst="289P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TCBP" desc="Transformador de corrente">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP1" desc="Transformador de potencial">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="4" desc="Transformador de Potencial - Tensao Residual">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="2TPP2" desc="Transformador de potencial">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="4" desc="Transformador de Potencial - Tensao Residual">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- .......................................................................................................... -->
  <!-- IEDs BARRAS 230 kV -->
  <IED name="P2MGPB1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P2MGPB1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
			<DataSet name="Anunciador" desc="GOOSE para o Anunciador de Alarmes">
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />              	<!-- 87B - BARRA P1 (P) -->
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" fc="ST" />              	<!-- 87B - BARRA P2 (PT) -->
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />    	<!-- Bloqueio 86B1 -->
				<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" />	
				<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" fc="ST" />    	<!-- Bloqueio 86B2 -->
				<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" fc="ST" />
				<FCDA ldInst="BARRA" prefix="" lnClass="LLN0" doName="ProtBlk" daName="stVal" fc="ST" />          	<!-- Funcoes de Protecao Bloqueadas" -->
				<FCDA ldInst="BARRA" prefix="" lnClass="LLN0" doName="ProtBlk" daName="q" fc="ST" />
            </DataSet>
			
            <!-- GOOSE Control Blocks -->
            <GSEControl name="Anunciador" datSet="Anunciador" confRev="1" type="GOOSE" appID="ANNALARMS" fixedOffs="false" desc="GOOSE para o Anunciador de Alarmes">
				<IEDName apRef="E">P2SACP1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="2" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPPC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPPC1252BP/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPPC1252BP/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P2BPMU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P2L2PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P2L2MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P2L3PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L3PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L3PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P2L3MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2L3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="8" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesBFH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesBFH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="9" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="10" desc="Informacoes das Mensagens GOOSE Assinadas - P2T2PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T2PC1TF2/LLN0.ProtecoesBFH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T2PC1TF2/LLN0.ProtecoesBFH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="11" desc="Informacoes das Mensagens GOOSE Assinadas - P2T2MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="12" desc="Informacoes das Mensagens GOOSE Assinadas - P2T3PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T3PC1TF3/LLN0.ProtecoesBFH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T3PC1TF3/LLN0.ProtecoesBFH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="13" desc="Informacoes das Mensagens GOOSE Assinadas - P2T3MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="14" desc="Informacoes das Mensagens GOOSE Assinadas - P2T4PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T4PC1TF4/LLN0.ProtecoesBFH</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T4PC1TF4/LLN0.ProtecoesBFH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="15" desc="Informacoes das Mensagens GOOSE Assinadas - P2T4MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T4MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T4MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="1" desc="ALARME GERAL - FALHA NO RECEBIMENTO DE SV">
          </LN>
		  <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="2" desc="Informacoes das Mensagens SV Assinadas - 2TCBP P2BPMU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="3" desc="Informacoes das Mensagens SV Assinadas - 2TCL2 P2L2MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2L2MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L2MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="4" desc="Informacoes das Mensagens SV Assinadas - 2TCL3 P2L3MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2L3MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2L3MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="5" desc="Informacoes das Mensagens SV Assinadas - 2TCT1 P2T1MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="6" desc="Informacoes das Mensagens SV Assinadas - 2TCT2 P2T2MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2T2MU1TF2/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T2MU1TF2/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="7" desc="Informacoes das Mensagens SV Assinadas - 2TCT3 P2T3MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2T3MU1TF3/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T3MU1TF3/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="8" desc="Informacoes das Mensagens SV Assinadas - 2TCT4 P2T4MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P2T4MU1TF4/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T4MU1TF4/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCBP" desc="2TCBP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="2TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="252BP" desc="252BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2BPMU1" ldInst="252BP" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
            </Inputs>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
            </Inputs>
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
			  <ExtRef iedName="P2L3PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P2L3PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		    <Inputs>
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF." />
              <ExtRef iedName="P2BPPC1" ldInst="252BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="252BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF - q." />
            </Inputs>
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1BP" desc="289P1BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2BPMU1" ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2BP" desc="289P2BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2BPMU1" ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCL1" desc="2TCL1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252L1" desc="252L1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
 		  </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
		  <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1L1" desc="289P1L1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2L1" desc="289P2L1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPL1" desc="289BPL1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCL2" desc="2TCL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="2TCL2" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252L2" desc="252L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2L2MU1" ldInst="252L2" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
            </Inputs>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
            </Inputs>
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ." />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ - q." />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ." />
              <ExtRef iedName="P2L2PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		    <Inputs>
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF." />
              <ExtRef iedName="P2L2PC1" ldInst="252L2" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF - q." />
            </Inputs>
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1L2" desc="289P1L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2L2MU1" ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2L2" desc="289P2L2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2L2MU1" ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPL2" desc="289BPL2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2L2MU1" ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCL3" desc="2TCL3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252L3" desc="252L3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
 		  </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
		  <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1L3" desc="289P1L3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2L3" desc="289P2L3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPL3" desc="289BPL3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        
        
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCL4" desc="2TCL4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252L4" desc="252L4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1L4" desc="289P1L4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2L4" desc="289P2L4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPL4" desc="289BPL4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
		
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCT1" desc="2TCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="2TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252T1" desc="252T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P2T1MU1" ldInst="252T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
            </Inputs>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFH" desc="50/62BF" />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFH" desc="50/62BF" />
            </Inputs>
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFH" desc="Comando Fechamento DJ." />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFH" desc="Comando Fechamento DJ - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		    <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFH" desc="86BF." />
              <ExtRef iedName="P2T1PC1" ldInst="252T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFH" desc="86BF - q." />
            </Inputs>
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1T1" desc="289P1T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2T1MU1" ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2T1" desc="289P2T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2T1MU1" ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPT1" desc="289BPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P2T1MU1" ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
		
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCT2" desc="2TCT2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252T2" desc="252T2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
 		  </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
		  <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1T2" desc="289P1T2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2T2" desc="289P2T2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPT2" desc="289BPT2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCT3" desc="2TCT3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252T3" desc="252T3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
 		  </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
		  <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1T3" desc="289P1T3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2T3" desc="289P2T3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPT3" desc="289BPT3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
		
		
		<!-- ================================================================================ -->
        <LDevice inst="2TCT4" desc="2TCT4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="252T4" desc="252T4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
 		  </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
		  <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P1T4" desc="289P1T4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289P2T4" desc="289P2T4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="289BPT4" desc="289BPT4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
		
		
		<!-- ================================================================================ -->
        <LDevice inst="BARRA" desc="BARRA">
			<LN0 lnType="LN0" lnClass="LLN0" inst="">
				<DataSet name="Protecoes" desc="MMS Protecao">
					<!-- ATUAÇÕES PROTEÇÕES -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />              	<!-- desc="DFBR - 87B" - BARRA P1 (P) / desc="DFBA - 87B FASE A" - BARRA P1 (P) / desc="DFBB - 87B FASE B" - BARRA P1 (P) / desc="DFBC - 87B FASE C" - BARRA P1 (P) / daName="general"/phsA/phsB/phsC -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />              	<!-- desc="DFBR - 87B" - BARRA P2 (PT) / desc="DFBA - 87B FASE A" - BARRA P2 (PT) / desc="DFBB - 87B FASE B" - BARRA P2 (PT) / desc="DFBC - 87B FASE C" - BARRA P2 (PT) / daName="general"/phsA/phsB/phsC -->
					<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />   	<!-- desc="RBBA - Rele bloqueio 86B1" -->
					<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" fc="ST" />   	<!-- desc="RBBA - Rele bloqueio 86B2" -->
					<!-- ALARMES PROTECAO BARRAS -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsA" fc="ST" />         	<!-- desc="TC Aberto fase A - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsB" fc="ST" />         	<!-- desc="TC Aberto fase B - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsC" fc="ST" />         	<!-- desc="TC Aberto fase C - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="DifProBlk" fc="ST" />         	<!-- desc="Protecao Diferencial Bloqueada" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsA" fc="ST" />         	<!-- desc="TC Aberto fase A - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsB" fc="ST" />         	<!-- desc="TC Aberto fase B - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsC" fc="ST" />         	<!-- desc="TC Aberto fase C - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="DifProBlk" fc="ST" />         	<!-- desc="Protecao Diferencial Bloqueada" -->
					<!-- ALARMES CSs -->
					<FCDA ldInst="289P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1L1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2L1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPL1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1L2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2L2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPL2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1L3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2L3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPL3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1L4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2L4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPL4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1T2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2T2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPT2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1T3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2T3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPT3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P1T4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289P2T4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="289BPT4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<!-- ALARMES -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />           	<!-- desc="FGPS - Falha sinal GPS" -->
					<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPPC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2BPMU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L2MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L3PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2L3MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="10" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T2PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="11" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T2MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="12" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T3PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="13" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T3MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="14" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T4PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="15" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T4MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />              	<!-- desc="ALARME GERAL FALHA SV: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2TCBP" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 2TCBP recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2TCL2" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="3" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 2TCL2 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2TCL3" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="4" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 2TCL3 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2TCT1" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="5" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 2TCT1 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2TCT2" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="6" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 2TCT2 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2TCT3" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="7" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 2TCT3 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 2TCT4" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="8" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 2TCT4 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
					<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
					<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
					<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
				</DataSet>
				<DataSet name="ProtecaoBarras" desc="GOOSE Barras">
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" fc="ST" />              <!-- 87B - BARRA P2 (PT) -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />    <!-- Bloqueio 86B1 -->
					<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" fc="ST" />    <!-- Bloqueio 86B2 -->
					<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" fc="ST" />
					<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />            <!-- 50/62BF 252BP OPERADO -->
					<FCDA ldInst="252BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />			  
					<FCDA ldInst="252BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 252BP -->
					<FCDA ldInst="252BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="252L2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 252L2 -->
					<FCDA ldInst="252L2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="252L3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 252L3 -->
					<FCDA ldInst="252L3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="252T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 252T1 -->
					<FCDA ldInst="252T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="252T2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 252T2 -->
					<FCDA ldInst="252T2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="252T3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 252T3 -->
					<FCDA ldInst="252T3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="252T4" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 252T4 -->
					<FCDA ldInst="252T4" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
				</DataSet>
				<DataSet name="ProtecoesRDP" desc="GOOSE RDP">
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />              <!-- desc="87B - BARRA P1 (P)" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsA" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase A - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsA" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsB" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase B - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsB" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsC" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase C - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsC" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="DifProBlk" daName="stVal" fc="ST" />         <!-- desc="Protecao Diferencial Bloqueada" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="DifProBlk" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" fc="ST" />              <!-- desc="87B - BARRA P2 (PT)" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsA" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase A - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsA" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsB" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase B - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsB" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsC" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase C - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsC" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="DifProBlk" daName="stVal" fc="ST" />         <!-- desc="Protecao Diferencial Bloqueada" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="DifProBlk" daName="q" fc="ST" />
				</DataSet>
	
				<!-- Report Control Blocks -->
				<ReportControl name="ReportProtecoes" datSet="Protecoes" confRev="1" buffered="true" bufTime="100" desc="RCB Protecoes" rptID="P2MGPB1BARRA/LLN0$BR$ReportProtecoes">           
				<TrgOps dchg="true" qchg="true" dupd="true" period="false" />
				<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
				<RptEnabled max="5">
					<ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
					<ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
				</RptEnabled>
				</ReportControl>
				
				<!-- GOOSE Control Blocks -->
				<GSEControl name="ProtecaoBarras" datSet="ProtecaoBarras" confRev="1" type="GOOSE" appID="BUSBARTRIP" fixedOffs="false" desc="GOOSE Barras">
					<IEDName apRef="F">P2BPPC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2BPMU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2L2PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2L2MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2L3PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2L3MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T1PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T1MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T2PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T2MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T3PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T3MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T4PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T4MU1</IEDName>              <!--ldInst="OSCL"-->				
				</GSEControl>
				<GSEControl name="ProtecoesRDP" datSet="ProtecoesRDP" confRev="1" type="GOOSE" appID="RDP" fixedOffs="false" desc="GOOSE RDP">
					<IEDName apRef="E" ldInst="OSCL">P2OSC2</IEDName>
				</GSEControl>
			</LN0>
				
			<!-- FUNÇÕES DE PROTEÇÃO - BARRAS -->
			<LN lnType="PBDF_ELS" prefix="" lnClass="PDIF" inst="1" desc="87B P1">
			</LN>
			<LN lnType="PBDF_ELS" prefix="" lnClass="PDIF" inst="2" desc="87B P2">
			</LN>
			<LN lnType="GAPC_86_ELS" prefix="P86B1" lnClass="GAPC" inst="1" desc="86B1">
			</LN>
			<LN lnType="GAPC_86_ELS" prefix="P86B2" lnClass="GAPC" inst="2" desc="86B2">
			</LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
    <AccessPoint name="N">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  <!-- ++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++ -->
  <!-- SETOR 138 kV -->
  
  <!-- .......................................................................................................... -->
  <!-- IEDs TIE 138 kV -->
  <IED name="P1BPPC1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P1BPPC1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Controle" desc="Report MMS ao SAGE - controle">
				<!-- DJ -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />              	<!-- desc="DJDX - Estado do DJ" -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" fc="ST" />             <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />             <!-- desc="BLFE - Bloqueio de fechamento por problemas internos no DJ" -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" fc="ST" />       <!-- desc="DMDE - Mola descarregada" -->
				<!-- <FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="4" doName="Lockout" fc="ST" />            desc="Disjuntor bloqueado - Ponto Geral de Bloqueio" -->
				<FCDA ldInst="152BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />             <!-- desc="DJBL - Disjuntor bloqueado" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />             <!-- desc="SF61 - Baixa pressao SF6 estagio 1" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />             <!-- desc="SF62 - Baixa pressao SF6 estagio 2" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" />             <!-- desc="FBA1 - Falha bobina abertura 1" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" fc="ST" />       <!-- desc="FBA2 - Falha bobina abertura 2" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" fc="ST" />          <!-- desc="DFCA - Defeito alim CA motor" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ManCmdIssued" fc="ST" />       <!-- desc="DJDM - Comando manual" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" fc="ST" />         <!-- desc="DIPO - Discordancia de polos" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" fc="ST" />         <!-- desc="FAFE - Falha alim CC circ fechamento" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" fc="ST" />        <!-- desc="FAD1 - Falha alim CC circ abertura 1" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" fc="ST" />        <!-- desc="FAD2 - Falha alim CC circ abertura 2" -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" fc="ST" />         <!-- desc="FPRO - Falha alim CC protecao propria" -->
				<!-- SINCRONISMO -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />             <!-- desc="AE25 - Ângulo Excedido" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />              	<!-- desc="VE25 - Tensão Excedida" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />              <!-- desc="FE25 - Frequência Excedida" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="DeaBusOrLin" fc="ST" />        <!-- desc="LOBM - Linha ou barra morta" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="HzWithinLim" fc="ST" />        <!-- desc="ANEL - Sistema em anel" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="HzOoLim" fc="ST" />            <!-- desc="PARL - Sistema em paralelo" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="ParClsEna" fc="ST" />          <!-- desc="FEPA - Fechamento paralelo habilitado" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="VolOoRange" fc="ST" />         <!-- desc="VA25 - Tensao fora de ajuste" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="SynTmExp" fc="ST" />           <!-- desc="TSES - Tempo sincronismo excedido" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOoSyn" fc="ST" />           <!-- desc="DJFS - Fechamento sem rele sincronismo" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="CmdFail" fc="ST" />            <!-- desc="FCMD - Falha comando (fechamento DJ com sincronismo)" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="ClsCmdBlk" fc="ST" />          <!-- desc="CFDB - Comando fechamento bloqueado" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="SynBlk" fc="ST" />             <!-- desc="BLSI - Sincronismo bloqueado"-->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P1 Fase A" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P2 Fase A" -->
				<!-- CS -->
				<FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<!-- 43 / BP -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" fc="ST" />        <!-- desc="TIEE - Vao transferencia fechado/aberto" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" fc="ST" />       <!-- desc="TBPY - Todas sec by pass abertas" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" fc="ST" />       <!-- desc="TPTY - Todas sec barra PT abertas" -->
				<!-- 86 -->
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />     <!-- desc="RBBF - Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutDsc" fc="ST" />    <!-- desc="#### - Discrepância Rele bloqueio falha disjuntor 86BF" -->	
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPMU1 - alarmes" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPMU1 - estados" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5PC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1MGPB1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5PC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV P2BPMU1" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV P2BPMU1 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
              <!-- MEDIÇÕES DO TIE E BARRA P1 -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />              <!-- desc="AMPA" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />              <!-- desc="AMPB" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />              <!-- desc="AMPC" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />              <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />              <!-- desc="KVBC" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />              <!-- desc="KVCA" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              <!-- desc="MW" / daName="mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />              <!-- desc="MVAR" / daName="mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              <!-- desc="HZ" / daName="mag" -->
              <!-- MEDIÇÕES DA BARRA P2 -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX" />              <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX" />              <!-- desc="KVBC" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX" />              <!-- desc="KVCA" / daName="cVal.mag" -->
              <FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="Hz" fc="MX" />              <!-- desc="HZ" / daName="mag" -->
              <!-- SINCRONISMO -->
              <FCDA ldInst="152BP" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />              <!-- desc="ANG" / daName="mag" -->
            </DataSet>
            <DataSet name="ControleVao" desc="GOOSE para a PIU do vao - comandos">
              <FCDA ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR DJ -->
              <FCDA ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR DJ -->
              <FCDA ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P1 -->
              <FCDA ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P1 -->
