              <FCDA ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P2 -->
              <FCDA ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P2 -->
              <FCDA ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleTransf" desc="GOOSE para os IED dos vaos - dados para transferencia de protecao">
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="stVal" fc="ST" />         	<!-- Vao transferencia fechado -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="q" fc="ST" />	
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="stVal" fc="ST" />         	<!-- Vao transferencia aberto -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayOpn" daName="q" fc="ST" />	
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="stVal" fc="ST" />        	<!-- Todas sec by pass abertas -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="q" fc="ST" />
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="stVal" fc="ST" />        	<!-- Todas sec barra PT abertas -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleRed" desc="GOOSE para troca de informacoes entre os IEDs redundantes">
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="stVal" />
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdRsLockout" daName="q" />
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
            </DataSet>
			<DataSet name="Anunciador" desc="GOOSE para o Anunciador de Alarmes">
				<FCDA ldInst="152BP" prefix="RETRIP" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="general" />          <!-- DISPARO VÃO -->
				<FCDA ldInst="152BP" prefix="RETRIP" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="q" />
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86BF -->
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="stVal" />				<!-- ALARME CRITICO DJ -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="q" />
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="stVal" />			<!-- ALARME NÃO CRITICO DJ -->
				<FCDA ldInst="152BP" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="q" />
				<FCDA ldInst="152BP" prefix="" lnClass="LLN0" fc="ST" doName="ProtBlk" daName="stVal" />          	<!-- Funcoes de Protecao Bloqueadas" -->
				<FCDA ldInst="152BP" prefix="" lnClass="LLN0" fc="ST" doName="ProtBlk" daName="q" />
            </DataSet>
			
            <!-- Report Control Blocks -->
            <ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P1BPPC1CTRL/LLN0$BR$ReportControle">
              <!-- rptID="ReportControle" -->
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P1BPPC1CTRL/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED - MU">
				<IEDName apRef="F">P1BPMU1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleTransf" datSet="ControleTransf" confRev="1" type="GOOSE" appID="TRANSFCONTROL" fixedOffs="false" desc="GOOSE de Controle IED TIE - IEDs dos Vaos">
				<IEDName apRef="F">P1L5PC1</IEDName>              <!-- ldInst="OSCL"-->
				<IEDName apRef="F">P2T1PC1</IEDName>              <!-- ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleRed" datSet="ControleRed" confRev="1" type="GOOSE" appID="REDBAYCTRL" fixedOffs="false" desc="GOOSE de Controle para o IED Redundante">
				<!-- <IEDName apRef="F">D2BPPC1</IEDName>  ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="Anunciador" datSet="Anunciador" confRev="1" type="GOOSE" appID="ANNALARMS" fixedOffs="false" desc="GOOSE para o Anunciador de Alarmes">
				<IEDName apRef="E">P2SACP1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPMU1 - alarmes">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPMU1 - estados">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5PC1 - Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5PC1CTRL/LLN0.ControleTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5PC1CTRL/LLN0.ControleTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 - Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1CTRL/LLN0.ControleTieM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1CTRL/LLN0.ControleTieM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P1MGPB1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="8" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5PC1 - Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="9" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 - Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="1" desc="Informacoes das Mensagens SV Assinadas - P1BPMU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
          <LN lnType="GGIO_43BP_ELS" prefix="TIE" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Interligador de Barras - TIE">
            <Inputs>
              <ExtRef iedName="P1L3PC1" ldInst="189P2L3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P1L3PC1" ldInst="189P2L3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P1L3PC1" ldInst="189BPL3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P1L3PC1" ldInst="189BPL3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
              <ExtRef iedName="P1L4PC1" ldInst="189P2L4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P1L4PC1" ldInst="189P2L4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P1L4PC1" ldInst="189BPL4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P1L4PC1" ldInst="189BPL4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
              <ExtRef iedName="P1L6PC1" ldInst="189P2L6" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P1L6PC1" ldInst="189P2L6" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P1L6PC1" ldInst="189BPL6" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P1L6PC1" ldInst="189BPL6" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T1PC1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T1PC1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P2T2PC1" ldInst="189P2T2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T2PC1" ldInst="189P2T2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T2PC1" ldInst="189BPT2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T2PC1" ldInst="189BPT2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P2T3PC1" ldInst="189P2T3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T3PC1" ldInst="189P2T3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T3PC1" ldInst="189BPT3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T3PC1" ldInst="189BPT3" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
			  <ExtRef iedName="P2T4PC1" ldInst="189P2T4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta" />
              <ExtRef iedName="P2T4PC1" ldInst="189P2T4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89P2 Aberta - q" />
              <ExtRef iedName="P2T4PC1" ldInst="189BPT4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta" />
              <ExtRef iedName="P2T4PC1" ldInst="189BPT4" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTie" desc="89BP Aberta - q" />
            </Inputs>
          </LN>
          <!-- MEDIÇÃO OPERACIONAL -->
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="MEDICAO TIE E BARRA P1">
          </LN>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="2" desc="MEDICAO BARRA P2">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152BP" desc="152BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Protecoes" desc="Report MMS ao SAGE - protecoes">
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />              	<!-- desc="RTFD - Retrip" / daName="general" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />              	<!-- desc="FADJ - Falha de Disjuntor" / daName="general" -->
				<FCDA ldInst="152BP" prefix="" lnClass="LLN0" doName="ProtBlk" fc="ST" />          	<!-- desc="#### - Funcoes de Protecao Bloqueadas" -->
            </DataSet>
            <DataSet name="ProtecoesVao" desc="GOOSE para a PIU do vao - 94 e 86">
				<FCDA ldInst="152BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />          <!-- RETRIP -->
				<FCDA ldInst="152BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />	
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" fc="ST" />             <!-- BLOQUEIO DJ -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesBF" desc="GOOSE para o IED de protecao de barras - Atuacao 50/62BF 152">
				<FCDA ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />      		<!-- CMD FECHAMENTO DJ TIE (SOTF E BARRAS) -->
				<FCDA ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />      <!-- desc="86BF - Bloqueio DJ Lado Oposto dos Trafos" -->
				<FCDA ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" />			
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />              <!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesRDP" desc="GOOSE para o RDP - funcoes de protecao">
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              	<!-- desc="Posição DJ Fase A" -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />           	<!-- desc="Retrip" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />	
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />           	<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>

            <!-- Report Control Blocks -->
            <ReportControl name="ReportProtecoes" datSet="Protecoes" confRev="1" buffered="true" bufTime="100" desc="RCB Protecoes" rptID="P1BPPC1152BP/LLN0$BR$ReportProtecoes">
              <!-- rptID="ReportProtecoes" -->
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>

            <!-- GOOSE Control Blocks -->
            <GSEControl name="ProtecoesVao" datSet="ProtecoesVao" confRev="1" type="GOOSE" appID="TRIPBAY" fixedOffs="false" desc="GOOSE de Protecao para disparo do DJ do vao">
              <IEDName apRef="F">P1BPMU1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesBF" datSet="ProtecoesBF" confRev="1" type="GOOSE" appID="BF" fixedOffs="false" desc="GOOSE de Protecao BF">
              <IEDName apRef="F">P1MGPB1</IEDName>              <!-- ldInst="OSCL" -->
              <IEDName apRef="F">P1L5PC1</IEDName>              <!-- ldInst="OSCL" -->
              <IEDName apRef="F">P2T1PC1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesRDP" datSet="ProtecoesRDP" confRev="1" type="GOOSE" appID="RDP" fixedOffs="false" desc="GOOSE de Protecao para o RDP">
              <IEDName apRef="F" ldInst="OSCL">P1OSC2</IEDName>
            </GSEControl>
          </LN0>
          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ - q." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1 - q." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2 - q." />
              <ExtRef iedName="P2T1PC1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieM" desc="Bloqueio 152BP (86BF Lado 138 kV do TF1 / 86T com vao 43T no 138 kV)." />
              <ExtRef iedName="P2T1PC1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieM" desc="Bloqueio 152BP (86BF Lado 138 kV do TF1 / 86T com vao 43T no 138 kV) - q." />
              <ExtRef iedName="P1L5PC1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Bloqueio 152BP (86L com vao 43T no 138 kV)." />
              <ExtRef iedName="P1L5PC1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Bloqueio 152BP (86L com vao 43T no 138 kV) - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <DOI name="Pos" desc="CMD DJ">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>5000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1 - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2 - q." />
            </Inputs>
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1 - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2 - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos" />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento" />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1" />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1 - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2" />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2 - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria" />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria - q." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento" />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento - q." />
            </Inputs>
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor - q." />
            </Inputs>
          </LN>
          <!-- FUNÇÕES DE PROTEÇÃO - BF/BLIND SPOT -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P1MGPB1" ldInst="152BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF." />
              <ExtRef iedName="P1MGPB1" ldInst="152BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF - q." />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEM" lnClass="PTRC" lnInst="5" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieM" desc="Disparo - Partida BF" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEM" lnClass="PTRC" lnInst="5" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieM" desc="Disparo - Partida BF - q" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF Fase A" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF Fase B" />
			  <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF Fase C" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - Partida BF - q" />
			</Inputs>
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
          </LN>
          <LN lnType="PTRC_ELS" prefix="RETRIP" lnClass="PTRC" inst="1" desc="94 RETRIP">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1BP" desc="189P1BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2BP" desc="189P2BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TCBP" desc="1TCBP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Transformador de Corrente">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP1" desc="1TPP1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP2" desc="1TPP2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase C" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- MUs e Equipamento Primários TIE 138 kV -->
  <IED name="P1BPMU1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P1BPMU1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="4" />
      <!-- 26/04/2019: Adicionado este parâmetro para as MUs -->
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 inst="" lnClass="LLN0" lnType="LN0">
			<DataSet name="Controle" desc="Report MMS ao SAGE - controle">
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1 Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5PC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1MGPB1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
				<!-- MEDIÇÕES BARRA P1 -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />             <!-- desc="KVAB" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />             <!-- desc="KVBC" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />             <!-- desc="KVCA" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              		<!-- desc="HZ" / daName="mag" -->
				<!-- MEDIÇÕES DA BARRA P2 -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX" />             <!-- desc="KVAB" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX" />             <!-- desc="KVBC" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX" />             <!-- desc="KVCA" / daName="cVal.mag" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="MMXU" lnInst="2" doName="Hz" fc="MX" />              		<!-- desc="HZ" / daName="mag" -->
            </DataSet>
						
            <DataSet name="ControleVao" desc="GOOSE para o IED do vao - alarmes">
              <!-- DJ -->
              <FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto DJ" -->
              <FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="stVal" fc="ST" />              <!-- desc="Mola Descarregada DJ" -->
              <FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 1" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 2" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 1" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 2" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" fc="ST" />              <!-- desc="Defeito alim CA motor" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" fc="ST" />              <!-- desc="Proteção Discordancia de polos" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ fechamento" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 1" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 2" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC protecao propria" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" fc="ST" />
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" fc="ST" />              <!-- desc="Permissão de Fechamento" -->
              <FCDA ldInst="152BP" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189P1BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189P2BP" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="EstadosEquip" desc="GOOSE para o IED do vao e IED Prot Barras - estados DJ e CSs">
				<!-- DJ -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />             	<!-- desc="Posição DJ FASE A" -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />	
				<!-- CS -->	
				<FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />           	<!-- desc="Posição CS" -->
				<FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />           	<!-- desc="Posição CS" -->
				<FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
				<!-- TP -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP Fase A" (Mesmo ponto para todas as fases) -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP Fase A" (Mesmo ponto para todas as fases) -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
            </DataSet>	
            <DataSet name="SVTie" desc="SV - IED Vao e Barras">
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase A" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />            
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase B" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />             
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase C" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />             
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Neutro" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />            
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />    
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />    
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />      
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />   
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />   
            </DataSet>
            <DataSet name="SVTieRDP" desc="SV - RDP">
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase A" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />            
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase B" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />             
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Fase C" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />             
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />              <!-- desc="Corrente Neutro" -->
				<FCDA ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />            
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />    
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />     
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase A" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />    
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase B" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />      
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Fase C" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />   
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />              <!-- desc="Tensão Residual" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />   
            </DataSet>
			
			<!-- Report Control Blocks -->
			<ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P1BPMU1CTRL/LLN0$BR$ReportControle">             
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P1BPMU1CTRL/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
			
            <!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - MU - IED">
				<IEDName apRef="F">P1BPPC1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="EstadosEquip" datSet="EstadosEquip" confRev="1" type="GOOSE" appID="EQUIPSTATE" fixedOffs="false" desc="GOOSE Estados DJ e CSs - MU - IEDs">
				<IEDName apRef="F">P1BPPC1</IEDName>			<!--ldInst="OSCL"-->
				<IEDName apRef="F">P1MGPB1</IEDName>
				<IEDName apRef="F">P1L5PC1</IEDName>
				<IEDName apRef="F">P2T1PC1</IEDName>
            </GSEControl>
			
            <!-- SV Control Blocks -->
            <SampledValueControl name="SVTie" datSet="SVTie" smvID="SVP1BPMU1" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" multicast="true" confRev="1" desc="SV de Controle/Medicao e Protecao">
				<IEDName apRef="F">P1BPPC1</IEDName>
				<IEDName apRef="F">P1MGPB1</IEDName>
				<IEDName apRef="F">P1L5PC1</IEDName>
				<IEDName apRef="F">P2T1PC1</IEDName>
				<SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SVTieRDP" datSet="SVTieRDP" smvID="SVP1BPMU1RDP" smpRate="256" smpMod="SmpPerPeriod" nofASDU="8" multicast="true" confRev="1" desc="SV de Protecao para o RDP">
				<IEDName apRef="F">P1OSC2</IEDName>
				<SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1 Controle.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1TRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1152BP/LLN0.ProtecoesVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1152BP/LLN0.ProtecoesVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesTieM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P1MGPB1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
          <!-- MEDIÇÃO OPERACIONAL -->
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="MEDICAO TIE E BARRA P1">
          </LN>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="2" desc="MEDICAO BARRA P2">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152BP" desc="152BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ - q" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ - q" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ." />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ - q." />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Religamento" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Religamento - q" />
			  
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEM" lnClass="PTRC" lnInst="5" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieM" desc="Disparo" />
              <ExtRef iedName="P2T1PC1" ldInst="TF1" prefix="TIEM" lnClass="PTRC" lnInst="5" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesTieM" desc="Disparo - q" />
              <ExtRef iedName="P1MGPB1" ldInst="152BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo" />
              <ExtRef iedName="P1MGPB1" ldInst="152BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - q" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="RETRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip - q" />
            
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesTie" desc="Disparo - q" />

			</Inputs>
          </LN>

          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
          </LN>
          <!-- <LN lnType="GGIO_DJELS_PB" prefix="" lnClass="GGIO" inst="1" desc="Sinais genericos de controle de Disjuntor - PB" > -->
          <!-- </LN> -->
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1BP" desc="189P1BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1BPPC1" ldInst="189P1BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2BP" desc="189P2BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1BPPC1" ldInst="189P2BP" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TCBP" desc="1TCBP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP1" desc="1TPP1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP2" desc="1TPP2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- .......................................................................................................... -->
  <!-- IEDs BARRAS 138 kV -->
  <IED name="P1MGPB1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P1MGPB1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
			<DataSet name="Anunciador" desc="GOOSE para o Anunciador de Alarmes">
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />              	<!-- 87B - BARRA P1 (P) -->
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" fc="ST" />              	<!-- 87B - BARRA P2 (PT) -->
				<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />    	<!-- Bloqueio 86B1 -->
				<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" />	
				<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" fc="ST" />    	<!-- Bloqueio 86B2 -->
				<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" fc="ST" />
				<FCDA ldInst="BARRA" prefix="" lnClass="LLN0" doName="ProtBlk" daName="stVal" fc="ST" />          	<!-- Funcoes de Protecao Bloqueadas" -->
				<FCDA ldInst="BARRA" prefix="" lnClass="LLN0" doName="ProtBlk" daName="q" fc="ST" />
            </DataSet>
			
            <!-- GOOSE Control Blocks -->
            <GSEControl name="Anunciador" datSet="Anunciador" confRev="1" type="GOOSE" appID="ANNALARMS" fixedOffs="false" desc="GOOSE para o Anunciador de Alarmes">
				<IEDName apRef="E">P2SACP1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="2" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1152BP/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1152BP/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPMU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P1L3PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L3PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L3PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P1L3MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P1L4PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L4PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L4PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P1L4MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L4MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L4MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="8" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="9" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="10" desc="Informacoes das Mensagens GOOSE Assinadas - P1L6PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L6PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L6PC1TLINE/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="11" desc="Informacoes das Mensagens GOOSE Assinadas - P1L6MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L6MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L6MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
  		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="12" desc="Informacoes das Mensagens GOOSE Assinadas - P2T1PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T1PC1TF1/LLN0.ProtecoesBFM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T1PC1TF1/LLN0.ProtecoesBFM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="13" desc="Informacoes das Mensagens GOOSE Assinadas - P1T1MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T1MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="14" desc="Informacoes das Mensagens GOOSE Assinadas - P2T2PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T2PC1TF2/LLN0.ProtecoesBFM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T2PC1TF2/LLN0.ProtecoesBFM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="15" desc="Informacoes das Mensagens GOOSE Assinadas - P1T2MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1T2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T2MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="16" desc="Informacoes das Mensagens GOOSE Assinadas - P2T3PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T3PC1TF3/LLN0.ProtecoesBFM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T3PC1TF3/LLN0.ProtecoesBFM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="17" desc="Informacoes das Mensagens GOOSE Assinadas - P1T3MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1T3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T3MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="18" desc="Informacoes das Mensagens GOOSE Assinadas - P2T4PC1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P2T4PC1TF4/LLN0.ProtecoesBFM</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P2T4PC1TF4/LLN0.ProtecoesBFM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="19" desc="Informacoes das Mensagens GOOSE Assinadas - P1T4MU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1T4MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T4MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="1" desc="ALARME GERAL - FALHA NO RECEBIMENTO DE SV">
          </LN>
		  <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="2" desc="Informacoes das Mensagens SV Assinadas - 1TCBP P1BPMU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="3" desc="Informacoes das Mensagens SV Assinadas - 1TCL3 P1L3MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1L3MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L3MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="4" desc="Informacoes das Mensagens SV Assinadas - 1TCL4 P1L4MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1L4MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L4MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="5" desc="Informacoes das Mensagens SV Assinadas - 1TCL5 P1L5MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1L5MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="6" desc="Informacoes das Mensagens SV Assinadas - 1TCL6 P1L6MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1L6MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L6MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="7" desc="Informacoes das Mensagens SV Assinadas - 1TCT1 P1T1MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T1MU1TF1/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="8" desc="Informacoes das Mensagens SV Assinadas - 1TCT2 P1T2MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1T2MU1TF2/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T2MU1TF2/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="9" desc="Informacoes das Mensagens SV Assinadas - 1TCT3 P1T3MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1T3MU1TF3/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T3MU1TF3/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="10" desc="Informacoes das Mensagens SV Assinadas - 1TCT4 P1T4MU1">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1T4MU1TF4/LLN0.SVTrafo</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1T4MU1TF4/LLN0.SVTrafo</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCBP" desc="1TCBP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TCBP" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="152BP" desc="152BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
		  
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ - q." />
            </Inputs>
          </LN>
		  
          <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
            </Inputs>
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
              <ExtRef iedName="P1L3PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P1L3PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
			  <ExtRef iedName="P1L4PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P1L4PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
			  <ExtRef iedName="P1L6PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie." />
              <ExtRef iedName="P1L6PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ Tie - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		    <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF." />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF - q." />
            </Inputs>
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1BP" desc="189P1BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1BPMU1" ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2BP" desc="189P2BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1BPMU1" ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
		
        
		<!-- ================================================================================ -->
        <LDevice inst="1TCL3" desc="1TCL3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L3" desc="152L3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>		

          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>		  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L3" desc="189P1L3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L3" desc="189P2L3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL3" desc="189BPL3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCL4" desc="1TCL4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L4" desc="152L4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>		

          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>		  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L4" desc="189P1L4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L4" desc="189P2L4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL4" desc="189BPL4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCL5" desc="1TCL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L5" desc="152L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ - q." />
            </Inputs>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF" />
            </Inputs>
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ." />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ - q." />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ." />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="Comando Fechamento DJ - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>

          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		    <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF." />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="86BF - q." />
            </Inputs>
		  </LN>			  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L5" desc="189P1L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L5" desc="189P2L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL5" desc="189BPL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCL6" desc="1TCL6">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L6" desc="152L6">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>		

          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>		  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L6" desc="189P1L6">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L6" desc="189P2L6">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL6" desc="189BPL6">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCL7" desc="1TCL7">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L7" desc="152L7">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>	
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L7" desc="189P1L7">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L7" desc="189P2L7">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL7" desc="189BPL7">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCL8" desc="1TCL8">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L8" desc="152L8">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>	
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L8" desc="189P1L8">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L8" desc="189P2L8">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL8" desc="189BPL8">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
       
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCL9" desc="1TCL9">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L9" desc="152L9">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>	
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L9" desc="189P1L9">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L9" desc="189P2L9">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL9" desc="189BPL9">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
       
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCL10" desc="1TCL10">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L10" desc="152L10">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>	
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L10" desc="189P1L10">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L10" desc="189P2L10">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL10" desc="189BPL10">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
       
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCT1" desc="1TCT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="1TCT1" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="SVTrafo" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
		<!-- ================================================================================ -->
        <LDevice inst="152T1" desc="152T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE A - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE B - q." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C." />
              <ExtRef iedName="P1T1MU1" ldInst="152T1" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ FASE C - q." />
            </Inputs>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFM" desc="50/62BF" />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFM" desc="50/62BF" />
            </Inputs>
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFM" desc="Comando Fechamento DJ." />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFM" desc="Comando Fechamento DJ - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>
		  
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		    <Inputs>
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFM" desc="86BF." />
              <ExtRef iedName="P2T1PC1" ldInst="152T1" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TF1" srcLNClass="LLN0" srcCBName="ProtecoesBFM" desc="86BF - q." />
            </Inputs>
		  </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1T1" desc="189P1T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1T1MU1" ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2T1" desc="189P2T1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1T1MU1" ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPT1" desc="189BPT1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS" />
              <ExtRef iedName="P1T1MU1" ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Pos CS" />
            </Inputs>
          </LN>
        </LDevice>
		
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCT2" desc="1TCT2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152T2" desc="152T2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>		

          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>		  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1T2" desc="189P1T2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2T2" desc="189P2T2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPT2" desc="189BPT2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
		
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCT3" desc="1TCT3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152T3" desc="152T3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>		

          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>		  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1T3" desc="189P1T3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2T3" desc="189P2T3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPT3" desc="189BPT3">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
		
		
		<!-- ================================================================================ -->
        <LDevice inst="1TCT4" desc="1TCT4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152T4" desc="152T4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
          </LN>
		  
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
          </LN>
		  
          <LN lnType="PTRC_ELS" prefix="" lnClass="PTRC" inst="1" desc="94">
          </LN>		

          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
		  </LN>		  
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1T4" desc="189P1T4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2T4" desc="189P2T4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPT4" desc="189BPT4">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
		

        <!-- ================================================================================ -->
        <LDevice inst="BARRA" desc="BARRA">
			<LN0 lnType="LN0" lnClass="LLN0" inst="">
				<DataSet name="Protecoes" desc="Report MMS ao SAGE - protecoes">
					<!-- ATUAÇÕES PROTEÇÕES -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />              	<!-- desc="DFBR - 87B" - BARRA P1 (P) / desc="DFBA - 87B FASE A" - BARRA P1 (P) / desc="DFBB - 87B FASE B" - BARRA P1 (P) / desc="DFBC - 87B FASE C" - BARRA P1 (P) / daName="general"/phsA/phsB/phsC -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />              	<!-- desc="DFBR - 87B" - BARRA P2 (PT) / desc="DFBA - 87B FASE A" - BARRA P2 (PT) / desc="DFBB - 87B FASE B" - BARRA P2 (PT) / desc="DFBC - 87B FASE C" - BARRA P2 (PT) / daName="general"/phsA/phsB/phsC -->
					<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />   	<!-- desc="RBBA - Rele bloqueio 86B1" -->
					<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" fc="ST" />   	<!-- desc="RBBA - Rele bloqueio 86B2" -->
					<!-- ALARMES PROTECAO BARRAS -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsA" fc="ST" />         	<!-- desc="TC Aberto fase A - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsB" fc="ST" />         	<!-- desc="TC Aberto fase B - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsC" fc="ST" />         	<!-- desc="TC Aberto fase C - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="DifProBlk" fc="ST" />         	<!-- desc="Protecao Diferencial Bloqueada" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsA" fc="ST" />         	<!-- desc="TC Aberto fase A - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsB" fc="ST" />         	<!-- desc="TC Aberto fase B - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsC" fc="ST" />         	<!-- desc="TC Aberto fase C - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="DifProBlk" fc="ST" />         	<!-- desc="Protecao Diferencial Bloqueada" -->
					<!-- ALARMES CSs -->
					<FCDA ldInst="189P1BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2BP" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L6" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L6" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL6" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L7" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L7" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL7" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L8" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L8" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL8" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L9" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L9" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL9" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1L10" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />             <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2L10" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />             <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPL10" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />             <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2T1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPT1" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1T2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2T2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPT2" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1T3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2T3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPT3" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P1T4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189P2T4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<FCDA ldInst="189BPT4" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DCES - Discordancia Estado Chaves Seccionadoras" -->
					<!-- ALARMES -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />           	<!-- desc="FGPS - Falha sinal GPS" -->
					<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPMU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L3PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L3MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L4PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L4MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="10" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L6PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="11" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L6MU1" -->					
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="12" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T1PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="13" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1T1MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="14" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T2PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="15" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1T2MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="16" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T3PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="17" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1T3MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="18" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P2T4PC1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="19" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1T4MU1" -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />              	<!-- desc="ALARME GERAL FALHA SV: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCBP" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCBP recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCL3" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="3" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCL3 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCL4" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="4" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCL4 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCL5" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="5" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCL5 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCL6" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="6" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCL6 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCT1" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="7" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCT1 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCT2" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="8" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCT2 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCT3" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="9" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCT3 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="10" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV 1TCT4" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="10" doName="SimSt" fc="ST" />             	<!-- desc="#### - Stream de SV 1TCT4 recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
					<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
					<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
					<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
					<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
				</DataSet>
				<DataSet name="ProtecaoBarras" desc="GOOSE para as PIUs dos vaos - disparo protecao de barras">
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" fc="ST" />              <!-- 87B - BARRA P2 (PT) -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />    <!-- Bloqueio 86B1 -->
					<FCDA ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" fc="ST" />    <!-- Bloqueio 86B2 -->
					<FCDA ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" fc="ST" />
					<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />            <!-- 50/62BF 152BP OPERADO -->
					<FCDA ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />			  
					<FCDA ldInst="152BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152BP -->
					<FCDA ldInst="152BP" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152L3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152L3 -->
					<FCDA ldInst="152L3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152L4" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152L4 -->
					<FCDA ldInst="152L4" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152L5" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152L5 -->
					<FCDA ldInst="152L5" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152L6" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152L6 -->
					<FCDA ldInst="152L6" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152T1 -->
					<FCDA ldInst="152T1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152T2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152T2 -->
					<FCDA ldInst="152T2" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152T3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152T3 -->
					<FCDA ldInst="152T3" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
					<FCDA ldInst="152T4" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />              <!-- Disparo 152T4 -->
					<FCDA ldInst="152T4" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
				</DataSet>
				<DataSet name="ProtecoesRDP" desc="GOOSE para o RDP - funcoes de protecao">
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="general" fc="ST" />              <!-- desc="87B - BARRA P1 (P)" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="Op" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsA" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase A - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsA" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsB" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase B - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsB" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsC" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase C - Barra P" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="OpnCTPhsC" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="DifProBlk" daName="stVal" fc="ST" />         <!-- desc="Protecao Diferencial Bloqueada" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="1" doName="DifProBlk" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" fc="ST" />              <!-- desc="87B - BARRA P2 (PT)" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsA" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase A - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsA" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsB" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase B - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsB" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsC" daName="stVal" fc="ST" />         <!-- desc="TC Aberto fase C - Barra PT" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="OpnCTPhsC" daName="q" fc="ST" />
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="DifProBlk" daName="stVal" fc="ST" />         <!-- desc="Protecao Diferencial Bloqueada" -->
					<FCDA ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="DifProBlk" daName="q" fc="ST" />
				</DataSet>
			
				<!-- Report Control Blocks -->
				<ReportControl name="ReportProtecoes" datSet="Protecoes" confRev="1" buffered="true" bufTime="100" desc="RCB Protecoes" rptID="P1MGPB1BARRA/LLN0$BR$ReportProtecoes">
					<!-- rptID="ReportProtecoes" -->
					<TrgOps dchg="true" qchg="true" dupd="true" period="false" />
					<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
					<RptEnabled max="5">
						<ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
						<ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
					</RptEnabled>
				</ReportControl>
				
				<!-- GOOSE Control Blocks -->
				<GSEControl name="ProtecaoBarras" datSet="ProtecaoBarras" confRev="1" type="GOOSE" appID="BUSBARTRIP" fixedOffs="false" desc="GOOSE de Disparo - Protecao de Barras">
					<IEDName apRef="F">P1BPPC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1BPMU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L3PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L3MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L4PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L4MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L5PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L5MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L6PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1L6MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T1PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1T1MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T2PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1T2MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T3PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1T3MU1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P2T4PC1</IEDName>              <!--ldInst="OSCL"-->
					<IEDName apRef="F">P1T4MU1</IEDName>              <!--ldInst="OSCL"-->
				</GSEControl>
				<GSEControl name="ProtecoesRDP" datSet="ProtecoesRDP" confRev="1" type="GOOSE" appID="RDP" fixedOffs="false" desc="GOOSE de Protecao para o RDP">
					<IEDName apRef="F" ldInst="OSCL">P1OSC2</IEDName>
				</GSEControl>
			</LN0>
          
			<!-- FUNÇÕES DE PROTEÇÃO - BARRAS -->
			<LN lnType="PBDF_ELS" prefix="" lnClass="PDIF" inst="1" desc="87B - BARRA P1 (P)">
			</LN>
			<LN lnType="PBDF_ELS" prefix="" lnClass="PDIF" inst="2" desc="87B - BARRA P2 (PT)">
			</LN>
			<LN lnType="GAPC_86_ELS" prefix="P86B1" lnClass="GAPC" inst="1" desc="Funcao de Bloqueio - 86B1">
			</LN>
			<LN lnType="GAPC_86_ELS" prefix="P86B2" lnClass="GAPC" inst="2" desc="Funcao de Bloqueio - 86B2">
			</LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
    <AccessPoint name="N">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- .......................................................................................................... -->
  <!-- IEDs LT1 138 kV -->
  <IED name="P1L5PC1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P1L5PC1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Controle" desc="Report MMS ao SAGE - controle">
				<!-- DJ -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />            	<!-- desc="DJDX - Estado do DJ" -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" fc="ST" />         	<!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Dsc" fc="ST" />            	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />         	<!-- desc="BLFE - Bloqueio de fechamento por problemas internos no DJ" -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" fc="ST" />   	<!-- desc="DMDE - Mola descarregada" -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" fc="ST" />   	     	<!-- desc="Disjuntor bloqueado - Ponto Geral de Bloqueio" -->
				<FCDA ldInst="152L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />         	<!-- desc="DJBL - Disjuntor bloqueado" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />         	<!-- desc="SF61 - Baixa pressao SF6 estagio 1" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />         	<!-- desc="SF62 - Baixa pressao SF6 estagio 2" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" />         	<!-- desc="FBA1 - Falha bobina abertura 1" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" fc="ST" />   	<!-- desc="FBA2 - Falha bobina abertura 2" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" fc="ST" />      	<!-- desc="DFCA - Defeito alim CA motor" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ManCmdIssued" fc="ST" />   	<!-- desc="DJDM - Comando manual" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" fc="ST" />     	<!-- desc="DIPO - Discordancia de polos" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" fc="ST" />     	<!-- desc="FAFE - Falha alim CC circ fechamento" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" fc="ST" />    	<!-- desc="FAD1 - Falha alim CC circ abertura 1" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" fc="ST" />    	<!-- desc="FAD2 - Falha alim CC circ abertura 2" -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" fc="ST" />     	<!-- desc="FPRO - Falha alim CC protecao propria" -->
				<!-- SINCRONISMO -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />             <!-- desc="AE25 - Ângulo Excedido" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />              	<!-- desc="VE25 - Tensão Excedida" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />              <!-- desc="FE25 - Frequência Excedida" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="DeaBusOrLin" fc="ST" />        <!-- desc="LOBM - Linha ou barra morta" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="HzWithinLim" fc="ST" />        <!-- desc="ANEL - Sistema em anel" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="HzOoLim" fc="ST" />            <!-- desc="PARL - Sistema em paralelo" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="ParClsEna" fc="ST" />          <!-- desc="FEPA - Fechamento paralelo habilitado" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="VolOoRange" fc="ST" />         <!-- desc="VA25 - Tensao fora de ajuste" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="SynTmExp" fc="ST" />           <!-- desc="TSES - Tempo sincronismo excedido" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOoSyn" fc="ST" />           <!-- desc="DJFS - Fechamento sem rele sincronismo" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="CmdFail" fc="ST" />            <!-- desc="FCMD - Falha comando (fechamento DJ com sincronismo)" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="ClsCmdBlk" fc="ST" />          <!-- desc="CFDB - Comando fechamento bloqueado" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="SynBlk" fc="ST" />             <!-- desc="BLSI - Sincronismo bloqueado"-->
				<FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPPT - Falta de Potencial Protecao TP LT Fase A" -->
				<FCDA ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P1 Fase A" -->
				<FCDA ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" fc="ST" />             <!-- desc="FPTP - Falta Potencial TP Barra P2 Fase A" -->
				<!-- CS -->
				<FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              	<!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />             <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              	<!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />         <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />            <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />       <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />              <!-- desc="CSXY - Estado da CS" -->
				<FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" fc="ST" />           <!-- desc="CMLR - Chave Local/Remoto" -->
				<FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Dsc" fc="ST" />              <!-- desc="DSCP - Discrepância de Posição" -->
				<FCDA ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" fc="ST" />       <!-- desc="INTR - Condicao de intertravamento" -->
				<FCDA ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" fc="ST" />          <!-- desc="DFCM - Falha alimentacao CC/falha motor" -->
				<FCDA ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdFail" fc="ST" />     <!-- desc="FRAI - Falha reles aux intertravamento" -->
				<!-- 43 / BP -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Auto" fc="ST" />        <!-- desc="C43Q - Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Normal" fc="ST" />      <!-- desc="C43N - Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Intm" fc="ST" />        <!-- desc="C43I - Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Transf" fc="ST" />      <!-- desc="C43T - Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Dsc" fc="ST" />         <!-- desc="FRTR - Discrepancia reles transferencia" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43AMDsc" fc="ST" />       <!-- desc="#### - Discrepancia reles transferencia Automatico/Manual" -->				
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Incomp" fc="ST" />      <!-- desc="C43F - Transferencia incompleta protecao" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Undue" fc="ST" />       <!-- desc="TRID - Transferencia indevida protecao" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="DeaLin" fc="ST" />           <!-- desc="FTEQ - Equipamento sem tensao" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="2" doName="TieBayCls" fc="ST" />        <!-- desc="TIEE - Vao transferencia fechado/aberto" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="2" doName="All89BPOpn" fc="ST" />       <!-- desc="TBPY - Todas sec by pass abertas" -->
				<FCDA ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="2" doName="All89P2Opn" fc="ST" />       <!-- desc="TPTY - Todas sec barra PT abertas" -->
				<!-- 86 -->
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" fc="ST" />     <!-- desc="RBBF - Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutDsc" fc="ST" />    <!-- desc="#### - Discrepância Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="LockoutOp" fc="ST" />      <!-- desc="RBLT - Rele bloqueio recepcao canal C 86L" -->
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="LockoutDsc" fc="ST" />     <!-- desc="### - Discrepância Rele bloqueio recepcao canal C 86L" -->				
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5MU1 - alarmes" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5MU1 - estados" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPMU1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="6" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1 - Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="7" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1MGPB1" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="8" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1 - Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="9" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1BPPC1 - BF" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="10" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose D1L5PC1 - REDUNDANTE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV Protecao" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="1" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV Protecao recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="St" fc="ST" />              	<!-- desc="F### - Falha sinal SV TIE" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LSVS" lnInst="2" doName="SimSt" fc="ST" />              	<!-- desc="#### - Stream de SV TIE recebido em modo de simulação" 07/12/2020: Necessário definir mnemônico para o SAGE -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />              <!-- desc="AMPA" / daName="cVal.mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />              <!-- desc="AMPB" / daName="cVal.mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />              <!-- desc="AMPC" / daName="cVal.mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />              <!-- desc="KVAB" / daName="cVal.mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />              <!-- desc="KVBC" / daName="cVal.mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />              <!-- desc="KVCA" / daName="cVal.mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              <!-- desc="MW" / daName="mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />              <!-- desc="MVAR" / daName="mag" -->
              <FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              <!-- desc="HZ" / daName="mag" -->
              <!-- SINCRONISMO -->
              <FCDA ldInst="152L5" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />              <!-- desc="ANG" / daName="mag" -->
            </DataSet>
            <DataSet name="ControleVao" desc="GOOSE para a PIU do vao - comandos">
              <FCDA ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR DJ -->
              <FCDA ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR DJ -->
              <FCDA ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P1 -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P1 -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P1 -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89P2 -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89P2 -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89P2 -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89L -->
              <FCDA ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89L -->
              <FCDA ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89L -->
              <FCDA ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89L -->
              <FCDA ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />              <!-- COMANDO ABRIR CS 89BP -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />              <!-- COMANDO FECHAR CS 89BP -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />              <!-- RI CS 89BP -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />              <!-- RI CS 89BP -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ControleTie" desc="GOOSE para o IED do TIE - 89P2 e 89BP abertas">
              <FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89P2 -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              <!-- POSICAO CS 89BP -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="Anunciador" desc="GOOSE para o Anunciador de Alarmes">
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" />             <!-- DISPARO VÃO -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" fc="ST" />             <!-- DISPARO TIE -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86L -->
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" fc="ST" lnInst="3" doName="LockoutOp" daName="q" />
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="stVal" />		<!-- BLOQUEIO 86BF -->
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" fc="ST" lnInst="1" doName="LockoutOp" daName="q" />
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="stVal" />				<!-- ALARME CRITICO DJ -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="CritAlm" daName="q" />
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="stVal" />			<!-- ALARME NÃO CRITICO DJ -->
				<FCDA ldInst="152L5" prefix="" lnClass="SCBR" fc="ST" lnInst="1" doName="NoCritAlm" daName="q" />
				<FCDA ldInst="TLINE" prefix="" lnClass="LLN0" doName="ProtBlk" daName="stVal" fc="ST" />          	<!-- Funcoes de Protecao Bloqueadas" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="LLN0" doName="ProtBlk" daName="q" fc="ST" />
            </DataSet>			
            
			<!-- Report Control Blocks -->
            <ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P1L5PC1CTRL/LLN0$BR$ReportControle">
              <!-- rptID="ReportControle" -->
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P1L5PC1CTRL/LLN0$BR$ReportMedicoes">
              <!-- rptID="ReportMedicoes" -->
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED - MU">
              <IEDName apRef="F">P1L5MU1</IEDName>
              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="ControleTie" datSet="ControleTie" confRev="1" type="GOOSE" appID="TIEBAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - IED VAO - IED TIE">
              <IEDName apRef="F">P1BPPC1</IEDName>
            </GSEControl>
            <GSEControl name="Anunciador" datSet="Anunciador" confRev="1" type="GOOSE" appID="ANNALARMS" fixedOffs="false" desc="GOOSE para o Anunciador de Alarmes">
				<IEDName apRef="E">P2SACP1</IEDName> <!-- ldInst="OSCL"-->
            </GSEControl>			
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>		 
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5MU1 - alarmes">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5MU1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5MU1 - estados">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5MU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPMU1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.EstadosEquip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="6" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1 - Controle">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1CTRL/LLN0.ControleTransf</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="7" desc="Informacoes das Mensagens GOOSE Assinadas - P1MGPB1">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="8" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1 - Protecao">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1152BP/LLN0.ProtecoesVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1152BP/LLN0.ProtecoesVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="9" desc="Informacoes das Mensagens GOOSE Assinadas - P1BPPC1 - BF">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1BPPC1152BP/LLN0.ProtecoesBF</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPPC1152BP/LLN0.ProtecoesBF</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="10" desc="Informacoes das Mensagens GOOSE Assinadas - D1L5PC1 - REDUNDANTE">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <!-- <Val>D1L5PC1CTRL/LLN0.ControleRed</Val> -->
              </DAI>
              <DAI name="setSrcCB">
                <!-- <Val>D1L5PC1CTRL/LLN0.ControleRed</Val> -->
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="1" desc="Informacoes das Mensagens SV Assinadas">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1L5MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5MU1TLINE/LLN0.SVLinha</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_ELS" prefix="" lnClass="LSVS" inst="2" desc="Informacoes das Mensagens SV Assinadas - Tensao Barra P1/P2">
            <DOI name="SvCBRef" desc="Reference to the subscribed SV control block.">
              <DAI name="setSrcRef">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1BPMU1CTRL/LLN0.SVTie</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
          <LN lnType="GGIO_43_ELS" prefix="C43" lnClass="GGIO" inst="1" desc="Sinais genericos de controle da Chave de Transferencia 43 - versao PB">
          </LN>
          <LN lnType="GGIO_43BP_ELS" prefix="TIE" lnClass="GGIO" inst="2" desc="Sinais genericos de controle da Chave de Transferencia 43 - Infos do Vão do TIE - versao PB">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="TieBayCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Vao Tie Fechado - q" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89BPOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89BP Abertas - q" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas" />
              <ExtRef iedName="P1BPPC1" ldInst="CTRL" prefix="TIE" lnClass="GGIO" lnInst="1" doName="All89P2Opn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleTransf" desc="Todas 89P2 Abertas - q" />
            </Inputs>
          </LN>
          <LN lnType="GAPC_43_ELS" prefix="C43" lnClass="GAPC" inst="1" desc="Comandos genericos de controle da Chave de Transferencia 43 - versao PB">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L5" desc="152L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto DJ - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Mola Descarregada DJ - q." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B1" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B1 - q." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="P86B2" lnClass="GAPC" lnInst="2" doName="LockoutOp" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Bloqueio 86B2 - q." />
            </Inputs>
          </LN>
		  
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <DOI name="Pos" desc="CMD DJ">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>5000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25">
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 1 - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Baixa pressao SF6 estagio 2 - q." />
            </Inputs>
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 1 - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha bobina abertura 2 - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos" />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Protecao Discordancia de polos - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento" />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ fechamento - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1" />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 1 - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2" />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC circ abertura 2 - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria" />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alim CC protecao propria - q." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento" />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Permissao de Fechamento - q." />
            </Inputs>
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor." />
              <ExtRef iedName="P1L5MU1" ldInst="152L5" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Defeito alim CA motor - q." />
            </Inputs>
          </LN>
          <!-- FUNÇÕES DE PROTEÇÃO - BF/BLIND SPOT -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P1MGPB1" ldInst="152L5" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF." />
              <ExtRef iedName="P1MGPB1" ldInst="152L5" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo Protecao Barras - Partida BF - q." />
            </Inputs>
          </LN>
          <LN lnType="PIOC_ELS" prefix="BSPO" lnClass="PIOC" inst="1" desc="BLIND SPOT">
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86BF" lnClass="GAPC" inst="1" desc="86BF">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L5" desc="189P1L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1L5MU1" ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L5" desc="189P2L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1L5MU1" ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189L5" desc="189L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1L5MU1" ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL5" desc="189BPL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao CS - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS." />
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Local/Remoto CS - q." />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
          </LN>
          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD CS">
            <DOI name="Pos" desc="CMD CS">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento." />
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Condicao de intertravamento - q." />
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor." />
              <ExtRef iedName="P1L5MU1" ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falha alimentacao CC/falha motor - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TCL5" desc="1TCL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO / MEDIÇÃO -->
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase A" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase B" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Fase C" />
            </Inputs>
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Corrente - Corrente de Neutro" />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPL5" desc="1TPL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Potencial - Fase B" />
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase B." />
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase B - q." />
            </Inputs>
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
            <Inputs>
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="SVLinha" desc="Transformador de Potencial - Fase C" />
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase C." />
              <ExtRef iedName="P1L5MU1" ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="Falta Potencial TP Fase C - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP1" desc="1TPP1">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP1" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPP2" desc="1TPP2">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag" intAddr="" serviceType="SMV" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="SVTie" desc="Transformador de Potencial - Fase A" />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A." />
              <ExtRef iedName="P1BPMU1" ldInst="1TPP2" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Falta Potencial TP Fase A - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152BP" desc="152BP">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>

          <!-- FUNÇÕES DE CONTROLE/SUPERVISÃO -->
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap" desc="CB capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ." />
              <ExtRef iedName="P1BPMU1" ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="EstadosEquip" desc="Posicao DJ - q." />
            </Inputs>
          </LN>

          <LN lnType="CSWI_ELS" prefix="" lnClass="CSWI" inst="1" desc="CMD DJ">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Comando Fechamento DJ Tie (SOTF)." />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Comando Fechamento DJ Tie (SOTF) - q." />
            </Inputs>
          </LN>
		  
		  <!-- FUNÇÕES DE PROTEÇÃO - BF -->
          <LN lnType="RBRF_ELS" prefix="" lnClass="RBRF" inst="1" desc="50/62BF">
            <Inputs>
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF Tie - Verificar Vao 43T para Envio de Canal C." />
              <ExtRef iedName="P1BPPC1" ldInst="152BP" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="152BP" srcLNClass="LLN0" srcCBName="ProtecoesBF" desc="50/62BF Tie - Verificar Vao 43T para Envio de Canal C - q." />
            </Inputs>
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TLINE" desc="TLINE">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Protecoes" desc="Report MMS ao SAGE - protecoes">
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />              	<!-- desc="DJFA - Disjuntor fase A fechado" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />             	<!-- desc="RTFD - Retrip" / daName="general" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />             	<!-- desc="FADJ - Falha de Disjuntor" / daName="general" -->
				<FCDA ldInst="152L5" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />              <!-- desc="BSPO - Blind Spot" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P21Z1" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />              <!-- desc="DST1 - 21 Z1" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P21Z2" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />              <!-- desc="DST2 - 21 Z2" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P21Z3" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />              <!-- desc="DST3 - 21 Z3 (REVERSA)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />              <!-- desc="TRA1/TRA2 - Transmissão de Canal A1/A2 (POTT-21)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="RxPrm1" fc="ST" />              <!-- desc="REA1/REA2 - Recepção de Canal A1/A2 (POTT-21)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="EchoWei" fc="ST" />              <!-- desc="ECOA - Lógica de Eco Canal A (POTT-21)" / daName="stVal" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />              <!-- desc="POTA - 21 Z2T (POTT-21)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />              <!-- desc="SOTF - SOTF" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P51E" lnClass="PTOC" lnInst="7" doName="Op" fc="ST" />              <!-- desc="SCEF - 51E" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P51NE" lnClass="PTOC" lnInst="8" doName="Op" fc="ST" />              <!-- desc="#### - 51NE" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P59L" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />              <!-- desc="SOTL - 59L" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P59H" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />              <!-- desc="SOTH - 59H" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P60" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />              <!-- desc="FAFU - 60 (FALHA FUSÍVEL)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P67NI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />              <!-- desc="SDIN - 67NI" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P67NT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />              <!-- desc="SDTN - 67NT" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="TxPrm" fc="ST" />              <!-- desc="TRD1/TRD2 - Transmissão de Canal D1/D2 (POTT-67N)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="RxPrm1" fc="ST" />              <!-- desc="RED1/RED2 - Recepção de Canal D1/D2 (POTT-67N)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="EchoWei" fc="ST" />              <!-- desc="ECOD - Lógica de Eco Canal D (POTT-67N)" / daName="stVal" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="Op" fc="ST" />              <!-- desc="POTT - 67NP (POTT-67N)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P67I" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />              <!-- desc="#### - 67I" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P67T" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />              <!-- desc="#### - 67T" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="P68OSB" lnClass="RPSB" lnInst="1" doName="Str" fc="ST" />              <!-- desc="BOSC - 68OSB" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="TxTr" fc="ST" />              <!-- desc="TRC1/TRC2 - Transmissão de Canal C1/C2 (Canal C)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" fc="ST" />              <!-- desc="REC1/REC2 - Recepção de Canal C1/C2 (Canal C)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="Op" fc="ST" />              <!-- desc="RETT - Recepção Transferência de Disparo (Canal C)" / daName="general" -->
				<FCDA ldInst="TLINE" prefix="STR" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />              <!-- desc="PAFA - Partida Fase A" / desc="PAFB - Partida Fase B" / desc="PAFC - Partida Fase C" / desc="PANE - Partida Neutro" / daName="phsA"/phsB/phsC/neut-->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />              <!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO VÃO -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />              <!-- desc="REDI/RDP1/RDP2 ou RD1A/RD1B/RD1C ou RD2A/RD2B/RD2C ou REDA/REDB/REDC - Disparo 1 Fase A/B/C ou Disparo 2 Fase A/B/C ou Disparo Fase A/B/C - DJ DO TIE -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Mod" fc="ST" />              <!-- desc="RLGO - Religamento automatico Ligado/Desligado" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Blk" fc="ST" />              <!-- desc="BLRA - Bloqueio do religamento automatico" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpCls" fc="ST" />              <!-- desc="REAU - 79" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Rec3pCycPrg" fc="ST" />              <!-- desc="RATP - Religamento tripolar em progresso" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="RecStDsc" fc="ST" />              <!-- desc="#### - Discrepância 79LD" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="RecTypDsc" fc="ST" />              <!-- desc="#### - Discrepância 79MT" -->				
				<FCDA ldInst="TLINE" prefix="POTT" lnClass="GAPC" lnInst="4" doName="TxSigEna" fc="ST" />              <!-- desc="TAD1/TAD2 - Teleprotecao Canal A1/D1 ou A2/D2 Ligado/Desligado" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="GAPC" lnInst="5" doName="TxSigEna" fc="ST" />              <!-- desc="TEC1/TEC2 - Teleprotecao Canal C1 ou C2 Desligado/Ligado" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="ITPC" lnInst="1" doName="LosSig" fc="ST" />              <!-- desc="FCAN - Falha de comunicacao terminal remoto" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="LLN0" doName="ProtBlk" fc="ST" />          <!-- desc="#### - Funcoes de Protecao Bloqueadas" -->
            </DataSet>
            <DataSet name="ProtecoesRed" desc="GOOSE para troca de informacoes entre os IEDs redundantes">
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Auto" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Auto" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Man" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43Man" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43N" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43N" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43I" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43I" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43T" daName="stVal" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GAPC" fc="ST" lnInst="1" doName="CmdSet43T" daName="q" />
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Auto" daName="stVal" fc="ST" />        <!-- Chave de transf 43T automatico/manual" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Auto" daName="q" fc="ST" />      
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Normal" daName="stVal" fc="ST" />      <!-- Chave de transf 43T normal" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Normal" daName="q" fc="ST" />    
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Intm" daName="stVal" fc="ST" />        <!-- Chave de transf 43T intermediario" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Intm" daName="q" fc="ST" />      
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Transf" daName="stVal" fc="ST" />      <!-- Chave de transf 43T transferido" -->
				<FCDA ldInst="CTRL" prefix="C43" lnClass="GGIO" lnInst="1" doName="Sel43Transf" daName="q" fc="ST" />  
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" />
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="CmdRsLockout" daName="stVal" fc="ST" />
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="CmdRsLockout" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="LockoutOp" daName="stVal" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="LockoutOp" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="CmdRsLockout" daName="stVal" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P86L" lnClass="GAPC" lnInst="3" doName="CmdRsLockout" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="CmdSet79On" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="CmdSet79On" daName="stVal" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="CmdSet79Off" daName="stVal" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="CmdSet79Off" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="RecSt" daName="stVal" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="RecSt" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="general" fc="ST" />       	<!-- desc="Recepção de Canal C (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RemChOff" daName="stVal" fc="ST" />       	<!-- desc="Canal C Remoto Desligado (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RemChOff" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="" lnClass="ITPC" lnInst="1" doName="LosSig" daName="stVal" fc="ST" />           	<!-- desc="Falha de comunicacao terminal remoto" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="ITPC" lnInst="1" doName="LosSig" daName="q" fc="ST" />        
            </DataSet>
            <DataSet name="ProtecoesVao" desc="GOOSE para a PIU do vao - 94 e 79">
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsA" fc="ST" />              	<!-- DISPARO FASE A -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsB" fc="ST" />              	<!-- DISPARO FASE B -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="phsC" fc="ST" />              	<!-- DISPARO FASE C -->
				<FCDA ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" fc="ST" />  		<!-- 79 -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" fc="ST" />     		<!-- RETRIP -->
				<FCDA ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" fc="ST" />              <!-- BLOQUEIO DJ -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesTie" desc="GOOSE para a PIU do TIE - 94 e 86">
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsA" fc="ST" />              	<!-- DISPARO FASE A -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsB" fc="ST" />              	<!-- DISPARO FASE B -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="phsC" fc="ST" />              	<!-- DISPARO FASE C -->
				<FCDA ldInst="TLINE" prefix="TIE" lnClass="PTRC" lnInst="3" doName="Tr" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" fc="ST" />       <!-- 79 -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" fc="ST" />
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" fc="ST" />             <!-- INFORMAÇÃO PARA BLOQUEIO DO DJ TIE 138kV (86L COM VAO 43T NO 230kV) -->
				<FCDA ldInst="152BP" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ProtecoesBF" desc="GOOSE para o IED de protecao de barras - Atuacao 50/62BF 152" >   
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" fc="ST" />      	<!-- Comando de fechamento pelo 79 do DJ-->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" fc="ST" />
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="general" fc="ST" />     	<!-- Comando de fechamento pelo 79 do DJ do TIE -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB2" daName="q" fc="ST" />
				<FCDA ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />             <!-- Comando de fechamento manual do DJ -->
				<FCDA ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />		
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="stVal" fc="ST" />      <!-- desc="Rele bloqueio falha disjuntor 86BF" -->
				<FCDA ldInst="152L5" prefix="P86BF" lnClass="GAPC" lnInst="1" doName="LockoutOp" daName="q" fc="ST" /> 
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />             	<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="ProtecoesRDP" desc="GOOSE para o RDP - funcoes de protecao">
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              	<!-- desc="Posição DJ Fase A" -->
				<FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />	
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="general" fc="ST" />           	<!-- desc="Retrip" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" daName="q" fc="ST" />	
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />           	<!-- desc="Falha de Disjuntor" -->
				<FCDA ldInst="152L5" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />	
				<FCDA ldInst="152L5" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />         	<!-- desc="Blind Spot" -->
				<FCDA ldInst="152L5" prefix="BSPO" lnClass="PIOC" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P21Z1" lnClass="PDIS" lnInst="1" doName="Op" daName="general" fc="ST" />        	<!-- desc="21 Z1" -->
				<FCDA ldInst="TLINE" prefix="P21Z1" lnClass="PDIS" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P21Z2" lnClass="PDIS" lnInst="2" doName="Op" daName="general" fc="ST" />        	<!-- desc="21 Z2" -->
				<FCDA ldInst="TLINE" prefix="P21Z2" lnClass="PDIS" lnInst="2" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P21Z3" lnClass="PDIS" lnInst="3" doName="Op" daName="general" fc="ST" />        	<!-- desc="21 Z3 (REVERSA)" -->
				<FCDA ldInst="TLINE" prefix="P21Z3" lnClass="PDIS" lnInst="3" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="TxPrm" daName="general" fc="ST" />    	<!-- desc="Transmissão de Canal A2 (POTT-21)" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="TxPrm" daName="q" fc="ST" />          	
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="RxPrm1" daName="general" fc="ST" />   	<!-- desc="Recepção de Canal A2 (POTT-21)" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="RxPrm1" daName="q" fc="ST" />         	
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="Op" daName="general" fc="ST" />       	<!-- desc="21 Z2T (POTT-21)" -->
				<FCDA ldInst="TLINE" prefix="POTT21" lnClass="PSCH" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="" lnClass="PSOF" lnInst="1" doName="Op" daName="general" fc="ST" />             	<!-- desc="SOTF" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="PSOF" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P51E" lnClass="PTOC" lnInst="7" doName="Op" daName="general" fc="ST" />         	<!-- desc="51E" -->
				<FCDA ldInst="TLINE" prefix="P51E" lnClass="PTOC" lnInst="7" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P51NE" lnClass="PTOC" lnInst="8" doName="Op" daName="general" fc="ST" />         	<!-- desc="51NE" -->
				<FCDA ldInst="TLINE" prefix="P51NE" lnClass="PTOC" lnInst="8" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P59L" lnClass="PTOV" lnInst="1" doName="Op" daName="general" fc="ST" />         	<!-- desc="59L" -->
				<FCDA ldInst="TLINE" prefix="P59L" lnClass="PTOV" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P59H" lnClass="PTOV" lnInst="2" doName="Op" daName="general" fc="ST" />         	<!-- desc="59H" -->
				<FCDA ldInst="TLINE" prefix="P59H" lnClass="PTOV" lnInst="2" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P60" lnClass="PTOV" lnInst="3" doName="Op" daName="general" fc="ST" />          	<!-- desc="60 (FALHA FUSÍVEL)" -->
				<FCDA ldInst="TLINE" prefix="P60" lnClass="PTOV" lnInst="3" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P67NI" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />        	<!-- desc="67NI" -->
				<FCDA ldInst="TLINE" prefix="P67NI" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P67NT" lnClass="PTOC" lnInst="2" doName="Op" daName="general" fc="ST" />        	<!-- desc="67NT" -->
				<FCDA ldInst="TLINE" prefix="P67NT" lnClass="PTOC" lnInst="2" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="TxPrm" daName="general" fc="ST" />   	<!-- desc="Transmissão de Canal D2 (POTT-67N)" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="TxPrm" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="RxPrm1" daName="general" fc="ST" />  	<!-- desc="Recepção de Canal D2 (POTT-67N)" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="RxPrm1" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="Op" daName="general" fc="ST" />      	<!-- desc="67NP (POTT-67N)" -->
				<FCDA ldInst="TLINE" prefix="POTT67N" lnClass="PSCH" lnInst="2" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P67I" lnClass="PTOC" lnInst="5" doName="Op" daName="general" fc="ST" />         	<!-- desc="67I" -->
				<FCDA ldInst="TLINE" prefix="P67I" lnClass="PTOC" lnInst="5" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P67T" lnClass="PTOC" lnInst="6" doName="Op" daName="general" fc="ST" />         	<!-- desc="67T" -->
				<FCDA ldInst="TLINE" prefix="P67T" lnClass="PTOC" lnInst="6" doName="Op" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P68OSB" lnClass="RPSB" lnInst="1" doName="Str" daName="general" fc="ST" />      	<!-- desc="68OSB" -->
				<FCDA ldInst="TLINE" prefix="P68OSB" lnClass="RPSB" lnInst="1" doName="Str" daName="q" fc="ST" />	
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpCls" daName="general" fc="ST" />  		<!-- desc="79" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpCls" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Blk" daName="stVal" fc="ST" />      		<!-- desc="Bloqueio do religamento automatico" -->
				<FCDA ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="Blk" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="TxTr" daName="general" fc="ST" />   		<!-- desc="Transmissão de Canal C1 (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="TxTr" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="general" fc="ST" />  		<!-- desc="Recepção de Canal C1 (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="RxTr1" daName="q" fc="ST" />		
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="Op" daName="general" fc="ST" />     		<!-- desc="Recepção Transferência de Disparo (Canal C)" -->
				<FCDA ldInst="TLINE" prefix="DTT" lnClass="PSCH" lnInst="3" doName="Op" daName="q" fc="ST" />
            </DataSet>                     

			<!-- Report Control Blocks -->
            <ReportControl name="ReportProtecoes" datSet="Protecoes" confRev="1" buffered="true" bufTime="100" desc="RCB Protecoes" rptID="P1L5PC1TLINE/LLN0$BR$ReportProtecoes">           
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>
            
			<!-- GOOSE Control Blocks -->
            <GSEControl name="ProtecoesRed" datSet="ProtecoesRed" confRev="1" type="GOOSE" appID="REDBAYPROT" fixedOffs="false" desc="GOOSE de Protecao para o IED Redundante">
				<!--<IEDName apRef="F" >D1L5PC1</IEDName> <!- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesVao" datSet="ProtecoesVao" confRev="1" type="GOOSE" appID="TRIPBAY" fixedOffs="false" desc="GOOSE de Protecao para disparo do DJ do vao">
				<IEDName apRef="F">P1L5MU1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesTie" datSet="ProtecoesTie" confRev="1" type="GOOSE" appID="TRIPTIE" fixedOffs="false" desc="GOOSE de Protecao para disparo do DJ do tie">
              <IEDName apRef="F">P1BPPC1</IEDName>
			  <IEDName apRef="F">P1BPMU1</IEDName>
            </GSEControl>
            <GSEControl name="ProtecoesBF" datSet="ProtecoesBF" confRev="1" type="GOOSE" appID="BF" fixedOffs="false" desc="GOOSE de Protecao BF para a Protecao de Barras">
				<IEDName apRef="F">P1MGPB1</IEDName>              <!-- ldInst="OSCL" -->
            </GSEControl>
            <GSEControl name="ProtecoesRDP" datSet="ProtecoesRDP" confRev="1" type="GOOSE" appID="RDP" fixedOffs="false" desc="GOOSE de Protecao para o RDP">
				<IEDName apRef="F" ldInst="OSCL">P1OSC2</IEDName>
            </GSEControl>
          </LN0>
          <!-- FUNÇÕES DE PROTEÇÃO - LINHA DE TRANSMISSÃO -->
          <LN lnType="PDIS_ELS" prefix="P21Z1" lnClass="PDIS" inst="1" desc="21 Z1">
          </LN>
          <LN lnType="PDIS_ELS" prefix="P21Z2" lnClass="PDIS" inst="2" desc="21 Z2">
          </LN>
          <LN lnType="PDIS_ELS" prefix="P21Z3" lnClass="PDIS" inst="3" desc="21 Z3 (REVERSA)">
          </LN>
          <LN lnType="PDIS_ELS" prefix="P21Z2T" lnClass="PDIS" inst="4" desc="21 Z2T (POTT-21)">
          </LN>
          <LN lnType="PSCH_ELS" prefix="POTT21" lnClass="PSCH" inst="1" desc="POTT-21">
            <!-- POTT-21 (O LN PSCH CONTÉM SELEÇÃO PARA LÓGICA DE ECHO POR WEAK INFEED) -->
          </LN>
          <LN lnType="PSOF_ELS" prefix="" lnClass="PSOF" inst="1" desc="SOTF">
          </LN>
          <LN lnType="RSYN_ELS" prefix="" lnClass="RSYN" inst="1" desc="25 (ASSOCIADO AO 79)">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51E" lnClass="PTOC" inst="7" desc="51E">
          </LN>
          <LN lnType="PTOC_ELS" prefix="P51NE" lnClass="PTOC" inst="8" desc="51NE">
          </LN>
          <LN lnType="PTOV_ELS" prefix="P59L" lnClass="PTOV" inst="1" desc="59L">
          </LN>
          <LN lnType="PTOV_ELS" prefix="P59H" lnClass="PTOV" inst="2" desc="59H">
          </LN>
          <LN lnType="PVCB_ELS" prefix="P60" lnClass="PTOV" inst="3" desc="60 (FALHA FUSIVEL)">
          </LN>
          <LN lnType="PDEF_ELS" prefix="P67NI" lnClass="PTOC" inst="1" desc="67NI">
          </LN>
          <LN lnType="PDEF_ELS" prefix="P67NT" lnClass="PTOC" inst="2" desc="67NT">
          </LN>
          <LN lnType="PDEF_ELS" prefix="P67NP" lnClass="PTOC" inst="3" desc="67NP (POTT-67N)">
          </LN>
		  <LN lnType="PDEF_ELS" prefix="P67NR" lnClass="PTOC" inst="4" desc="67NR">
          </LN>
          <LN lnType="PSCH_ELS" prefix="POTT67N" lnClass="PSCH" inst="2" desc="POTT-67N">
          </LN>
          <LN lnType="PDOC_ELS" prefix="P67I" lnClass="PTOC" inst="5" desc="67I">
          </LN>
          <LN lnType="PDOC_ELS" prefix="P67T" lnClass="PTOC" inst="6" desc="67T">
          </LN>
          <LN lnType="RPSB_ELS" prefix="P68OSB" lnClass="RPSB" inst="1" desc="68OSB">
          </LN>
          <LN lnType="RREC_ELS" prefix="P79" lnClass="RREC" inst="1" desc="79">
          </LN>
          <LN lnType="PSCH_ELS" prefix="DTT" lnClass="PSCH" inst="3" desc="CANAL C">
            <Inputs>
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Envio de Canal C." />
              <ExtRef iedName="P1MGPB1" ldInst="BARRA" prefix="" lnClass="PDIF" lnInst="2" doName="Op" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo 87B Barra P2 - Verificar Vao 43T para Envio de Canal C - q." />
            </Inputs>
          </LN>
          <LN lnType="PTRC_ELS" prefix="STR" lnClass="PTRC" inst="1" desc="94 - Start of selected functions">
          </LN>
          <LN lnType="PTRC_ELS" prefix="BAY" lnClass="PTRC" inst="2" desc="94 - Line Bay">
          </LN>
          <LN lnType="PTRC_ELS" prefix="TIE" lnClass="PTRC" inst="3" desc="94 - Tie Bay">
          </LN>
          <LN lnType="PTRC_ELS" prefix="RETRIP" lnClass="PTRC" inst="4" desc="94 - RETRIP">
          </LN>
          <LN lnType="GAPC_86_ELS" prefix="P86L" lnClass="GAPC" inst="3" desc="Funcao de Bloqueio - 86L">
          </LN>
          <LN lnType="GAPC_85_ELS" prefix="POTT" lnClass="GAPC" inst="4" desc="Funcao de Estado das Teleproteções - Canal A/D (POTT-21/POTT-67)">
          </LN>
          <LN lnType="GAPC_85_ELS" prefix="DTT" lnClass="GAPC" inst="5" desc="Funcao de Estado das Teleproteções - Canal C (DTT)">
          </LN>
          <LN lnType="ITPC_ELS" prefix="" lnClass="ITPC" inst="1" desc="Interface de comunicação das Teleproteções">
          </LN>

          <!-- MEDIÇÃO OPERACIONAL -->
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="Medicao Operacional">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- MUs e Equipamento Primários LT1 138 kV -->
  <IED name="P1L5MU1" type="" manufacturer="" configVersion="" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="P1L5MU1">
    <Services nameLength="64">
      <!-- Part 6, Tabela 11, Página 63, List of service capabilities and setting elements and attributes  -->
      <ClientServices goose="true" sv="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" />
      </ClientServices>
      <DynAssociation max="6" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
      <SettingGroups>
        <!-- 27/02/2018: Conforme sugestão SIEMENS em 22/02/2018 -->
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <DynDataSet max="30" maxAttributes="60" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <ReadWrite />
      <ConfReportControl max="30" bufMode="both" bufConf="true" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" />
      <!-- ADEQUAR VALORES CONFORME CAPACIDADES DO IED -->
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="4" />
      <!-- 26/04/2019: Adicionado este parâmetro para as MUs -->
      <FileHandling />
    </Services>
    <AccessPoint name="E">
      <Server>
        <Authentication none="true" />
        <!-- ================================================================================ -->
        <LDevice inst="CTRL" desc="CTRL">
          <LN0 inst="" lnClass="LLN0" lnType="LN0">
			<DataSet name="Controle" desc="Report MMS ao SAGE - controle">
				<!-- ALARMES -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />             <!-- desc="FGPS - Falha sinal GPS" -->
				<FCDA ldInst="CTRL" prefix="PROT" lnClass="LGOS" lnInst="1" doName="St" fc="ST" />             	<!-- desc="#### - ALARME GERAL - FALHA GOOSE PROTECAO" -->
				<FCDA ldInst="CTRL" prefix="CTRL" lnClass="LGOS" lnInst="2" doName="St" fc="ST" />             	<!-- desc="FSGO - ALARME GERAL - FALHA GOOSE CONTROLE" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="3" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5PC1 Controle" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="4" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1L5PC1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="" lnClass="LGOS" lnInst="5" doName="St" fc="ST" />              	<!-- desc="FSGO - Falha sinal goose P1MGPB1 Protecao" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="SB" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - SB - Falha Conexão Rede Ethernet Redundante" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />             <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Principal" -->
				<FCDA ldInst="CTRL" prefix="PB" lnClass="LCCH" lnInst="2" doName="RedChLiv" fc="ST" />          <!-- desc="FCRD - PB - Falha Conexão Rede Ethernet Redundante" -->
            </DataSet>
			<DataSet name="ControleVao" desc="GOOSE para o IED do vao - alarmes">
              <!-- DJ -->
              <FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto DJ" -->
              <FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="stVal" fc="ST" />              <!-- desc="Mola Descarregada DJ" -->
              <FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="SprNoCharged" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 1" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsAlm" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="stVal" fc="ST" />              <!-- desc="Baixa pressao SF6 estagio 2" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 1" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="stVal" fc="ST" />              <!-- desc="Falha bobina abertura 2" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SecondColAlm" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="stVal" fc="ST" />              <!-- desc="Defeito alim CA motor" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SOPM" lnInst="1" doName="MotSrcAlm" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="stVal" fc="ST" />              <!-- desc="Proteção Discordancia de polos" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="PoleDscPro" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ fechamento" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailCls" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 1" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn1" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC circ abertura 2" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailOpn2" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="stVal" fc="ST" />              <!-- desc="Falha alim CC protecao propria" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="SupFailPro" daName="q" fc="ST" />
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="stVal" fc="ST" />              <!-- desc="Permissão de Fechamento" -->
              <FCDA ldInst="152L5" prefix="" lnClass="SCBR" lnInst="1" doName="ClsPermis" daName="q" fc="ST" />
              <!-- CS -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189L5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />              <!-- desc="Local/Remoto CS" -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="LocKey" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="stVal" fc="ST" />              <!-- desc="Condicao de intertravamento" -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="InterlkdSt" daName="q" fc="ST" />
              <FCDA ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="stVal" fc="ST" />              <!-- desc="Falha alimentacao CC/falha motor" -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="SSWI" lnInst="1" doName="SupFail" daName="q" fc="ST" />
              <!-- TP -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP LT Fase A" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="FuFail" daName="q" fc="ST" />
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP LT Fase B" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="FuFail" daName="q" fc="ST" />
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="stVal" fc="ST" />              <!-- desc="Falta Potencial TP LT Fase C" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="FuFail" daName="q" fc="ST" />
            </DataSet>
			<DataSet name="EstadosEquip" desc="GOOSE para o IED do vao e IED Prot Barras - estados DJ e CSs">
              <!-- DJ -->
              <FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              		<!-- desc="Posição DJ FASE A" -->
              <FCDA ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />		
              <!-- CS -->		
              <FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            		<!-- desc="Posição CS" -->
              <FCDA ldInst="189P1L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />		
              <FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            		<!-- desc="Posição CS" -->
              <FCDA ldInst="189P2L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />		
              <FCDA ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />              		<!-- desc="Posição CS" -->
              <FCDA ldInst="189L5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />		
              <FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />            		<!-- desc="Posição CS" -->
              <FCDA ldInst="189BPL5" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>	

			<!-- Report Control Blocks -->
			<ReportControl name="ReportControle" datSet="Controle" confRev="1" buffered="true" bufTime="100" desc="RCB Controle" rptID="P1L5MU1CTRL/LLN0$BR$ReportControle">           
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>

			<!-- GOOSE Control Blocks -->
            <GSEControl name="ControleVao" datSet="ControleVao" confRev="1" type="GOOSE" appID="BAYCONTROL" fixedOffs="false" desc="GOOSE de Controle do Vao - MU - IED">
              <IEDName apRef="F">P1L5PC1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
            <GSEControl name="EstadosEquip" datSet="EstadosEquip" confRev="1" type="GOOSE" appID="EQUIPSTATE" fixedOffs="false" desc="GOOSE Estados DJ e CSs - MU - IEDs">
              <IEDName apRef="F">P1L5PC1</IEDName>
			  <IEDName apRef="F">P1MGPB1</IEDName>              <!--ldInst="OSCL"-->
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_ELS" prefix="" lnClass="LPHD" inst="1" desc="Informacoes do Dispositivo Fisico">
            <DOI name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_ELS" prefix="" lnClass="LTMS" inst="1" desc="Informacoes do sincronismo de tempo do IED">
          </LN>
          <LN lnType="LGOS_ELS" prefix="PROT" lnClass="LGOS" inst="1" desc="ALARME GERAL - FALHA GOOSE PROTECAO">
          </LN>
          <LN lnType="LGOS_ELS" prefix="CTRL" lnClass="LGOS" inst="2" desc="ALARME GERAL - FALHA GOOSE CONTROLE">
          </LN>
		  <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="3" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5PC1 Controle.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5PC1CTRL/LLN0.ControleVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5PC1CTRL/LLN0.ControleVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="4" desc="Informacoes das Mensagens GOOSE Assinadas - P1L5PC1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesVao</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1L5PC1TLINE/LLN0.ProtecoesVao</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_ELS" prefix="" lnClass="LGOS" inst="5" desc="Informacoes das Mensagens GOOSE Assinadas - P1MGPB1 Protecao.">
            <DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block.">
              <DAI name="setSrcRef">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val>P1MGPB1BARRA/LLN0.ProtecaoBarras</Val>
              </DAI>
            </DOI>
          </LN>
		  <LN lnType="LCCH_ELS" prefix="SB" lnClass="LCCH" inst="1" desc="Informacoes do canal fisico de comunicacao - Barramento de Estacao">
          </LN>
          <LN lnType="LCCH_ELS" prefix="PB" lnClass="LCCH" inst="2" desc="Informacoes do canal fisico de comunicacao - Barramento de Processo">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="152L5" desc="152L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XCBR_ELS" prefix="" lnClass="XCBR" inst="1" desc="DJ 3Ph">
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ" />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR DJ - q" />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ" />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR DJ - q" />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ." />
              <ExtRef iedName="P1L5PC1" ldInst="152L5" prefix="" lnClass="XCBR" lnInst="1" doName="Lockout" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Bloqueio de DJ - q." />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Religamento" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="P79" lnClass="RREC" lnInst="1" doName="OpClsCB1" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Religamento - q" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="RETRIP" lnClass="PTRC" lnInst="4" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Retrip - q" />
              <ExtRef iedName="P1MGPB1" ldInst="152L5" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo" />
              <ExtRef iedName="P1MGPB1" ldInst="152L5" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="BARRA" srcLNClass="LLN0" srcCBName="ProtecaoBarras" desc="Disparo - q" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo" />
              <ExtRef iedName="P1L5PC1" ldInst="TLINE" prefix="BAY" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="TLINE" srcLNClass="LLN0" srcCBName="ProtecoesVao" desc="Disparo - q" />
			</Inputs>
          </LN>
          <LN lnType="SIMG_ELS" prefix="" lnClass="SIMG" inst="1" desc="Gas SF6">
          </LN>
          <LN lnType="SCBR_ELS" prefix="" lnClass="SCBR" inst="1" desc="SCBR">
          </LN>
          <LN lnType="SOPM_ELS" prefix="" lnClass="SOPM" inst="1" desc="SOPM">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P1L5" desc="189P1L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189P1L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189P2L5" desc="189P2L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189P2L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189L5" desc="189L5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189L5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="189BPL5" desc="189BPL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="XSWI_ELS" prefix="" lnClass="XSWI" inst="1" desc="CS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Posicao CS">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap" desc="Switch capability">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO ABRIR - QUALIDADE" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="COMANDO FECHAR - QUALIDADE" />
            </Inputs>
          </LN>
          <LN lnType="CILO_ELS" prefix="" lnClass="CILO" inst="1" desc="Intertravamento">
            <Inputs>
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
              <ExtRef iedName="P1L5PC1" ldInst="189BPL5" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="ControleVao" desc="RI" />
            </Inputs>
          </LN>
          <LN lnType="SSWI_ELS" prefix="" lnClass="SSWI" inst="1" desc="Alarmes">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TCL5" desc="1TCL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TCTR_ELS" prefix="" lnClass="TCTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="1TPL5" desc="1TPL5">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
          </LN0>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="1" desc="Fase A">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="2" desc="Fase B">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="3" desc="Fase C">
          </LN>
          <LN lnType="TVTR_ELS" prefix="" lnClass="TVTR" inst="4" desc="Neutro">
          </LN>
        </LDevice>
        <!-- ================================================================================ -->
        <LDevice inst="TLINE" desc="TLINE">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="Medicoes" desc="Report MMS ao SAGE - medicoes">
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />             <!-- desc="AMPA" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />             <!-- desc="AMPB" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />             <!-- desc="AMPC" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />          <!-- desc="KVAB" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />          <!-- desc="KVBC" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />          <!-- desc="KVCA" / daName="cVal.mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />              	<!-- desc="MW" / daName="mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />             <!-- desc="MVAR" / daName="mag" -->
				<FCDA ldInst="TLINE" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />              	<!-- desc="HZ" / daName="mag" -->
            </DataSet>
            <DataSet name="SVLinha" desc="SV - IED Vao e Barras">
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase A" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />           
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase B" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase C" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />            
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Neutro" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase A" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase B" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase C" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Residual" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />             
            </DataSet>
            <DataSet name="SVLinhaRDP" desc="SV - RDP">
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase A" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />           
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase B" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />             
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Fase C" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />            
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />             <!-- desc="Corrente Neutro" -->
              <FCDA ldInst="1TCL5" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase A" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase B" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Fase C" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />              
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />             <!-- desc="Tensão Residual" -->
              <FCDA ldInst="1TPL5" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />             
            </DataSet>
			
            <!-- Report Control Blocks -->
            <ReportControl name="ReportMedicoes" datSet="Medicoes" confRev="1" buffered="false" bufTime="0" desc="RCB Medicoes" intgPd="2000" rptID="P1L5MU1CTRL/LLN0$BR$ReportMedicoes">    
              <TrgOps dchg="false" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5">
                <ClientLN iedName="UCS_SAGE01" apRef="E" ldInst="none" prefix="ucs01" lnClass="IHMI" lnInst="1" desc="UCS SAGE PRINCIPAL" />
                <ClientLN iedName="UCS_SAGE02" apRef="E" ldInst="none" prefix="ucs02" lnClass="IHMI" lnInst="1" desc="UCS SAGE DUAL" />
              </RptEnabled>
            </ReportControl>

            <!-- SV Control Blocks -->
            <SampledValueControl name="SVLinha" datSet="SVLinha" smvID="SVP1L5MU1" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" multicast="true" confRev="1" desc="SV de Controle/Medicao e Protecao">
              <IEDName apRef="F">P1L5PC1</IEDName>
              <IEDName apRef="F">P1MGPB1</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
            <SampledValueControl name="SVLinhaRDP" datSet="SVLinhaRDP" smvID="SVP1L5MU1RDP" smpRate="256" smpMod="SmpPerPeriod" nofASDU="8" multicast="true" confRev="1" desc="SV de Protecao para o RDP">
			  <IEDName apRef="F">P1OSC2</IEDName>
              <SmvOpts sampleRate="false" sampleSynchronized="true" refreshTime="false" dataSet="false" security="false" />
            </SampledValueControl>
          </LN0>
          <LN lnType="MMXU_ELS" prefix="" lnClass="MMXU" inst="1" desc="Medicao Operacional">
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="F">
      <ServerAt apName="E" />
    </AccessPoint>
  </IED>
  
  <!-- =============================================================================================================================== -->
  <DataTypeTemplates>
    <!-- Logical Node Types - Controle e Supervisão -->
    <LNodeType id="LN0" lnClass="LLN0" iedType="" desc="Logical node zero">      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <!--<DO name="OpTmh" type="INS" desc="Operation time"/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!--<DO name="LocKey" type="SPS" desc="Local operation for complete logical device"/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!--<DO name="Loc" type="SPS" desc="Local control behaviour "/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!--<DO name="LocSta" type="SPC_CONTROLE" desc="Switching authority at station level"/> 30/08/2018: DO incluso porém comentado nesta etapa -->
      <!--<DO name="Diag" type="SPC_CONTROLE" desc="Run diagnostics"/> 30/08/2018: DO incluso porém comentado nesta etapa -->
      <DO name="LEDRs" type="SPC_CONTROLE" desc="LED reset" />
      <DO name="GrRef" type="ORG" desc="Reference to a higher level logical device" />
      <!--<DO name="MltLev" type="SPG" desc="Select mode of authority for local control (True – control from multiple levels is allowed, False – no other control level allowed) (see Annex B)"/> 30/08/2018: DO incluso porém comentado nesta etapa -->
	  <DO name="ProtBlk" type="SPS" desc="Prot Blocked (SV lost, sync lost)" /> <!-- 27/12/2023 DO adicionado para alarme de proteção bloqueada -->
	</LNodeType>
    <LNodeType id="LPHD_ELS" lnClass="LPHD" iedType="" desc="Informacoes do Dispositivo Fisico">      <!-- 07/03/2017: Criado com parâmetros obrigatórios (ED 2) -->
      <DO name="PhyNam" type="DPL" desc="Physical device name plate (M)" />
      <DO name="PhyHealth" type="PhyHealth_1" desc="Physical device health (M)" />
      <!--<DO name="OutOv" type="SPS" desc="Output communications buffer overflow"/>  17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="Proxy" type="SPS" desc="Indicates if this LN is a proxy (M)" />
      <!--<DO name="InOv" type="SPS" desc="Input communications buffer overflow"/>  17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!--<DO name="NumPwrUp" type="INS" desc="Number of power-ups"/> 	28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="WrmStr" type="INS" desc="Number of warm starts"/>
			<DO name="WacTrg" type="INS" desc="Number of watchdog device resets detected"/>
			<DO name="PwrUp" type="SPS" desc="Power-up detected"/>
			<DO name="PwrDn" type="SPS" desc="Power-down detected"/>
			<DO name="PwrSupAlm" type="SPS" desc="External power supply alarm"/>
			<DO name="RsStat" type="SPC_CONTROLE" desc="Reset device statistics"/>
			<DO name="Sim" type="SPC_CONTROLE" desc="Receive simulated GOOSE or simulated SV"/> -->
    </LNodeType>
    <LNodeType id="GGIO_ELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle e protecao">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <DO name="Loc" type="SPS" desc="Local control behaviour" />
      <DO name="IntIn1" type="INS" desc="Integer status input" />
      <DO name="Alm1" type="SPS" desc="General single alarm" />
      <DO name="Wrn1" type="SPS" desc="General single warning" />
      <DO name="Ind1" type="SPS" desc="General indication (binary input)" />
      <DO name="AnIn1" type="MV" desc="Analogue input" />
      <DO name="AnOut1" type="APC" desc="Controllable analogue output" />
      <DO name="CntRs1" type="BCR" desc="Counter, resettable" />
      <DO name="OpCntRs" type="INC" desc="Resetable operation counter" />
      <DO name="LocSta" type="SPC_CONTROLE" desc="Switching authority at station level " />
      <DO name="SPCSO1" type="SPC_CONTROLE" desc="Single point controllable status output" />
      <DO name="DPCSO1" type="DPC_CONTROLE" desc="Double point controllable status output" />
      <DO name="ISCSO1" type="INC" desc="Integer status controllable status output" />
    </LNodeType>
    <LNodeType id="GGIO_DJELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Disjuntor">      <!-- 17/03/2017: Criação de LN GGIO específico para DJ (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: DIPO - Discordancia de polos" />
      <DO name="BI02" type="SPS" desc="BI02: FAFE - Falha alim CC circ fechamento" />
      <DO name="BI03" type="SPS" desc="BI03: FAD1 - Falha alim CC circ abertura 1" />
      <DO name="BI04" type="SPS" desc="BI04: FAD2 - Falha alim CC circ abertura 2" />
      <DO name="BI05" type="SPS" desc="BI05: FPRO - Falha alim CC protecao propria" />
      <DO name="BI06" type="SPS" desc="BI06: DFCA - Defeito alim CA motor" />
      <DO name="BI07" type="SPS" desc="BI07: FBA1 - Falha bobina abertura 1" />
      <DO name="BI08" type="SPS" desc="BI08: FBA2 - Falha bobina abertura 2" />
      <DO name="BI09" type="SPS" desc="BI09: SF6A	- Baixa pressao SF6 estagio 1 fase A" />      <!-- Utilizar alarme por fase ou agrupado conforme projeto -->
      <DO name="BI10" type="SPS" desc="BI10: SF6B - Baixa pressao SF6 estagio 1 fase B" />      <!-- Utilizar alarme por fase ou agrupado conforme projeto -->
      <DO name="BI11" type="SPS" desc="BI11: SF6C - Baixa pressao SF6 estagio 1 fase C" />      <!-- Utilizar alarme por fase ou agrupado conforme projeto -->
      <DO name="BI12" type="SPS" desc="BI12: SF61 - Baixa pressao SF6 estagio 1" />      <!-- Utilizar alarme por fase ou agrupado conforme projeto -->
      <DO name="BI13" type="SPS" desc="BI13: SF62 - Baixa pressao SF6 estagio 2" />
      <DO name="BI14" type="SPS" desc="BI14: RBBF - Rele bloqueio falha disjuntor 86BF" />
      <DO name="BI15" type="SPS" desc="BI15: SIHA - Sincronizador" />      <!-- APENAS PARA DISJUNTOR BC OU RE! Habilitado = 1; Desabilitado = 0-->
      <!-- SILD - SINCRONIZADOR (LIGADO = 1; DESLIGADO = 0) - AVALIAR QUAL MNEMÔNICO DEVE SER UTILIZADO-->
      <DO name="BI16" type="SPS" desc="BI16: FASI - Falha no Sincronismo (Sincronizador)" />      <!-- APENAS PARA DISJUNTOR DE BC OU RE! -->
      <DO name="BI17" type="SPS" desc="BI17: FSIN - Falha no Sincronizador" />      <!-- APENAS PARA DISJUNTOR BC OU RE! -->
      <DO name="BI18" type="SPS" desc="BI18: FUED - RESERVA" />
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: LOBM - Linha ou barra morta" />
      <DO name="SI02" type="SPS" desc="SI02: ANEL - Sistema em anel" />
      <DO name="SI03" type="SPS" desc="SI03: PARL - Sistema em paralelo" />
      <DO name="SI04" type="SPS" desc="SI04: FEPA - Fechamento paralelo habilitado" />
      <DO name="SI05" type="SPS" desc="SI05: BLSI - Sincronismo bloqueado" />
      <DO name="SI06" type="SPS" desc="SI06: VA25 - Tensao fora de ajuste" />
      <DO name="SI07" type="SPS" desc="SI07: TSES - Tempo sincronismo excedido" />
      <DO name="SI08" type="SPS" desc="SI08: DJFS - Fechamento sem rele sincronismo" />
      <DO name="SI09" type="SPS" desc="SI09: DJDM - Comando manual" />
      <DO name="SI10" type="SPS" desc="SI10: FCMD - Falha comando (fechamento DJ com sincronismo)" />
      <DO name="SI11" type="SPS" desc="SI11: CFDB - Comando fechamento bloqueado" />
      <DO name="SI12" type="SPS" desc="SI12: DJBL - Disjuntor bloqueado" />
      <DO name="SI13" type="SPS" desc="SI13: DMDE - Mola descarregada" />
      <DO name="SI14" type="SPS" desc="SI14: FUED - RESERVA" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: FESS - Fechar sem sincronismo" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: HFEP - Habilitar fechar em paralelo" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: R86F - Rearmar rele 86BF" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: FUED - RESERVA" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_DJELS_PB" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Disjuntor - versao PB">      <!-- 17/03/2017: Criação de LN GGIO específico para DJ (ED 2) // 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="PoleDscPro" type="SPS" desc="BI - DIPO - Discordancia de polos" />
      <DO name="SupFailCls" type="SPS" desc="BI - FAFE - Falha alim CC circ fechamento" />
      <DO name="SupFailOpn1" type="SPS" desc="BI: FAD1 - Falha alim CC circ abertura 1" />
      <DO name="SupFailOpn2" type="SPS" desc="BI: FAD2 - Falha alim CC circ abertura 2" />
      <DO name="SupFailPro" type="SPS" desc="BI: FPRO - Falha alim CC protecao propria" />
      <DO name="ClsPermis" type="SPS" desc="BI: Permissao de Fechamento (nao possui mnemonico SAGE)" />
      <DO name="ManCmdIssued" type="SPS" desc="SI: DJDM - Comando manual" />
      <DO name="SI01" type="SPS" desc="SI01: FUED - RESERVA" />
      <DO name="SI02" type="SPS" desc="SI02: FUED - RESERVA" />
      <DO name="SI03" type="SPS" desc="SI03: FUED - RESERVA" />
      <DO name="SI04" type="SPS" desc="SI04: FUED - RESERVA" />
      <DO name="SI05" type="SPS" desc="SI05: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CSELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Chave Seccionadora">      <!-- 17/03/2017: Criação de LN GGIO específico para CS (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: INTR - Condicao de intertravamento" />
      <DO name="BI02" type="SPS" desc="BI02: DFCM - Falha alimentacao CC/falha motor" />
      <DO name="BI03" type="SPS" desc="BI03: FUED - RESERVA" />
      <DO name="BI04" type="SPS" desc="BI04: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FRAI - Falha reles aux intertravamento" />
      <DO name="SI02" type="SPS" desc="SI02: FUED - RESERVA" />
      <DO name="SI03" type="SPS" desc="SI03: FUED - RESERVA" />
      <DO name="SI04" type="SPS" desc="SI04: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CSELS_PB" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Chave Seccionadora - versao PB">      <!-- 17/03/2017: Criação de LN GGIO específico para CS (ED 2) // 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="InterlkdSt" type="SPS" desc="BI: INTR - Condicao de intertravamento" />
      <DO name="InterlkdFail" type="SPS" desc="SI: FRAI - Falha reles aux intertravamento" />
      <DO name="SupFail" type="SPS" desc="BI: DFCM - Falha alimentacao CC/falha motor" />
      <DO name="SI01" type="SPS" desc="SI01: FUED - RESERVA" />
      <DO name="SI02" type="SPS" desc="SI02: FUED - RESERVA" />
      <DO name="SI03" type="SPS" desc="SI03: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CTRL_LTELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Linhas de Transmissao">      <!-- 17/03/2017: Criação de LN GGIO específico para LT (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: RBLT - Rele bloqueio recepcao canal C 86L" />
      <!-- Modo do religamento (mono ou tri), ligado/desligado, SRDA / SRDB / SRDC devem subir pela Proteção -->
      <DO name="BI02" type="SPS" desc="BI02: FPTP - Falta Potencial TP FT" />
      <DO name="BI03" type="SPS" desc="BI03: FPTP - Falta Potencial TP Barra" />
      <DO name="BI04" type="SPS" desc="BI04: FPTP - Falta Potencial TP Barra" />
      <DO name="BI05" type="SPS" desc="BI05: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI06" type="SPS" desc="BI06: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI07" type="SPS" desc="BI07: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
