      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI11" type="SPS" desc="BI11: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI12" type="SPS" desc="BI12: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI13" type="SPS" desc="BI13: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI14" type="SPS" desc="BI14: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI15" type="SPS" desc="BI15: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI16" type="SPS" desc="BI16: GRAX - Grupo A Fechado/Aberto" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI17" type="SPS" desc="BI17: GRBX - Grupo B Fechado/Aberto" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI18" type="SPS" desc="BI18: GRCX - Grupo C Fechado/Aberto" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="BI21" type="SPS" desc="BI21: FUED - RESERVA" />
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: C43N - Chave de transf 43T normal" />
      <DO name="SI04" type="SPS" desc="SI04: C43I - Chave de transf 43T intermediario" />
      <DO name="SI05" type="SPS" desc="SI05: C43T - Chave de transf 43T transferido" />
      <DO name="SI06" type="SPS" desc="SI06: C43Q - Chave de transf 43T automatico/manual" />
      <DO name="SI07" type="SPS" desc="SI07: FRTR - Discrepancia reles transferencia" />
      <DO name="SI08" type="SPS" desc="SI08: C43F - Transferencia incompleta protecao" />
      <DO name="SI09" type="SPS" desc="SI09: TRID - Transferencia indevida protecao" />
      <DO name="SI10" type="SPS" desc="SI10: TIEE - Vao transferencia fechado/aberto" />
      <DO name="SI11" type="SPS" desc="SI11: TBPY - Todas sec by pass abertas" />
      <DO name="SI12" type="SPS" desc="SI12: TPTY - Todas sec barra PT abertas" />
      <DO name="SI13" type="SPS" desc="SI13: T43N - Todas 43T posicao normal" />
      <DO name="SI14" type="SPS" desc="SI14: FTEQ - Equipamento sem tensao" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: 43NO - Chave transferencia normal" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: 43IN - Chave transferencia intermediario" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: 43TR - Chave transferencia transferido" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: 43MA - Chave transferencia manual" />
      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: 43AT - Chave transf automatico" />
      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: RGTR - Religamento para tripolar" />
      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: REMT - Religamento para mono-tripolar" />
      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: RGLG - Ligar religamento" />
      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: RGDG - Desligar religamento" />
      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: RSDA - Selecionar Religamento Disjuntor Barra A" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="CMD11" type="SPC_CONTROLE" desc="CMD11: RSDB - Selecionar Religamento Disjuntor Barra B" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="CMD12" type="SPC_CONTROLE" desc="CMD12: RSDC - Selecionar Religamento Disjuntor Central" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="CMD13" type="SPC_CONTROLE" desc="CMD13: R86L - Rearmar rele 86L" />
      <DO name="CMD14" type="SPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
      <DO name="CMD15" type="SPC_CONTROLE" desc="CMD15: FUED - RESERVA" />
      <DO name="CMD16" type="DPC_CONTROLE" desc="CMD16: S43T - Selecao transferencia protecao (manual/automatico)" />
      <DO name="CMD17" type="DPC_CONTROLE" desc="CMD17: RGTT - Selecao religamento (mono-tri/tri)" />
      <DO name="CMD18" type="DPC_CONTROLE" desc="CMD18: RGTC - Religamento (ligar/desligar)" />
      <DO name="CMD19" type="DPC_CONTROLE" desc="CMD19: FUED - RESERVA" />
      <DO name="CMD20" type="DPC_CONTROLE" desc="CMD20: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_PROT_LTELS" lnClass="GGIO" iedType="" desc="Sinais genericos de protecao de Linhas de Transmissao">      <!-- 20/03/2017: Criação de LN GGIO específico para proteção de LT (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: DJFA - Disjuntor fase A fechado / DJFT - Disjuntor Tripolar Fechado" />      <!-- 27/03/2018: Para disjuntores tripolares (em geral 69 e 138kV) utilizar mnemônico DJFT (Estado Disjuntor Tripolar) -->
      <DO name="BI02" type="SPS" desc="BI02: DJFB - Disjuntor fase B fechado" />
      <DO name="BI03" type="SPS" desc="BI03: DJFC - Disjuntor fase C fechado" />
      <DO name="BI04" type="SPS" desc="BI04: RD1A - Rele de disparo 94-1 fase A" />
      <DO name="BI05" type="SPS" desc="BI05: RD1B - Rele de disparo 94-1 fase B" />
      <DO name="BI06" type="SPS" desc="BI06: RD1C - Rele de disparo 94-1 fase C" />
      <DO name="BI07" type="SPS" desc="BI07: RD2A - Rele de disparo 94-2 fase A" />
      <DO name="BI08" type="SPS" desc="BI08: RD2B - Rele de disparo 94-2 fase B" />
      <DO name="BI09" type="SPS" desc="BI09: RD2C - Rele de disparo 94-2 fase C" />
      <DO name="BI10" type="SPS" desc="BI10: RDP1 - Rele de disparo 94-1" />
      <DO name="BI11" type="SPS" desc="BI11: RDP2 - Rele de disparo 94-2" />
      <DO name="BI12" type="SPS" desc="BI12: REDA - Rele de disparo fase A 94A" />
      <DO name="BI13" type="SPS" desc="BI13: REDB - Rele de disparo fase B 94B" />
      <DO name="BI14" type="SPS" desc="BI14: REDC - Rele de disparo fase C 94C" />
      <DO name="BI15" type="SPS" desc="BI15: REDI - Rele de disparo 94" />
      <DO name="BI16" type="SPS" desc="BI16: FPPT - Falta de Potencial Protecao" />
      <DO name="BI17" type="SPS" desc="BI17: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI18" type="SPS" desc="BI18: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="BI21" type="SPS" desc="BI21: FUED - RESERVA" />
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="BI23" type="SPS" desc="BI23: FUED - RESERVA" />
      <DO name="BI24" type="SPS" desc="BI24: FUED - RESERVA" />
      <DO name="BI25" type="SPS" desc="BI25: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: RLGO - Religamento automatico Ligado/Desligado" />
      <DO name="SI04" type="SPS" desc="SI04: RLMT - Religamento em mono-tripolar/tripolar" />
      <DO name="SI05" type="SPS" desc="SI05: SRDA - Selecao de religamento DJ barra A" />
      <DO name="SI06" type="SPS" desc="SI06: SRDB - Selecao de religamento DJ barra B" />
      <DO name="SI07" type="SPS" desc="SI07: SRDC - Selecao de religamento DJ Central" />
      <DO name="SI08" type="SPS" desc="SI08: TAD1/TAD2 - Teleprotecao Canal A1/D1 ou A2/D2 Ligado/Desligado" />
      <DO name="SI09" type="SPS" desc="SI09: TEC1/TEC2 - Teleprotecao Canal C1 ou C2 Desligado/Ligado" />
      <DO name="SI10" type="SPS" desc="SI10: RAMP - Religamento monopolar em progresso" />
      <DO name="SI11" type="SPS" desc="SI11: RATP - Religamento tripolar em progresso" />
      <DO name="SI12" type="SPS" desc="SI12: RAPG - Religamento em progresso" />      <!-- Somente deve ser utilizado caso o IED não seja capaz de informar separadamente ciclo de religamento monopolar e tripolar em progresso -->
      <DO name="SI13" type="SPS" desc="SI13: BLRA - Bloqueio do religamento automatico" />
      <DO name="SI14" type="SPS" desc="SI14: FCAN - Falha de comunicacao terminal remoto" />
      <DO name="SI15" type="SPS" desc="SI15: S87L - Protecao diferencial 87L Ligado/Desligado" />
      <DO name="SI16" type="SPS" desc="SI16: PDBL - Protecao diferencial bloqueada" />
      <DO name="SI17" type="SPS" desc="SI17: DFRT - Diferencial disparo remoto 87L" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: LAD1/LAD2 - Ligar teleprotecao canal A1/D1 ou A2/D2" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: DAD1/DAD2 - Desligar teleprotecao canal A1/D1 ou A2/D2" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: LCC1/LCC2 - Ligar teleprotecao canal C1 ou C2" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: DCC1/DCC2 - Desligar teleprotecao canal C1 ou C2" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: LETA - Ligar esquema protecao terminal aberto LT" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: DETA - Desigar esquema protecao terminal aberto LT" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: EELG - Ligar esquema especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: EEDG - Desligar esquema especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="SPC_CONTROLE" desc="CMD11: FUED - RESERVA" />
      <DO name="CMD12" type="SPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="SPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: AD1T/AD2T - Teleprotecao canal A1/D1 ou A2/D2 (ligar/desligar)" />
      <DO name="CMD15" type="DPC_CONTROLE" desc="CMD15: C1TC/C2TC - Teleprotecao canal C1 ou C2 (ligar/desligar)" />
      <DO name="CMD16" type="DPC_CONTROLE" desc="CMD16: EPTL - Esquema protecao terminal aberto LT (ligar/desligar)" />
      <DO name="CMD17" type="DPC_CONTROLE" desc="CMD17: C87L - Protecao diferencial 87L (ligar/desligar)" />
      <DO name="CMD18" type="DPC_CONTROLE" desc="CMD18: EELD - Esquema especial (ligar/desligar)" />
      <DO name="CMD19" type="DPC_CONTROLE" desc="CMD19: FUED - RESERVA" />
      <DO name="CMD20" type="DPC_CONTROLE" desc="CMD20: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CTRL_TFELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Transformadores">      <!-- 27/03/2017: Criação de LN GGIO específico para TF (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: RBTF - Rele bloqueio 86T" />
      <DO name="BI02" type="SPS" desc="BI02: FPTP - Falta Potencial TP FT" />
      <DO name="BI03" type="SPS" desc="BI03: FPTP - Falta Potencial TP Barra" />
      <DO name="BI04" type="SPS" desc="BI04: FPTP - Falta Potencial TP Barra" />
      <DO name="BI05" type="SPS" desc="BI05: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI06" type="SPS" desc="BI06: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI07" type="SPS" desc="BI07: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI11" type="SPS" desc="BI11: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI12" type="SPS" desc="BI12: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI13" type="SPS" desc="BI13: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI14" type="SPS" desc="BI14: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI15" type="SPS" desc="BI15: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI16" type="SPS" desc="BI16: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI17" type="SPS" desc="BI17: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI18" type="SPS" desc="BI18: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI19" type="SPS" desc="BI19: SRFA - Selecao fase reserva fase A" />
      <DO name="BI20" type="SPS" desc="BI20: SRFB - Selecao fase reserva fase B" />
      <DO name="BI21" type="SPS" desc="BI21: SRFC - Selecao fase reserva fase C" />
      <DO name="BI22" type="SPS" desc="BI22: SRFI - Selecao fase reserva inconsistente" />
      <DO name="BI23" type="SPS" desc="BI23: GRAX - Grupo A Fechado/Aberto" />      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI24" type="SPS" desc="BI24: GRBX - Grupo B Fechado/Aberto" />      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI25" type="SPS" desc="BI25: GRCX - Grupo C Fechado/Aberto" />      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI26" type="SPS" desc="BI26: FUED - RESERVA" />
      <DO name="BI27" type="SPS" desc="BI27: FUED - RESERVA" />
      <DO name="BI28" type="SPS" desc="BI28: FUED - RESERVA" />
      <DO name="BI29" type="SPS" desc="BI29: FUED - RESERVA" />
      <DO name="BI30" type="SPS" desc="BI30: FUED - RESERVA" />
      <DO name="BI31" type="SPS" desc="BI31: FUED - RESERVA" />
      <DO name="BI32" type="SPS" desc="BI32: FUED - RESERVA" />
      <DO name="BI33" type="SPS" desc="BI33: FUED - RESERVA" />
      <DO name="BI34" type="SPS" desc="BI34: FUED - RESERVA" />
      <DO name="BI35" type="SPS" desc="BI35: FUED - RESERVA" />
      <DO name="BI36" type="SPS" desc="BI36: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: C43N - Chave de transf 43T normal" />
      <DO name="SI04" type="SPS" desc="SI04: C43I - Chave de transf 43T intermediario" />
      <DO name="SI05" type="SPS" desc="SI05: C43T - Chave de transf 43T transferido" />
      <DO name="SI06" type="SPS" desc="SI06: C43Q - Chave de transf 43T automatico/manual" />
      <DO name="SI07" type="SPS" desc="SI07: FRTR - Discrepancia reles transferencia" />
      <DO name="SI08" type="SPS" desc="SI08: C43F - Transferencia incompleta protecao" />
      <DO name="SI09" type="SPS" desc="SI09: TRID - Transferencia indevida protecao" />
      <DO name="SI10" type="SPS" desc="SI10: TIEE - Vao transferencia fechado/aberto" />
      <DO name="SI11" type="SPS" desc="SI11: TBPY - Todas sec by pass abertas" />
      <DO name="SI12" type="SPS" desc="SI12: TPTY - Todas sec barra PT abertas" />
      <DO name="SI13" type="SPS" desc="SI13: T43N - Todas 43T posicao normal" />
      <DO name="SI14" type="SPS" desc="SI14: FTEQ - Equipamento sem tensao" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: 43NO - Chave transferencia normal" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: 43IN - Chave transferencia intermediario" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: 43TR - Chave transferencia transferido" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: 43MA - Chave transferencia manual" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: 43AT - Chave transf automatico" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: R86T - Rearmar rele 86T" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: S43T - Selecao transferencia protecao (manual/automatico)" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_TRAFO_ELS" lnClass="GGIO" iedType="" desc="Sinais genericos de Transformadores (para bancos monofasicos criar um por fase)">      <!-- 28/03/2017: Criação de LN GGIO específico para Transformadores (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: NOLC/NOCA/NOCB/NOCC - Baixo nivel de oleo no comutador geral ou fase A/B/C" />
      <DO name="BI02" type="SPS" desc="BI02: NCOC/NCCA/NCCB/NCCC - Nível crítico de oleo no comutador geral ou fase A/B/C - 71C" />
      <DO name="BI03" type="SPS" desc="BI03: FMCT/FMCA/FMCB/FMCC - Falha alimentacao CA no motor do comutador geral ou fase A/B/C (1)" />
      <DO name="BI04" type="SPS" desc="BI04: FMCT/FMCA/FMCB/FMCC - Falha alimentacao CA no motor do comutador geral ou fase A/B/C (2)" />
      <DO name="BI05" type="SPS" desc="BI05: FCCC - Falha alimentacao CC no circuito de comando do comutador geral ou fase A/B/C (mesmo mnem)" />      <!-- mnem /FLCA/FLCB/FLCC tornaram-se obsoletos pelo GT ALARMES -->
      <DO name="BI06" type="SPS" desc="BI06: PEFC - Falha de comando comutador - parada de emergencia geral ou fase A/B/C (mesmo mnem)" />
      <DO name="BI07" type="SPS" desc="BI07: DJMC - Disjuntor do motor do comutador operado (aberto) geral ou fase A/B/C (mesmo mnem)" />
      <DO name="BI08" type="SPS" desc="BI08: MCSC/CSCA/CSCB/CSCC - Motor do comutador geral ou fase A/B/C Ligado/Desligado" />
      <DO name="BI09" type="SPS" desc="BI09: CTLR/CRLA/CRLB/CLRC - Seletora de comando do comutador geral ou fase A/B/C Local/Remoto " />
      <DO name="BI10" type="SPS" desc="BI10: FUED - RESERVA" />
      <DO name="BI11" type="SPS" desc="BI11: FUED - RESERVA" />
      <DO name="BI12" type="SPS" desc="BI12: FUED - RESERVA" />
      <DO name="BI13" type="SPS" desc="BI13: FUED - RESERVA" />
      <DO name="BI14" type="SPS" desc="BI14: FUED - RESERVA" />
      <DO name="BI15" type="SPS" desc="BI15: FAVM/FAVA/FAVB/FAVC - Falha alimentacao CA na ventilacao forcada geral ou fase A/B/C" />
      <DO name="BI16" type="SPS" desc="BI16: FVCT/FVCA/FVCB/FVCC - Falha alimentacao CA no controle da ventilacao forcada geral ou fase A/B/C" />
      <DO name="BI17" type="SPS" desc="BI17: VELR/VLRA/VLRB/VLRC - Selecao comando ventilacao geral ou fase A/B/C Local/Remoto" />
      <DO name="BI18" type="SPS" desc="BI18: VEG1/VG1A/VG1B/VG1C - Ventilacao grupo 1 geral ou fase A/B/C Ligado/Desligado" />
      <DO name="BI19" type="SPS" desc="BI19: VEG2/VG2A/VG2B/VG2C - Ventilacao grupo 2 geral ou fase A/B/C Ligado/Desligado" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="BI21" type="SPS" desc="BI21: FUED - RESERVA" />
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="BI23" type="SPS" desc="BI23: FUED - RESERVA" />
      <DO name="BI24" type="SPS" desc="BI24: FUED - RESERVA" />
      <DO name="BI25" type="SPS" desc="BI25: FCMT/FCMA/FCMB/FCMC - Falta CC monitores de temperatura geral ou fase A/B/C" />
      <DO name="BI26" type="SPS" desc="BI26: FMTO/FMTA/FMTB/FMTC - Falha monitor de temperatura geral ou fase A/B/C (1)" />
      <DO name="BI27" type="SPS" desc="BI27: FMTO/FMTA/FMTB/FMTC - Falha monitor de temperatura geral ou fase A/B/C (2)" />
      <DO name="BI28" type="SPS" desc="BI28: FUED - RESERVA" />
      <DO name="BI29" type="SPS" desc="BI29: FUED - RESERVA" />
      <DO name="BI30" type="SPS" desc="BI30: VAPO/VAPA/VAPB/VAPC - Valvula de alivio de pressao geral ou fase A/B/C - 63VS" />
      <DO name="BI31" type="SPS" desc="BI31: BUT1/BU1A/BU1B/BU1C - Buchholz comutador estagio 1 geral ou fase A/B/C - 63C" />      <!-- Definir no nome do equipamento o CSC - Confirmar posteriormente se não é melhor aplicar este sinal em um GGIO de proteção para o TRAFO! -->
      <DO name="BI32" type="SPS" desc="BI32: BUCO/BUCA/BUCB/BUCC - Buchholz comutador estagio 2 geral ou fase A/B/C - 63C" />      <!-- Confirmar posteriormente se não é melhor aplicar este sinal em um GGIO de proteção para o TRAFO! -->
      <DO name="BI33" type="SPS" desc="BI33: AIVD/VDFA/VDFB/VDFC - Valvula diluvio geral ou fase A/B/C" />
      <DO name="BI34" type="SPS" desc="BI34: FUED - RESERVA" />
      <DO name="BI35" type="SPS" desc="BI35: FUED - RESERVA" />
      <DO name="BI36" type="SPS" desc="BI36: SPBF - Banco fora paralelismo - Discordancia de tapes entre as fases de um mesmo banco" />
      <DO name="BI37" type="SPS" desc="BI37: SPDS - Paralelismo discrepante - Discordancia na posicao de tap entre transformadores" />
      <DO name="BI38" type="SPS" desc="BI38: SPET - Erro de leitura do TAP por parte do supervisor de paralelismo geral ou fase A/B/C (mesmo mnem)" />
      <DO name="BI39" type="SPS" desc="BI39: FUED - RESERVA" />
      <DO name="BI40" type="SPS" desc="BI40: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FCOM - Falha de unidade ou comunicacao (monitores de temperatura) geral ou fase A/B/C (mesmo mnem)" />
      <DO name="SI02" type="SPS" desc="SI02: SPEP - Falha de programacao do supervisor de paralelismo" />      <!-- INFORMAÇÕES DO MC/SPS (TREE-TECH) -->
      <DO name="SI03" type="SPS" desc="SI03: SPCO - Falha de comunicacao com o supervisor de paralelismo" />      <!-- INFORMAÇÕES DO MC/SPS (TREE-TECH) -->
      <DO name="SI04" type="SPS" desc="SI04: SPME - Trafo em Mestre" />      <!-- INFORMAÇÕES DO SPS (TREE-TECH) -->
      <DO name="SI05" type="SPS" desc="SI05: SPCM - Trafo em Comandado" />      <!-- INFORMAÇÕES DO SPS (TREE-TECH) -->
      <DO name="SI06" type="SPS" desc="SI06: SPLR - Selecao do supervisor de paralelismo (Local ou Remoto)" />      <!-- INFORMAÇÕES DO SPS (TREE-TECH) -->
      <DO name="SI07" type="SPS" desc="SI07: SPIN - Trafo em Individual" />      <!-- INFORMAÇÕES DO SPS (TREE-TECH) -->
      <DO name="SI08" type="SPS" desc="SI08: SPFS - Supervisor de paralelismo fora de sincronismo" />      <!-- INFORMAÇÕES DO SPS (TREE-TECH) -->
      <DO name="SI09" type="SPS" desc="SI09: FUED - RESERVA" />
      <DO name="SI10" type="SPS" desc="SI10: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: CMTE - Trafo em Mestre" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: CTCM - Trafo em Comandado" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: CTIN - Trafo em Individual" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: SOPM - Selecao de operacao de comutacao de tapes em manual" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="DPC_CONTROLE" desc="CMD07: CMRL - Comutador Aumentar/Diminuir TAP" />      <!-- Utilizar caso não seja possível fazer uso do comando previsto no LN YLTC -->
      <DO name="CMD08" type="DPC_CONTROLE" desc="CMD08: CSLR - Comando do supervisor de paralelismo Local/Remoto" />
      <DO name="CMD09" type="DPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="DPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_PROT_TFELS" lnClass="GGIO" iedType="" desc="Sinais genericos de protecao de Transformadores">      <!-- 07/11/2017: Criação de LN GGIO específico para proteção de Trafo (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: DJFA - Disjuntor fase A fechado" />
      <DO name="BI02" type="SPS" desc="BI02: DJFB - Disjuntor fase B fechado" />
      <DO name="BI03" type="SPS" desc="BI03: DJFC - Disjuntor fase C fechado" />
      <DO name="BI04" type="SPS" desc="BI04: RDP1 - Rele de disparo 94-1" />
      <DO name="BI05" type="SPS" desc="BI05: RDP2 - Rele de disparo 94-2" />
      <DO name="BI06" type="SPS" desc="BI06: REDI - Rele de disparo 94" />
      <DO name="BI07" type="SPS" desc="BI07: FPPT - Falta de Potencial Protecao" />
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: BUT2 - Buchholz do Transformador estágio 2 geral - 63T" />
      <DO name="BI11" type="SPS" desc="BI11: BUTA - Buchholz do Transformador estágio 2 fase A - 63TA" />
      <DO name="BI12" type="SPS" desc="BI12: BUTB - Buchholz do Transformador estágio 2 fase B - 63TB" />
      <DO name="BI13" type="SPS" desc="BI13: BUTC - Buchholz do Transformador estágio 2 fase C - 63TC" />
      <DO name="BI14" type="SPS" desc="BI14: NCOC - Nível crítico de oleo no comutador geral - 71C" />
      <DO name="BI15" type="SPS" desc="BI15: NCCA - Nível crítico de oleo no comutador fase A - 71CA" />
      <DO name="BI16" type="SPS" desc="BI16: NCCB - Nível crítico de oleo no comutador fase B - 71CB" />
      <DO name="BI17" type="SPS" desc="BI17: NCCC - Nível crítico de oleo no comutador fase C - 71CC" />
      <DO name="BI18" type="SPS" desc="BI18: BUCO - Buchholz comutador estagio 2 geral - 63C" />
      <DO name="BI19" type="SPS" desc="BI19: BUCA - Buchholz comutador estagio 2 fase A - 63CA" />
      <DO name="BI20" type="SPS" desc="BI20: BUCB - Buchholz comutador estagio 2 fase B - 63CB" />
      <DO name="BI21" type="SPS" desc="BI21: BUCC - Buchholz comutador estagio 2 fase C - 63CC" />
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="BI23" type="SPS" desc="BI23: FUED - RESERVA" />
      <DO name="BI24" type="SPS" desc="BI24: FUED - RESERVA" />
      <DO name="BI25" type="SPS" desc="BI25: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: EQTD - Esquema Especial" />      <!-- Ligado = 1; Desligado = 0 -->
      <DO name="SI04" type="SPS" desc="SI04: FUED - RESERVA" />
      <DO name="SI05" type="SPS" desc="SI05: FUED - RESERVA" />
      <DO name="SI06" type="SPS" desc="SI06: FUED - RESERVA" />
      <DO name="SI07" type="SPS" desc="SI07: FUED - RESERVA" />
      <DO name="SI08" type="SPS" desc="SI08: FUED - RESERVA" />
      <DO name="SI09" type="SPS" desc="SI09: FUED - RESERVA" />
      <DO name="SI10" type="SPS" desc="SI10: FUED - RESERVA" />
      <DO name="SI11" type="SPS" desc="SI11: FUED - RESERVA" />
      <DO name="SI12" type="SPS" desc="SI12: FUED - RESERVA" />
      <DO name="SI13" type="SPS" desc="SI13: FUED - RESERVA" />
      <DO name="SI14" type="SPS" desc="SI14: FUED - RESERVA" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: EELG - Ligar Esquema Especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: EEDG - Desligar Esquema Especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: FUED - RESERVA" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: FUED - RESERVA" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: EELD - Esquema especial (ligar/desligar)" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
      <DO name="CMD15" type="DPC_CONTROLE" desc="CMD15: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CTRL_BCELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Banco de Capacitores">      <!-- 28/07/2017: Criação de LN GGIO específico para BC (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: RBBC - Rele bloqueio 86C" />
      <DO name="BI02" type="SPS" desc="BI02: FPTP - Falta Potencial TP FT" />
      <DO name="BI03" type="SPS" desc="BI03: FPTP - Falta Potencial TP Barra" />
      <DO name="BI04" type="SPS" desc="BI04: FPTP - Falta Potencial TP Barra" />
      <DO name="BI05" type="SPS" desc="BI05: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI06" type="SPS" desc="BI06: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI07" type="SPS" desc="BI07: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI11" type="SPS" desc="BI11: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI12" type="SPS" desc="BI12: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI13" type="SPS" desc="BI13: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI14" type="SPS" desc="BI14: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI15" type="SPS" desc="BI15: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI16" type="SPS" desc="BI16: POCA - Portao do Banco de Capacitores" />
      <!-- Fechado = 1; Aberto = 0-->
      <DO name="BI17" type="SPS" desc="BI17: POCB - Portao do Banco de Capacitores Bloqueado" />
      <DO name="BI18" type="SPS" desc="BI18: FUED - RESERVA" />      <!-- BLIN - Bloqueio de Insercao: Previsto inicialmente, porém alterado pelo ponto de bloqueio do LN ZCAP -->
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="BI21" type="SPS" desc="BI21: FUED - RESERVA" />
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: C43N - Chave de transf 43T normal" />
      <DO name="SI04" type="SPS" desc="SI04: C43I - Chave de transf 43T intermediario" />
      <DO name="SI05" type="SPS" desc="SI05: C43T - Chave de transf 43T transferido" />
      <DO name="SI06" type="SPS" desc="SI06: C43Q - Chave de transf 43T automatico/manual" />
      <DO name="SI07" type="SPS" desc="SI07: FRTR - Discrepancia reles transferencia" />
      <DO name="SI08" type="SPS" desc="SI08: C43F - Transferencia incompleta protecao" />
      <DO name="SI09" type="SPS" desc="SI09: TRID - Transferencia indevida protecao" />
      <DO name="SI10" type="SPS" desc="SI10: TIEE - Vao transferencia fechado/aberto" />
      <DO name="SI11" type="SPS" desc="SI11: TBPY - Todas sec by pass abertas" />
      <DO name="SI12" type="SPS" desc="SI12: TPTY - Todas sec barra PT abertas" />
      <DO name="SI13" type="SPS" desc="SI13: T43N - Todas 43T posicao normal" />
      <DO name="SI14" type="SPS" desc="SI14: FTEQ - Equipamento sem tensao" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: 43NO - Chave transferencia normal" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: 43IN - Chave transferencia intermediario" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: 43TR - Chave transferencia transferido" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: 43MA - Chave transferencia manual" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: 43AT - Chave transf automatico" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: R86C - Rearmar rele 86C" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: S43T - Selecao transferencia protecao (manual/automatico)" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_PROT_BCELS" lnClass="GGIO" iedType="" desc="Sinais genericos de protecao de Bancos de Capacitores">      <!-- 28/07/2017: Criação de LN GGIO específico para proteção de BC (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: DJFA - Disjuntor fase A fechado" />
      <DO name="BI02" type="SPS" desc="BI02: DJFB - Disjuntor fase B fechado" />
      <DO name="BI03" type="SPS" desc="BI03: DJFC - Disjuntor fase C fechado" />
      <DO name="BI04" type="SPS" desc="BI04: RDP1 - Rele de disparo 94-1" />
      <DO name="BI05" type="SPS" desc="BI05: RDP2 - Rele de disparo 94-2" />
      <DO name="BI06" type="SPS" desc="BI06: REDI - Rele de disparo 94" />
      <DO name="BI07" type="SPS" desc="BI07: FPPT - Falta de Potencial Protecao" />
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FUED - RESERVA" />
      <DO name="BI11" type="SPS" desc="BI11: FUED - RESERVA" />
      <DO name="BI12" type="SPS" desc="BI12: FUED - RESERVA" />
      <DO name="BI13" type="SPS" desc="BI13: FUED - RESERVA" />
      <DO name="BI14" type="SPS" desc="BI14: FUED - RESERVA" />
      <DO name="BI15" type="SPS" desc="BI15: FUED - RESERVA" />
      <DO name="BI16" type="SPS" desc="BI16: FUED - RESERVA" />
      <DO name="BI17" type="SPS" desc="BI17: FUED - RESERVA" />
      <DO name="BI18" type="SPS" desc="BI18: FUED - RESERVA" />
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: EQTD - Esquema Especial" />      <!-- Ligado = 1; Desligado = 0 -->
      <DO name="SI04" type="SPS" desc="SI04: EEIN - Esquema Especial Insercao" />
      <DO name="SI05" type="SPS" desc="SI05: EEDE - Esquema Especial Desinsercao" />
      <DO name="SI06" type="SPS" desc="SI06: FUED - RESERVA" />
      <DO name="SI07" type="SPS" desc="SI07: FUED - RESERVA" />
      <DO name="SI08" type="SPS" desc="SI08: FUED - RESERVA" />
      <DO name="SI09" type="SPS" desc="SI09: FUED - RESERVA" />
      <DO name="SI10" type="SPS" desc="SI10: FUED - RESERVA" />
      <DO name="SI11" type="SPS" desc="SI11: FUED - RESERVA" />
      <DO name="SI12" type="SPS" desc="SI12: FUED - RESERVA" />
      <DO name="SI13" type="SPS" desc="SI13: FUED - RESERVA" />
      <DO name="SI14" type="SPS" desc="SI14: FUED - RESERVA" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: EELG - Ligar Esquema Especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: EEDG - Desligar Esquema Especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: FUED - RESERVA" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: FUED - RESERVA" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: EELD - Esquema especial (ligar/desligar)" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
      <DO name="CMD15" type="DPC_CONTROLE" desc="CMD15: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CTRL_BPELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Interligador de Barras - TIE">      <!-- 01/08/2017: Criação de LN GGIO específico para LT (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: RBBA - Rele bloqueio protecao de Barras 86B" />
      <!-- Utilizar para a Barra P1 (ou P) -->
      <DO name="BI02" type="SPS" desc="BI02: RBBA - Rele bloqueio protecao de Barras 86B" />
      <!-- Utilizar para a Barra P2 -->
      <DO name="BI03" type="SPS" desc="BI03: FPTP - Falta Potencial TP Barra" />
      <!-- Utilizar para a Barra P1 (ou P) -->
      <DO name="BI04" type="SPS" desc="BI04: FPTP - Falta Potencial TP Barra" />
      <!-- Utilizar para a Barra P2 -->
      <DO name="BI05" type="SPS" desc="BI05: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI06" type="SPS" desc="BI06: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI07" type="SPS" desc="BI07: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FALH - Falha Interna IED" />
      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI11" type="SPS" desc="BI11: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI12" type="SPS" desc="BI12: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI13" type="SPS" desc="BI13: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI14" type="SPS" desc="BI14: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI15" type="SPS" desc="BI15: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI16" type="SPS" desc="BI16: FUED - RESERVA" />
      <DO name="BI17" type="SPS" desc="BI17: FUED - RESERVA" />
      <DO name="BI18" type="SPS" desc="BI18: FUED - RESERVA" />
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="BI21" type="SPS" desc="BI21: FUED - RESERVA" />
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: TIEE - Vao transferencia fechado/aberto" />
      <DO name="SI04" type="SPS" desc="SI04: TBPY - Todas sec by pass abertas" />
      <DO name="SI05" type="SPS" desc="SI05: TPTY - Todas sec barra PT abertas" />
      <DO name="SI06" type="SPS" desc="SI06: T43N - Todas 43T posicao normal" />
      <DO name="SI07" type="SPS" desc="SI07: FUED - RESERVA" />
      <DO name="SI08" type="SPS" desc="SI08: FUED - RESERVA" />
      <DO name="SI09" type="SPS" desc="SI09: FUED - RESERVA" />
      <DO name="SI10" type="SPS" desc="SI10: FUED - RESERVA" />
      <DO name="SI11" type="SPS" desc="SI11: FUED - RESERVA" />
      <DO name="SI12" type="SPS" desc="SI12: FUED - RESERVA" />
      <DO name="SI13" type="SPS" desc="SI13: FUED - RESERVA" />
      <DO name="SI14" type="SPS" desc="SI14: FUED - RESERVA" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: R86B - Rearmar rele 86B" />      <!-- Utilizar para a Barra P1 (ou P) -->
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: R86B - Rearmar rele 86B" />      <!-- Utilizar para a Barra P2 -->
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: 43MA - Chave transferencia manual" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente (Apenas quando do uso de um único 43MA para toda a SE) -->
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: 43AT - Chave transf automatico" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente (Apenas quando do uso de um único 43MA para toda a SE) -->
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD16: S43T - Selecao transferencia protecao (manual/automatico)" />      <!-- (Apenas quando do uso de um único 43MA para toda a SE)  -->
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD17: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD18: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD19: FUED - RESERVA" />
      <DO name="CMD15" type="DPC_CONTROLE" desc="CMD20: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CTRL_REELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle de Reatores">      <!-- 28/08/2017: Criação de LN GGIO específico para RE (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: RBRE - Rele bloqueio 86R" />
      <DO name="BI02" type="SPS" desc="BI02: FPTP - Falta Potencial TP FT" />
      <DO name="BI03" type="SPS" desc="BI03: FPTP - Falta Potencial TP Barra" />
      <DO name="BI04" type="SPS" desc="BI04: FPTP - Falta Potencial TP Barra" />
      <DO name="BI05" type="SPS" desc="BI05: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI06" type="SPS" desc="BI06: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI07" type="SPS" desc="BI07: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI11" type="SPS" desc="BI11: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI12" type="SPS" desc="BI12: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI13" type="SPS" desc="BI13: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI14" type="SPS" desc="BI14: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI15" type="SPS" desc="BI15: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI16" type="SPS" desc="BI16: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI17" type="SPS" desc="BI17: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI18" type="SPS" desc="BI18: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI19" type="SPS" desc="BI19: SRFA - Selecao fase reserva fase A" />
      <DO name="BI20" type="SPS" desc="BI20: SRFB - Selecao fase reserva fase B" />
      <DO name="BI21" type="SPS" desc="BI21: SRFC - Selecao fase reserva fase C" />
      <DO name="BI22" type="SPS" desc="BI22: SRFI - Selecao fase reserva inconsistente" />
      <DO name="BI23" type="SPS" desc="BI23: GRAX - Grupo A Fechado/Aberto" />      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI24" type="SPS" desc="BI24: GRBX - Grupo B Fechado/Aberto" />      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI25" type="SPS" desc="BI25: GRCX - Grupo C Fechado/Aberto" />      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI26" type="SPS" desc="BI26: FUED - RESERVA" />
      <DO name="BI27" type="SPS" desc="BI27: FUED - RESERVA" />
      <DO name="BI28" type="SPS" desc="BI28: FUED - RESERVA" />
      <DO name="BI29" type="SPS" desc="BI29: FUED - RESERVA" />
      <DO name="BI30" type="SPS" desc="BI30: FUED - RESERVA" />
      <DO name="BI31" type="SPS" desc="BI31: FUED - RESERVA" />
      <DO name="BI32" type="SPS" desc="BI32: FUED - RESERVA" />
      <DO name="BI33" type="SPS" desc="BI33: FUED - RESERVA" />
      <DO name="BI34" type="SPS" desc="BI34: FUED - RESERVA" />
      <DO name="BI35" type="SPS" desc="BI35: FUED - RESERVA" />
      <DO name="BI36" type="SPS" desc="BI36: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: C43N - Chave de transf 43T normal" />
      <DO name="SI04" type="SPS" desc="SI04: C43I - Chave de transf 43T intermediario" />
      <DO name="SI05" type="SPS" desc="SI05: C43T - Chave de transf 43T transferido" />
      <DO name="SI06" type="SPS" desc="SI06: C43Q - Chave de transf 43T automatico/manual" />
      <DO name="SI07" type="SPS" desc="SI07: FRTR - Discrepancia reles transferencia" />
      <DO name="SI08" type="SPS" desc="SI08: C43F - Transferencia incompleta protecao" />
      <DO name="SI09" type="SPS" desc="SI09: TRID - Transferencia indevida protecao" />
      <DO name="SI10" type="SPS" desc="SI10: TIEE - Vao transferencia fechado/aberto" />
      <DO name="SI11" type="SPS" desc="SI11: TBPY - Todas sec by pass abertas" />
      <DO name="SI12" type="SPS" desc="SI12: TPTY - Todas sec barra PT abertas" />
      <DO name="SI13" type="SPS" desc="SI13: T43N - Todas 43T posicao normal" />
      <DO name="SI14" type="SPS" desc="SI14: FTEQ - Equipamento sem tensao" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: 43NO - Chave transferencia normal" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: 43IN - Chave transferencia intermediario" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: 43TR - Chave transferencia transferido" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: 43MA - Chave transferencia manual" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: 43AT - Chave transf automatico" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: R86R - Rearmar rele 86R" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: S43T - Selecao transferencia protecao (manual/automatico)" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_PROT_REELS" lnClass="GGIO" iedType="" desc="Sinais genericos de protecao de Reatores">      <!-- 28/08/2017: Criação de LN GGIO específico para proteção de RE (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: DJFA - Disjuntor fase A fechado" />
      <DO name="BI02" type="SPS" desc="BI02: DJFB - Disjuntor fase B fechado" />
      <DO name="BI03" type="SPS" desc="BI03: DJFC - Disjuntor fase C fechado" />
      <DO name="BI04" type="SPS" desc="BI04: RDP1 - Rele de disparo 94-1" />
      <DO name="BI05" type="SPS" desc="BI05: RDP2 - Rele de disparo 94-2" />
      <DO name="BI06" type="SPS" desc="BI06: REDI - Rele de disparo 94" />
      <DO name="BI07" type="SPS" desc="BI07: FPPT - Falta de Potencial Protecao" />
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FUED - RESERVA" />
      <DO name="BI11" type="SPS" desc="BI11: FUED - RESERVA" />
      <DO name="BI12" type="SPS" desc="BI12: FUED - RESERVA" />
      <DO name="BI13" type="SPS" desc="BI13: FUED - RESERVA" />
      <DO name="BI14" type="SPS" desc="BI14: FUED - RESERVA" />
      <DO name="BI15" type="SPS" desc="BI15: FUED - RESERVA" />
      <DO name="BI16" type="SPS" desc="BI16: FUED - RESERVA" />
      <DO name="BI17" type="SPS" desc="BI17: FUED - RESERVA" />
      <DO name="BI18" type="SPS" desc="BI18: FUED - RESERVA" />
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: EQTD - Esquema Especial" />      <!-- Ligado = 1; Desligado = 0 -->
      <DO name="SI04" type="SPS" desc="SI04: EEIN - Esquema Especial Insercao" />
      <DO name="SI05" type="SPS" desc="SI05: EEDE - Esquema Especial Desinsercao" />
      <DO name="SI06" type="SPS" desc="SI06: FUED - RESERVA" />
      <DO name="SI07" type="SPS" desc="SI07: FUED - RESERVA" />
      <DO name="SI08" type="SPS" desc="SI08: FUED - RESERVA" />
      <DO name="SI09" type="SPS" desc="SI09: FUED - RESERVA" />
      <DO name="SI10" type="SPS" desc="SI10: FUED - RESERVA" />
      <DO name="SI11" type="SPS" desc="SI11: FUED - RESERVA" />
      <DO name="SI12" type="SPS" desc="SI12: FUED - RESERVA" />
      <DO name="SI13" type="SPS" desc="SI13: FUED - RESERVA" />
      <DO name="SI14" type="SPS" desc="SI14: FUED - RESERVA" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: EELG - Ligar Esquema Especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: EEDG - Desligar Esquema Especial" />      <!-- Utilizar quando não for possível aplicar o DPC correspondente -->
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: FUED - RESERVA" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: FUED - RESERVA" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: EELD - Esquema especial (ligar/desligar)" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
      <DO name="CMD15" type="DPC_CONTROLE" desc="CMD15: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_REATOR_ELS" lnClass="GGIO" iedType="" desc="Sinais genericos de Reatores (para bancos monofasicos criar um por fase)">      <!-- 28/08/2017: Criação de LN GGIO específico para Reatores (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: FCMT/FCMA/FCMB/FCMC - Falta CC monitores de temperatura geral ou fase A/B/C" />
      <DO name="BI02" type="SPS" desc="BI02: FMTO/FMTA/FMTB/FMTC - Falha monitor de temperatura geral ou fase A/B/C (1)" />
      <DO name="BI03" type="SPS" desc="BI03: FMTO/FMTA/FMTB/FMTC - Falha monitor de temperatura geral ou fase A/B/C (2)" />
      <DO name="BI04" type="SPS" desc="BI04: FUED - RESERVA" />
      <DO name="BI05" type="SPS" desc="BI05: FUED - RESERVA" />
      <DO name="BI06" type="SPS" desc="BI06: VAPO/VAPA/VAPB/VAPC - Valvula de alivio de pressao geral ou fase A/B/C - 63VS" />
      <DO name="BI07" type="SPS" desc="BI07: AIVD/VDFA/VDFB/VDFC - Valvula diluvio geral ou fase A/B/C" />
      <DO name="BI08" type="SPS" desc="BI08: FUED - RESERVA" />
      <DO name="BI09" type="SPS" desc="BI09: FUED - RESERVA" />
      <DO name="BI10" type="SPS" desc="BI10: FUED - RESERVA" />
      <DO name="BI11" type="SPS" desc="BI11: FUED - RESERVA" />
      <DO name="BI12" type="SPS" desc="BI12: FUED - RESERVA" />
      <DO name="BI13" type="SPS" desc="BI13: FUED - RESERVA" />
      <DO name="BI14" type="SPS" desc="BI14: FUED - RESERVA" />
      <DO name="BI15" type="SPS" desc="BI15: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FUED - RESERVA" />
      <DO name="SI02" type="SPS" desc="SI02: FUED - RESERVA" />
      <DO name="SI03" type="SPS" desc="SI03: FUED - RESERVA" />
      <DO name="SI04" type="SPS" desc="SI04: FUED - RESERVA" />
      <DO name="SI05" type="SPS" desc="SI05: FUED - RESERVA" />
      <DO name="SI06" type="SPS" desc="SI06: FUED - RESERVA" />
      <DO name="SI07" type="SPS" desc="SI07: FUED - RESERVA" />
      <DO name="SI08" type="SPS" desc="SI08: FUED - RESERVA" />
      <DO name="SI09" type="SPS" desc="SI09: FUED - RESERVA" />
      <DO name="SI10" type="SPS" desc="SI10: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: FUED - RESERVA" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: FUED - RESERVA" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: FUED - RESERVA" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: FUED - RESERVA" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="DPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="DPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="DPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="DPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_CTRL_GCELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle do Grupo C - Arranjo Disjuntor e Meio">      <!-- 11/09/2017: Criação de LN GGIO específico para o Grupo C - Arranjo Disjuntor e Meio (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: FPTP - Falta Potencial TP FT" />
      <DO name="BI02" type="SPS" desc="BI02: FPTP - Falta Potencial TP FT" />
      <DO name="BI03" type="SPS" desc="BI03: FPTP - Falta Potencial TP Barra A" />
      <DO name="BI04" type="SPS" desc="BI04: FPTP - Falta Potencial TP Barra B" />
      <DO name="BI05" type="SPS" desc="BI05: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI06" type="SPS" desc="BI06: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI07" type="SPS" desc="BI07: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI08" type="SPS" desc="BI08: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI11" type="SPS" desc="BI11: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI12" type="SPS" desc="BI12: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI13" type="SPS" desc="BI13: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI14" type="SPS" desc="BI14: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI15" type="SPS" desc="BI15: FACC - Falha Alimentacao CC" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI16" type="SPS" desc="BI16: FACA - Falha Alimentacao CA" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI17" type="SPS" desc="BI17: FACA - Falha Alimentacao CA" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI18" type="SPS" desc="BI18: FACA - Falha Alimentacao CA" />
      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI19" type="SPS" desc="BI19: GRAX - Grupo A Fechado/Aberto" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI20" type="SPS" desc="BI20: GRBX - Grupo B Fechado/Aberto" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI21" type="SPS" desc="BI21: GRCX - Grupo C Fechado/Aberto" />
      <!-- Apenas para 525kV (arranjo disjuntor e meio) -->
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="BI23" type="SPS" desc="BI23: FUED - RESERVA" />
      <DO name="BI24" type="SPS" desc="BI24: FUED - RESERVA" />
      <DO name="BI25" type="SPS" desc="BI25: FUED - RESERVA" />
      <DO name="BI26" type="SPS" desc="BI26: FUED - RESERVA" />
      <DO name="BI27" type="SPS" desc="BI27: FUED - RESERVA" />
      <DO name="BI28" type="SPS" desc="BI28: FUED - RESERVA" />
      <DO name="BI29" type="SPS" desc="BI29: FUED - RESERVA" />
      <DO name="BI30" type="SPS" desc="BI30: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: FUED - RESERVA" />
      <DO name="SI04" type="SPS" desc="SI04: FUED - RESERVA" />
      <DO name="SI05" type="SPS" desc="SI05: FUED - RESERVA" />
      <DO name="SI06" type="SPS" desc="SI06: FUED - RESERVA" />
      <DO name="SI07" type="SPS" desc="SI07: FUED - RESERVA" />
      <DO name="SI08" type="SPS" desc="SI08: FUED - RESERVA" />
      <DO name="SI09" type="SPS" desc="SI09: FUED - RESERVA" />
      <DO name="SI10" type="SPS" desc="SI10: FUED - RESERVA" />
      <DO name="SI11" type="SPS" desc="SI11: FUED - RESERVA" />
      <DO name="SI12" type="SPS" desc="SI12: FUED - RESERVA" />
      <DO name="SI13" type="SPS" desc="SI13: FUED - RESERVA" />
      <DO name="SI14" type="SPS" desc="SI14: FUED - RESERVA" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: FUED - RESERVA" />
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: FUED - RESERVA" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: FUED - RESERVA" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: FUED - RESERVA" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: FUED - RESERVA" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_PROT_BAELS" lnClass="GGIO" iedType="" desc="Sinais genericos de protecao de Barras">      <!-- 11/09/2017: Criação de LN GGIO específico para Proteção de Barras (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="BI01" type="SPS" desc="BI01: RBBA - Rele bloqueio 86B" />      <!-- Utilizar em arranjo disjuntor e meio (525kV) -->
      <DO name="BI02" type="SPS" desc="BI02: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI03" type="SPS" desc="BI03: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI04" type="SPS" desc="BI04: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI05" type="SPS" desc="BI05: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI06" type="SPS" desc="BI06: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI07" type="SPS" desc="BI07: FALH - Falha Interna IED" />      <!-- Especificar na fase de projeto a qual IED se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI08" type="SPS" desc="BI08: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI09" type="SPS" desc="BI09: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI10" type="SPS" desc="BI10: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI11" type="SPS" desc="BI11: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI12" type="SPS" desc="BI12: FACC - Falha Alimentacao CC" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI13" type="SPS" desc="BI13: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI14" type="SPS" desc="BI14: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI15" type="SPS" desc="BI15: FACA - Falha Alimentacao CA" />      <!-- Especificar na fase de projeto a qual painel/equipamento se refere (utilizar quantos pontos necessários para a aplicação) -->
      <DO name="BI16" type="SPS" desc="BI16: FUED - RESERVA" />
      <DO name="BI17" type="SPS" desc="BI17: FUED - RESERVA" />
      <DO name="BI18" type="SPS" desc="BI18: FUED - RESERVA" />
      <DO name="BI19" type="SPS" desc="BI19: FUED - RESERVA" />
      <DO name="BI20" type="SPS" desc="BI20: FUED - RESERVA" />
      <DO name="BI21" type="SPS" desc="BI21: FUED - RESERVA" />
      <DO name="BI22" type="SPS" desc="BI22: FUED - RESERVA" />
      <DO name="BI23" type="SPS" desc="BI23: FUED - RESERVA" />
      <DO name="BI24" type="SPS" desc="BI24: FUED - RESERVA" />
      <DO name="BI25" type="SPS" desc="BI25: FUED - RESERVA" />
      <DO name="BI26" type="SPS" desc="BI26: FUED - RESERVA" />
      <DO name="BI27" type="SPS" desc="BI27: FUED - RESERVA" />
      <DO name="BI28" type="SPS" desc="BI28: FUED - RESERVA" />
      <DO name="BI29" type="SPS" desc="BI29: FUED - RESERVA" />
      <DO name="BI30" type="SPS" desc="BI30: FUED - RESERVA" />
      <DO name="SI01" type="SPS" desc="SI01: FSGO - Falha sinal goose" />
      <DO name="SI02" type="SPS" desc="SI02: FGPS - Falha sinal GPS" />
      <DO name="SI03" type="SPS" desc="SI03: DCES - Discordancia Estado Chaves Seccionadoras" />
      <DO name="SI04" type="SPS" desc="SI04: TCAA - TC Aberto fase A - Barra A/B ou P" />      <!-- Arranjo DJ e Meio ou Barra Dupla Quatro Chaves -->
      <DO name="SI05" type="SPS" desc="SI05: TCAB - TC Aberto fase B - Barra A/B ou P" />      <!-- Arranjo DJ e Meio ou Barra Dupla Quatro Chaves -->
      <DO name="SI06" type="SPS" desc="SI06: TCAC - TC Aberto fase C - Barra A/B ou P" />      <!-- Arranjo DJ e Meio ou Barra Dupla Quatro Chaves -->
      <DO name="SI07" type="SPS" desc="SI07: TCAA - TC Aberto fase A - Barra PT" />      <!-- Arranjo Barra Dupla Quatro Chaves -->
      <DO name="SI08" type="SPS" desc="SI08: TCAB - TC Aberto fase B - Barra PT" />      <!-- Arranjo Barra Dupla Quatro Chaves -->
      <DO name="SI09" type="SPS" desc="SI09: TCAC - TC Aberto fase C - Barra PT" />      <!-- Arranjo Barra Dupla Quatro Chaves -->
      <DO name="SI10" type="SPS" desc="SI10: PDBL - Protecao Diferencial Bloqueada" />
      <DO name="SI11" type="SPS" desc="SI11: PDBA - Protecao Diferencial Fase A Bloqueada" />
      <DO name="SI12" type="SPS" desc="SI12: PDBB - Protecao Diferencial Fase B Bloqueada" />
      <DO name="SI13" type="SPS" desc="SI13: PDBC - Protecao Diferencial Fase C Bloqueada" />
      <DO name="SI14" type="SPS" desc="SI14: FUED - RESERVA" />
      <DO name="SI15" type="SPS" desc="SI15: FUED - RESERVA" />
      <DO name="SI16" type="SPS" desc="SI16: FUED - RESERVA" />
      <DO name="SI17" type="SPS" desc="SI17: FUED - RESERVA" />
      <DO name="SI18" type="SPS" desc="SI18: FUED - RESERVA" />
      <DO name="SI19" type="SPS" desc="SI19: FUED - RESERVA" />
      <DO name="SI20" type="SPS" desc="SI20: FUED - RESERVA" />
      <DO name="CMD01" type="SPC_CONTROLE" desc="CMD01: R86B - Rearmar rele 86B" />      <!-- Utilizar em arranjo disjuntor e meio (525kV) -->
      <DO name="CMD02" type="SPC_CONTROLE" desc="CMD02: FUED - RESERVA" />
      <DO name="CMD03" type="SPC_CONTROLE" desc="CMD03: FUED - RESERVA" />
      <DO name="CMD04" type="SPC_CONTROLE" desc="CMD04: FUED - RESERVA" />
      <DO name="CMD05" type="SPC_CONTROLE" desc="CMD05: FUED - RESERVA" />
      <DO name="CMD06" type="SPC_CONTROLE" desc="CMD06: FUED - RESERVA" />
      <DO name="CMD07" type="SPC_CONTROLE" desc="CMD07: FUED - RESERVA" />
      <DO name="CMD08" type="SPC_CONTROLE" desc="CMD08: FUED - RESERVA" />
      <DO name="CMD09" type="SPC_CONTROLE" desc="CMD09: FUED - RESERVA" />
      <DO name="CMD10" type="SPC_CONTROLE" desc="CMD10: FUED - RESERVA" />
      <DO name="CMD11" type="DPC_CONTROLE" desc="CMD11: FUED - RESERVA" />
      <DO name="CMD12" type="DPC_CONTROLE" desc="CMD12: FUED - RESERVA" />
      <DO name="CMD13" type="DPC_CONTROLE" desc="CMD13: FUED - RESERVA" />
      <DO name="CMD14" type="DPC_CONTROLE" desc="CMD14: FUED - RESERVA" />
    </LNodeType>
    <LNodeType id="GGIO_OSCILO_ELS" lnClass="GGIO" iedType="" desc="Sinais genericos para recepcao de GOOSE nos Oscilografos">      <!-- 20/10/2017: Criação de LN GGIO específico para recepcao de GOOSE nos Oscilografos (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="SI01" type="SPS" desc="SI01" />
      <DO name="SI02" type="SPS" desc="SI02" />
      <DO name="SI03" type="SPS" desc="SI03" />
      <DO name="SI04" type="SPS" desc="SI04" />
      <DO name="SI05" type="SPS" desc="SI05" />
      <DO name="SI06" type="SPS" desc="SI06" />
      <DO name="SI07" type="SPS" desc="SI07" />
      <DO name="SI08" type="SPS" desc="SI08" />
      <DO name="SI09" type="SPS" desc="SI09" />
      <DO name="SI10" type="SPS" desc="SI10" />
      <DO name="SI11" type="SPS" desc="SI11" />
      <DO name="SI12" type="SPS" desc="SI12" />
      <DO name="SI13" type="SPS" desc="SI13" />
      <DO name="SI14" type="SPS" desc="SI14" />
      <DO name="SI15" type="SPS" desc="SI15" />
      <DO name="SI16" type="SPS" desc="SI16" />
      <DO name="SI17" type="SPS" desc="SI17" />
      <DO name="SI18" type="SPS" desc="SI18" />
      <DO name="SI19" type="SPS" desc="SI19" />
      <DO name="SI20" type="SPS" desc="SI20" />
      <DO name="SI21" type="SPS" desc="SI21" />
      <DO name="SI22" type="SPS" desc="SI22" />
      <DO name="SI23" type="SPS" desc="SI23" />
      <DO name="SI24" type="SPS" desc="SI24" />
      <DO name="SI25" type="SPS" desc="SI25" />
      <DO name="SI26" type="SPS" desc="SI26" />
      <DO name="SI27" type="SPS" desc="SI27" />
      <DO name="SI28" type="SPS" desc="SI28" />
      <DO name="SI29" type="SPS" desc="SI29" />
      <DO name="SI30" type="SPS" desc="SI30" />
      <DO name="SI31" type="SPS" desc="SI31" />
      <DO name="SI32" type="SPS" desc="SI32" />
      <DO name="SI33" type="SPS" desc="SI33" />
      <DO name="SI34" type="SPS" desc="SI34" />
      <DO name="SI35" type="SPS" desc="SI35" />
      <DO name="SI36" type="SPS" desc="SI36" />
    </LNodeType>
    <LNodeType id="GGIO_43_ELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle da Chave de Transferencia 43 - versao PB">      <!-- 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Sel43Auto" type="SPS" desc="43 Automatic" />
      <DO name="Sel43Normal" type="SPS" desc="43 Normal" />
      <DO name="Sel43Intm" type="SPS" desc="43 Intermediate" />
      <DO name="Sel43Transf" type="SPS" desc="43 Transfer" />
	  <DO name="Sel43LocDsc" type="SPS" desc="43 Local Discrepancy (43NI = 0 and 43IT = 0)" /> <!-- 23/04/2024: Adicionado para diferenciar do Sel43Dsc entre PP e PA -->
      <DO name="Sel43Dsc" type="SPS" desc="43 Discrepancy Main 1 Main 2" />
	  <DO name="Sel43AMDsc" type="SPS" desc="43 A/M Disc Main 1 Main 2" /> <!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
      <DO name="Sel43Incomp" type="SPS" desc="43 Transfer incomplete" />
      <DO name="Sel43Undue" type="SPS" desc="43 Undue position" />
      <DO name="DeaLin" type="SPS" desc="Dead line" />
	  <DO name="Sel43NI" type="SPS" desc="43 NI Position" /> <!-- 24/04/2024: Adicionado para envio entre PP e PA (discrepância) -->
	  <DO name="Sel43IT" type="SPS" desc="43 IT Position" /> <!-- 24/04/2024: Adicionado para envio entre PP e PA (discrepância) -->
    </LNodeType>
    <LNodeType id="GGIO_43BP_ELS" lnClass="GGIO" iedType="" desc="Sinais genericos de controle da Chave de Transferencia 43 - Infos do Vão do TIE - versao PB">      <!-- 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="TieBayCls" type="SPS" desc="Tie bay closed" />
	  <DO name="TieBayOpn" type="SPS" desc="Tie bay open" />
      <DO name="All89BPOpn" type="SPS" desc="All 89BP DIS open" />
      <DO name="All89P2Opn" type="SPS" desc="All 89P2 DIS open" />
    </LNodeType>
    <LNodeType id="GAPC_43_ELS" lnClass="GAPC" iedType="" desc="Comandos genericos de controle da Chave de Transferencia 43 - versao PB">      <!-- 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Cmd43AutoCtl" type="DPC_CONTROLE" desc="CMD 43 A/M" />
      <DO name="Cmd43Normal" type="SPC_CONTROLE" desc="CMD 43 N" />
      <DO name="Cmd43Intm" type="SPC_CONTROLE" desc="CMD 43 I" />
      <DO name="Cmd43Transf" type="SPC_CONTROLE" desc="CMD 43 T" />
      <DO name="CmdSet43Auto" type="SPS" desc="CMD Red IED 43 AUTO" /> 	<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
	  <DO name="CmdSet43Man" type="SPS" desc="CMD Red IED 43 MAN" />			<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
      <DO name="CmdSet43N" type="SPS" desc="CMD Red IED 43 N" />		<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
      <DO name="CmdSet43I" type="SPS" desc="CMD Red IED 43 I" />	<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
      <DO name="CmdSet43T" type="SPS" desc="CMD Red IED 43 T" />	  	<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
    </LNodeType>
    <LNodeType id="GAPC_85_ELS" lnClass="GAPC" iedType="" desc="Funcao de Estado das Teleproteções - versao PB">      <!-- 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
	  <DO name="CmdTxSigEna" type="DPC_CONTROLE" desc="CMD TxOn" />
      <DO name="TxSigEna" type="SPS" desc="Tx signal enabled" />
    </LNodeType>
    <LNodeType id="GAPC_EPTA_ELS" lnClass="GAPC" iedType="" desc="Funcao EPTA - versao PB">      <!-- 27/12/2023: Criação de LN para o EPTA -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="CmdFunEna" type="DPC_CONTROLE" desc="Command to enable function" />
	  <DO name="FunEna" type="SPS" desc="Function enabled" />
	  <DO name="Op" type="SPS" desc="Function operated" />
    </LNodeType>
    <LNodeType id="GAPC_86_ELS" lnClass="GAPC" iedType="" desc="Funcao de Bloqueio - versao PB">      <!-- 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="LockoutOp" type="SPS" desc="Lockout operated (86)" />
      <DO name="RsLockout" type="SPC_CONTROLE" desc="CMD Reset lockout" />
      <DO name="LORsPermis" type="SPS" desc="Indicates reset lockout" />
	  <DO name="CmdRsLockout" type="SPS" desc="CMD Red IED reset 86" />					<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->	  
	  <DO name="LockoutDsc" type="SPS" desc="86 Discrepancy Main 1 and Main 2" />		<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->	  
    </LNodeType>
    <LNodeType id="ITPC_ELS" lnClass="ITPC" iedType="" desc="Interface de comunicação das Teleproteções - versao PB">      <!-- 17/02/2021: Criação do LN com parâmetros da Ed 2.0 -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <DO name="GrdRxCmdRx" type="SPS" desc="Alarm situation: Guard received together with the command, may indicate interference on the channel. Used in case of an analogue communication channel." />
      <DO name="LosSig" type="SPS" desc="Alarm situation: No signal received, indicates a channel problem" />
      <DO name="TxCmdCnt1" type="INS" desc="For diagnostics: Transmitted commands counters (for each command)" />
      <DO name="RxCmdCnt1" type="INS" desc="For diagnostics: Received commands counters (for each command)" />
      <DO name="LosSyn" type="SPS" desc="Alarm situation: Loss of synchronism. Indicates that there is no synchronization between the transmitter and the receiver, i.e., no communication is possible. Used in case of a digital communication channel." />
      <DO name="Ber" type="MV" desc="Bit error rate of the communication channel. Used in case of a digital communication channel" />
      <DO name="Fer" type="MV" desc="Frame error rate of the communication channel. Used in case of a digital communication channel. May be vendor specific" />
      <DO name="CarLev" type="MV" desc="Power of received signal in case of an analogue communication channel" />
      <DO name="Snr" type="MV" desc="Signal to noise ratio (in dB), used in case of analogue communication" />
      <DO name="LoopTestTm" type="MV" desc="Time measured at last loop test" />
    </LNodeType>
    <LNodeType id="CILO_ELS" lnClass="CILO" iedType="" desc="Intertravamento">      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EnaOpn" type="SPS" />
      <DO name="EnaCls" type="SPS" />
    </LNodeType>
    <LNodeType id="CSWI_ELS" lnClass="CSWI" iedType="" desc="Comando de chave seccionadora e disjuntor">      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <DO name="Loc" type="SPS" desc="Local control behaviour" />
      <DO name="OpOpn" type="ACT" desc="Operation Open switch" />
      <!-- 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) // 18/02/2021: DO Restaurado para uso de comando do tipo SBO no PB (GOOSE entre IED e MU) -->
      <DO name="SelOpn" type="SPS" desc="Selection Open switch" />
      <!-- 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) // 18/02/2021: DO Restaurado para uso de comando do tipo SBO no PB (GOOSE entre IED e MU) -->
      <DO name="OpCls" type="ACT" desc="Operation Close switch" />
      <!-- 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) // 18/02/2021: DO Restaurado para uso de comando do tipo SBO no PB (GOOSE entre IED e MU) -->
      <DO name="SelCls" type="SPS" desc="Selection Close switch" />
      <!-- 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) // 18/02/2021: DO Restaurado para uso de comando do tipo SBO no PB (GOOSE entre IED e MU) -->
      <!--<DO name="OpCntRs" type="INC"/> 	28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
      <!--<DO name="LocSta" type="SPC_CONTROLE" desc="Switching authority at station level"/>  16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
      <DO name="Pos" type="DPC_CONTROLE" />
      <!--<DO name="PosA" type="DPC"/> 23/08/2017: Comando por fase não será utilizado (opcional pela Ed 2.0)
			<DO name="PosB" type="DPC"/>
			<DO name="PosC" type="DPC"/> -->
    </LNodeType>
    <LNodeType id="XSWI_ELS" lnClass="XSWI" iedType="" desc="Estado de chave seccionadora">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <!-- 23/08/2017: Alterado type de ENS para EEHealth -->
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <DO name="Loc" type="SPS" desc="Local operation" />
      <DO name="OpCnt" type="INS" desc="Operation counter" />
      <DO name="SwTyp" type="SwTyp_1" desc="Switch type" />
      <DO name="SwOpCap" type="SwOpCap_1" desc="Switch operating capability" />
      <!--<DO name="MaxOpCap" type="INS" desc="Circuit switch operating capability when fully charged"/> 28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
      <DO name="Dsc" type="SPS" desc="Discrepancy" />
      <!--<DO name="LocSta" type="SPC_STATUS" desc="Switching authority at station level"/> 16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
      <DO name="Pos" type="DPC_STATUS" desc="Switch position" />
      <DO name="BlkOpn" type="SPC_STATUS" desc="Block opening" />
      <DO name="BlkCls" type="SPC_STATUS" desc="Block closing" />
      <!--<DO name="ChaMotEna" type="SPC_STATUS" desc="Charger motor enabled"/> 16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
    </LNodeType>
    <LNodeType id="SSWI_ELS" lnClass="SSWI" iedType="" desc="Supervisao de chave seccionadora">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2). Neste primeiro momento não aplicaremos este LN. -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="OpTmAlm" type="SPS" desc="Switch operating time exceeded" />
      <DO name="OpCntAlm" type="SPS" desc="Number of operations (modelled in XSWI) has exceeded the alarm level for number of operations" />
      <DO name="OpCntWrn" type="SPS" desc="Number of operations (modelled in XSWI) exceeds the warning limit" />
      <DO name="OpTmWrn" type="SPS" desc="Warning when operation time reaches the warning level" />
      <DO name="OpTmh" type="INS" desc="Time since installation or last maintenance in hours " />
      <DO name="MechHealth" type="ENS" desc="Mechanical behaviour alarm" />
      <DO name="InterlkdSt" type="SPS" desc="BI: INTR - Condicao de intertravamento" />
      <DO name="InterlkdFail" type="SPS" desc="SI: FRAI - Falha reles aux intertravamento" />
      <DO name="SupFail" type="SPS" desc="BI: DFCM - Falha alimentacao CC/falha motor" />
    </LNodeType>
    <LNodeType id="XCBR_ELS" lnClass="XCBR" iedType="" desc="Estado de disjuntor">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) // 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <!-- 23/08/2017: Alterado type de ENS para EEHealth -->
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <DO name="Loc" type="SPS" desc="Local control behaviour" />
      <DO name="OpCnt" type="INS" desc="Operation counter" />
      <DO name="CBOpCap" type="CBOpCap_1" desc="Circuit breaker operating capability" />
      <!--<DO name="POWCap" type="POWCap_1" desc="Point On Wave switching capability"/>		28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="MaxOpCap" type="INS" desc="Circuit breaker operating capability when fully charged"/> -->
      <DO name="Dsc" type="SPS" desc="Discrepancy" />
      <!--<DO name="SumSwARs" type="BCR" desc="Sum of Switched Amperes, resetable"/>			28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)-->
      <!--<DO name="LocSta" type="SPC_STATUS" desc="Switching authority at station level"/> 16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
      <DO name="Pos" type="DPC_STATUS" desc="Switch position" />
      <DO name="BlkOpn" type="SPC_STATUS" desc="Block opening" />
      <DO name="BlkCls" type="SPC_STATUS" desc="Block closing" />
      <!--<DO name="ChaMotEna" type="SPC_STATUS" desc="Charger motor enabled"/> 16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
      <DO name="SprNoCharged" type="SPS" desc="Spring not charged" />
      <DO name="Lockout" type="SPS" desc="ESUL 13/03/2024: CB Lockout 86 (SAGE)" />
	  <DO name="ClsCmdBlk" type="SPS" desc="ESUL 13/03/2024: Close Command Lockout" />
    </LNodeType>
    <LNodeType id="SCBR_ELS" lnClass="SCBR" iedType="" desc="Supervisao de disjuntores">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2). Neste primeiro momento não aplicaremos este LN. // 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="ColOpn" type="SPS" desc="Open command of trip coil" />
      <!--<DO name="AbrAlm" type="SPS" desc="Contact abrasion alarm"/> 28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="AbrWrn" type="SPS" desc="Contact abrasion warning"/> -->
      <DO name="MechHealth" type="ENS" desc="Mechanical behaviour alarm" />
      <DO name="OpTmAlm" type="SPS" desc="Switch operating time exceeded" />
      <DO name="ColAlm" type="SPS" desc="Coil alarm" />
      <!--<DO name="OpCntAlm" type="SPS" desc="Number of operations (modelled in the XCBR) has exceeded the alarm level for number of operations"/> 28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="OpCntWrn" type="SPS" desc="Number of operations (modelled in the XCBR) exceeds the warning limit"/>
			<DO name="OpTmWrn" type="SPS" desc="Warning when operation time reaches the warning level"/>
			<DO name="OpTmh" type="INS" desc="Time since installation or last maintenance in hours"/> -->
      <DO name="SecondColAlm" type="SPS" desc="17/02/2021 Esul: Second Coil alarm" />
      <DO name="PoleDscPro" type="SPS" desc="BI - DIPO - Discordancia de polos" />
      <DO name="SupFailCls" type="SPS" desc="BI - FAFE - Falha alim CC circ fechamento" />
      <DO name="SupFailOpn1" type="SPS" desc="BI: FAD1 - Falha alim CC circ abertura 1" />
      <DO name="SupFailOpn2" type="SPS" desc="BI: FAD2 - Falha alim CC circ abertura 2" />
      <DO name="SupFailPro" type="SPS" desc="BI: FPRO - Falha alim CC protecao propria" />
      <DO name="ClsPermis" type="SPS" desc="BI: Permissao de Fechamento (nao possui mnemonico SAGE)" />
      <DO name="ManCmdIssued" type="SPS" desc="SI: DJDM - Comando manual" />
	  <DO name="CritAlm" type="SPS" desc="Esul: Critical alarm" />
	  <DO name="NoCritAlm" type="SPS" desc="Esul: Non critical alarm" />
    </LNodeType>
    <LNodeType id="SOPM_ELS" lnClass="SOPM" iedType="" desc="Supervisao do mecanismo de operacao de chaves e disjuntores">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2). Neste primeiro momento não aplicaremos este LN. // 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="MotOp" type="SPS" desc="Indicates if the motor is running" />
      <DO name="MotStrAlm" type="SPS" desc="Alarm for number of motor starts exceeds MotAlmNum " />
      <DO name="HyAlm" type="SPS" desc="Hydraulic alarm " />
      <DO name="HyBlk" type="SPS" desc="Block of operation due to hydraulic " />
      <DO name="EnBlk" type="SPS" desc="Energy block " />
      <DO name="EnAlm" type="SPS" desc="Energy alarm " />
      <DO name="MotAlm" type="SPS" desc="Motor operating time exceeded " />
      <DO name="HeatAlm" type="SPS" desc="Heater alarm " />
      <DO name="ChaIntvTms" type="INS" desc="Time interval between last two charging operations" />
      <DO name="MotStr" type="INS" desc="Number of motor starts " />
      <DO name="MotSrcAlm" type="SPS" desc="17/02/2021 Esul: Motor power source outage alarm " />
    </LNodeType>
    <LNodeType id="SIMG_ELS" lnClass="SIMG" iedType="" desc="Supervisao do meio isolante do disjuntor - gas SF6">
      <!-- 17/02/2021: Criação do LN com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="InsAlm" type="SPS" desc="Insulation gas critical (refill isolation medium)" />
      <DO name="InsBlk" type="SPS" desc="Insulation gas not safe (block device operation)" />
      <DO name="InsTr" type="SPS" desc="Insulation gas dangerous (trip for device isolation)" />
      <DO name="PresAlm" type="SPS" desc="Insulation gas pressure alarm" />
      <DO name="DenAlm" type="SPS" desc="Insulation gas density alarm" />
      <DO name="TmpAlm" type="SPS" desc="Insulation gas temperature alarm" />
      <DO name="InsLevMax" type="SPS" desc="Insulation gas level maximum (relates to predefined filling value)" />
      <DO name="InsLevMin" type="SPS" desc="Insulation gas level minimum (relates to predefined filling value)" />
      <DO name="Pres" type="MV" desc="Insulation gas pressure" />
      <DO name="Den" type="MV" desc="Insulation gas density" />
      <DO name="Tmp" type="MV" desc="Insulation gas temperature" />
      <DO name="InsBlkTmh" type="INS" desc="Calculated time till blocking level is reached, corresponds to leakage of gas compartment" />
      <!--<DO name="OpCntRs" type="INC" desc="Resettable operation counter"/> 	17/02/2021: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
    </LNodeType>
    <LNodeType id="MMXU_ELS" lnClass="MMXU" iedType="" desc="Medicao">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="TotW" type="MV" desc="Total Active Power (Total P)" />
      <DO name="TotVAr" type="MV" desc="Total Reactive Power (Total Q)" />
      <DO name="TotVA" type="MV" desc="Total Apparent Power (Total S)" />
      <!--<DO name="TotPF" type="MV" desc="Average Power factor (Total PF)"/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="Hz" type="MV" desc="Frequency" />
      <DO name="PPV" type="DEL" desc="Phase to phase voltages (VL1,VL2, …)" />
      <!--<DO name="PNV" type="WYE" desc="Phase to neutral voltage"/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="PhV" type="WYE" desc="Phase to ground voltages (VL1ER, …)" />
      <DO name="A" type="WYE" desc="Phase currents (IL1, IL2, IL3)" />
      <DO name="W" type="WYE" desc="Phase active power (P)" />
      <DO name="VAr" type="WYE" desc="Phase reactive power (Q)" />
      <DO name="VA" type="WYE" desc=" Phase apparent power (S)" />
      <!--<DO name="PF" type="WYE" desc="Phase power factor"/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!--<DO name="Z" type="WYE" desc="Phase Impedance"/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
    </LNodeType>
    <LNodeType id="TCTR_ELS" lnClass="TCTR" iedType="" desc="Transformador de Corrente">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <!-- <DO name="EEName" type="DPL" desc="External equipment name plate"/>  17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!-- <DO name="EEHealth" type="EEHealth_1" desc="External equipment health"/> 23/08/2017: Alterado type de ENS para EEHealth; 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!-- <DO name="OpTmh" type="INS" desc="Operation time"/>	17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="AmpSv" type="SAV" desc="Current (Sampled value)" />
    </LNodeType>
    <LNodeType id="TVTR_ELS" lnClass="TVTR" iedType="" desc="Transformador de Potencial">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <!-- <DO name="EEName" type="DPL" desc="External equipment name plate"/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!-- <DO name="EEHealth" type="EEHealth_1" desc="External equipment health"/> 23/08/2017: Alterado type de ENS para EEHealth; 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <!-- <DO name="OpTmh" type="INS" desc="Operation time"/>	17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="FuFail" type="SPS" desc="TVTR fuse failure" />
      <DO name="VolSv" type="SAV" desc="Voltage (sampled value)" />
    </LNodeType>
    <LNodeType id="RSYN_ELS" lnClass="RSYN" iedType="" desc="Sincronismo - ANSI 25">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) // 17/02/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="NamPlt" type="LPL" />
      <DO name="Rel" type="SPS" desc="Release" />
      <DO name="VInd" type="SPS" desc="Voltage Difference Indicator" />
      <DO name="AngInd" type="SPS" desc="Angle Difference Indicator" />
      <DO name="HzInd" type="SPS" desc="Frequency Difference Indicator" />
      <DO name="Blk" type="SPS" desc="If true, this function has been dynamically blocked by another function" />
      <!-- 17/02/2021: Parâmetro adicionado (IEC 61850-7-4:2010 + AMD1:2020 página 70) -->
      <DO name="DifVClc" type="MV" desc="Calculated Difference in Voltage" />
      <DO name="DifHzClc" type="MV" desc="Calculated Difference in Frequency" />
      <DO name="DifAngClc" type="MV" desc="Calculated Difference of Phase Angle" />
      <DO name="SynPrg" type="SPC_CONTROLE" desc="Start and stop synchrocheck progress " />
      <DO name="DeaBusOrLin" type="SPS" desc="17/02/2021 Esul: Dead Bus or Dead Line condition" />
      <DO name="HzWithinLim" type="SPS" desc="17/02/2021 Esul: Frequency deviation within limit" />
      <DO name="HzOoLim" type="SPS" desc="17/02/2021 Esul: Frequency deviation out of limit" />
      <DO name="ParClsEna" type="SPC_CONTROLE" desc="17/02/2021 Esul: CB Close with higher frequency deviation allowed" />
	  <DO name="CmdParClsEna" type="SPC_CONTROLE" desc="17/02/2021 Esul: CB Close command with higher frequency deviation allowed" />
      <DO name="VolOoRange" type="SPS" desc="17/02/2021 Esul: Voltage out of range" />
      <DO name="SynTmExp" type="SPS" desc="17/02/2021 Esul: Synchronization maximum time expired" />
      <DO name="ClsOoSyn" type="SPS" desc="17/02/2021 Esul: CB Closed without (out of) synchronization" />
      <DO name="CmdFail" type="SPS" desc="17/02/2021 Esul: Synchronous Close Command Failed" />
      <DO name="ClsCmdBlk" type="SPS" desc="17/02/2021 Esul: Close command blocked by synchronization conditions" />
      <DO name="SynBlk" type="SPS" desc="17/02/2021 Esul: Synchronization blocked by internal conditions" />
	  <DO name="OpClsOoSyn" type="SPC_CONTROLE" desc="13/03/2024 Esul: CB Close Command without (out of) synchronization" />
    </LNodeType>
    <LNodeType id="YPTR_ELS" lnClass="YPTR" iedType="" desc="Verificacao das condicoes de operacao do trafo">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <!-- 23/08/2017: Alterado type de ENS para EEHealth -->
      <DO name="OpTmh" type="INS" desc="Operation time" />
      <DO name="OpNoLod" type="SPS" desc="Operation at no load" />
      <DO name="OpOvA" type="SPS" desc="Operation at overcurrent" />
      <DO name="OpOvV" type="SPS" desc="Operation at overvoltage" />
      <DO name="OpUnV" type="SPS" desc="Operation at undervoltage" />
      <!--<DO name="LodFact" type="MV" desc="Load factor (apparent power / rated power)"/> 	28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="MaxPwr" type="MV" desc="Calculated maximum permissible permanent power (overload) [W]"/>
			<DO name="OvlTm" type="MV" desc="Calculated maximum permissible overload time with cooling unit [min]"/>
			<DO name="OvlTEmg" type="MV" desc="Calculated maximum permissible overload time without cooling unit (emergency case) [min]"/> -->
    </LNodeType>
    <LNodeType id="SPTR_ELS" lnClass="SPTR" iedType="" desc="Supervisao de transformador">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) // 13/04/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="HPTmpAlm" type="SPS" desc="Winding hotspot temperature alarm" />
      <DO name="HPTmpOp" type="SPS" desc="Winding hotspot temperature operate" />
      <DO name="HPTmpTr" type="SPS" desc="Winding hotspot temperature trip" />
      <DO name="MbrAlm" type="SPS" desc="Leakage supervision alarm of tank conservator membrane" />
      <DO name="CGAlm" type="SPS" desc="Core ground alarm" />
      <DO name="HeatAlm" type="SPS" desc="Heater alarm" />
      <DO name="AgeRte" type="MV" desc="Aging rate" />
      <DO name="BotTmp" type="MV" desc="Bottom oil temperature" />
      <DO name="CoreTmp" type="MV" desc="Core temperature " />
      <DO name="HPTmpClc" type="MV" desc="Calculated winding hotspot temperature" />
      <DO name="PresAlm" type="SPS" desc="13/04/2021 Esul: Pressure alarm - 63VS" />
    </LNodeType>
    <LNodeType id="SIML_ELS" lnClass="SIML" iedType="" desc="Supervisao do meio de isolacao (liquido)">
      <!-- 27/03/2017: Criação deste LN com os parâmetros obrigatórios (ED 2) // 13/04/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="InsAlm" type="SPS" desc="Insulation liquid critical (refill insulation medium)" />
      <DO name="InsBlk" type="SPS" desc="Insulation liquid not safe (block device operation)" />
      <DO name="InsTr" type="SPS" desc="Insulation liquid dangerous (trip for device isolation)" />
      <DO name="TmpAlm" type="SPS" desc="Insulation liquid temperature alarm" />
      <DO name="GasInsAlm" type="SPS" desc="Gas in insulation liquid alarm (may be used for Buchholz alarm)" />
      <DO name="GasInsTr" type="SPS" desc="Gas in insulation liquid trip (may be used for Buchholz trip)" />
      <DO name="GasFlwTr" type="SPS" desc="Insulation liquid flow trip because of gas (may be used for Buchholz trip)" />
      <DO name="InsLevMax" type="SPS" desc="Insulation liquid level maximum" />
      <DO name="InsLevMin" type="SPS" desc="Insulation liquid level minimum " />
      <!--<DO name="H2Alm" type="SPS" desc="H2 alarm"/>		28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="H2Wrn" type="SPS" desc="H2 warning level"/>
			<DO name="MstAlm" type="SPS" desc="Moisture alarm"/>
			<DO name="MstWrn" type="SPS" desc="Moisture warning"/> -->
      <DO name="Tmp" type="MV" desc="Insulation liquid temperature" />
      <!--<DO name="Lev" type="MV" desc="Insulation liquid level (usually in m)"/> 	28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="Pres" type="MV" desc="Insulation liquid pressure"/>
			<DO name="H2O" type="MV" desc="Relative saturation of moisture in insulating liquid (in %)"/>
			<DO name="H2OPap" type="MV" desc="Relative saturation of moisture in insulating paper (in %)"/>
			<DO name="H2OAir" type="MV" desc="Relative saturation of moisture in air in expansion volume (in %)"/>
			<DO name="H2OTmp" type="MV" desc="Temperature of insulating liquid at point of H2O measurement"/>
			<DO name="H2ppm" type="MV" desc="Measurement of Hydrogen (H2 in ppm)"/>
			<DO name="N2ppm" type="MV" desc="Measurement of N2 in ppm"/>
			<DO name="COppm" type="MV" desc="Measurement of CO in ppm"/>
			<DO name="CO2ppm" type="MV" desc="Measurement of CO2 in ppm"/>
			<DO name="CH4ppm" type="MV" desc="Measurement of CH4 in ppm"/>
			<DO name="C2H2ppm" type="MV" desc="Measurement of C2H2 in ppm"/>
			<DO name="C2H4ppm" type="MV" desc="Measurement of C2H4 in ppm"/>
			<DO name="C2H6ppm" type="MV" desc="Measurement of C2H6 in ppm"/>
			<DO name="O2ppm" type="MV" desc="Measurement of O2 in ppm "/>
			<DO name="CmbuGas" type="MV" desc="Measurement of total dissolved combustible gases (TDCG)"/>
			<DO name="FltGas" type="MV" desc="Fault gas volume in Buchholz relay"/>
			<DO name="OpCntRs" type="INC" desc="Resettable operation counter"/> -->
      <DO name="Tmp2Alm" type="SPS" desc="13/04/2021 Esul: Insulation liquid temperature second stage alarm" />
    </LNodeType>
    <LNodeType id="CCGR_ELS" lnClass="CCGR" iedType="" desc="Comando sobre o sistema de ventilação forçada">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) // 13/04/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <DO name="OpTmh" type="INS" desc="Operation time" />
      <DO name="FanOvCur" type="SPS" desc="Fan overcurrent trip" />
      <DO name="PmpOvCur" type="SPS" desc="Pump overcurrent trip " />
      <DO name="PmpAlm" type="SPS" desc="Loss of pump" />
      <!--<DO name="EnvTmp" type="MV" desc="Temperature of environment"/> 	28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="OilTmpIn" type="MV" desc="Oil temperature cooler in"/>
			<DO name="OilTmpOut" type="MV" desc="Oil temperature cooler out"/>
			<DO name="OilMotA" type="MV" desc="Oil circulation motor drive current"/>
			<DO name="FanFlw" type="MV" desc="Air flow in fan"/>
			<DO name="CETmpIn" type="MV" desc="Temperature of secondary cooling medium in"/>
			<DO name="CETmpOut" type="MV" desc="Temperature of secondary cooling medium out"/>
			<DO name="CEPres" type="MV" desc="Pressure of secondary cooling medium"/>
			<DO name="CEFlw" type="MV" desc="Flow of secondary cooling medium"/>
			<DO name="FanA" type="MV" desc="Motor drive current fan"/> -->
      <DO name="CEBlk" type="SPC_CONTROLE" desc="Control of automatic / manual operation (blocking)" />
      <DO name="CECtl" type="SPC_CONTROLE" desc="Control of complete cooling group (pumps and fans)" />
      <DO name="PmpCtlGen" type="PmpCtlGen_1" desc="Control of all pumps" />
      <DO name="PmpCtl" type="PmpCtl_1" desc="Control of a single pump" />
      <DO name="FanCtlGen" type="FanCtlGen_1" desc="Control of all fans" />
      <DO name="FanCtl" type="FanCtl_1" desc="Control of a single fan" />
      <DO name="Auto" type="SPC_CONTROLE" desc="Automatic or manual" />
      <DO name="FanOn" type="SPS" desc="13/04/2021 Esul: Fan cooling group on" />
      <DO name="SupFailFan" type="SPS" desc="13/04/2021 Esul: Fan power source supply failure" />
      <DO name="SupFailCmd" type="SPS" desc="13/04/2021 Esul: Fan command circuit power source supply failure" />
    </LNodeType>
    <LNodeType id="YLTC_ELS" lnClass="YLTC" iedType="" desc="Comutacao de tapes do trafo">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <!-- DO adicionado como opcional através do TISSUE: "773 Loc, LocKey and LocSta YPSH and YLTC" 10/11/2011 -->
      <DO name="Loc" type="SPS" desc="Local control behaviour" />
      <!-- DO adicionado como opcional através do TISSUE: "773 Loc, LocKey and LocSta YPSH and YLTC" 10/11/2011 -->
      <!--<DO name="LocSta" type="SPC_CONTROLE" desc="Switching authority at station level"/> 16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) / DO adicionado como opcional através do TISSUE: "773 Loc, LocKey and LocSta YPSH and YLTC" 10/11/2011 -->
      <DO name="OpCnt" type="INS" desc="Operation counter" />
      <DO name="EndPosR" type="SPS" desc="End position raise reached" />
      <DO name="EndPosL" type="SPS" desc="End position lower reached" />
      <DO name="OoStep" type="SPS" desc="Out of step alarm: supervision of selector switch synchronism" />
      <DO name="LTCCycAlm" type="SPS" desc="LTC switching cycle incomplete: tap change operation without diverter switch operation" />
      <DO name="BlkLoVisc" type="SPS" desc="Blocked by low oil viscosity " />
      <DO name="TapPos" type="ISC" desc="Change Tap Position to dedicated position" />
      <DO name="TapChg" type="BSC" desc="Change Tap Position (stop, higher, lower)" />
    </LNodeType>
    <LNodeType id="SLTC_ELS" lnClass="SLTC" iedType="" desc="Supervisao do comutador de tapes do trafo">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) // 13/04/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="OilFil" type="SPS" desc="Oil filtration running" />
      <DO name="MotDrvBlk" type="SPS" desc="Motor drive overcurrent blocking" />
      <!--<DO name="VacCelAlm" type="SPS" desc="Circuit status of vacuum cell (ANSI)"/> 28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
      <DO name="OilFilTr" type="SPS" desc="Oil filter unit trip" />
      <!--<DO name="Torq" type="MV" desc="Drive torque"/>		28/02/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes)
			<DO name="MotDrvA" type="MV" desc="Motor drive current"/>
			<DO name="AbrPrt" type="MV" desc="Abrasion (in %) of parts subject to wear"/> -->
      <DO name="MotRun" type="SPS" desc="13/04/2021 Esul: Motor drive running" />
      <DO name="SupFailLTC" type="SPS" desc="13/04/2021 Esul: LTC power source supply failure" />
      <DO name="SupFailCmd" type="SPS" desc="13/04/2021 Esul: LTC command circuit power source supply failure" />
      <DO name="EmgStop" type="SPS" desc="13/04/2021 Esul: LTC emergency stop operated" />
    </LNodeType>
    <LNodeType id="ZREA_ELS" lnClass="ZREA" iedType="" desc="Reator">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <DO name="OpTmh" type="INS" desc="Operation time" />
    </LNodeType>
    <LNodeType id="ZCAP_ELS" lnClass="ZCAP" iedType="" desc="Banco de Capacitores">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <DO name="OpTmh" type="INS" desc="Operation time" />
      <DO name="DschBlk" type="SPS" desc="Blocked due to discharge" />
      <DO name="CapDS" type="SPC_CONTROLE" desc="Capacitor bank device status" />
    </LNodeType>
    <LNodeType id="ATCC_ELS" lnClass="ATCC" iedType="" desc="Controle de Tap">
      <!-- 13/04/2021: Ajustado com os parâmetros obrigatórios (ED 2) // 13/04/2021: Parâmetros especificos adicionados para a modelagem do PB -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <DO name="Loc" type="SPS" desc="Local control behaviour" />
      <DO name="HiTapPos" type="INS" desc="High tap position" />
      <DO name="LoTapPos" type="INS" desc="Low tap position" />
      <DO name="TapOpR" type="SPS" desc="Change tap position raise" />
      <DO name="TapOpL" type="SPS" desc="Change tap position lower" />
      <DO name="TapOpStop" type="SPS" desc="Change tap position stop" />
      <DO name="TapOpErr" type="SPS" desc="Tap change error or tap indication error (e.g. wrong BCD code)" />
      <DO name="LTCBlkVLo" type="SPS" desc="LTC inhibit due to under voltage" />
      <DO name="LTCBlkVHi" type="SPS" desc="LTC inhibit due to over voltage" />
      <DO name="LTCBlkAHi" type="SPS" desc="LTC inhibit due to over current" />
      <DO name="EndPosR" type="SPS" desc="End position raise or highest allowed tap position reached" />
      <DO name="EndPosL" type="SPS" desc="End position lower or lowest allowed tap position reached" />
      <DO name="ErrPar" type="SPS" desc="Error of parallel operation" />
      <DO name="CtlV" type="MV" desc="Control voltage" />
      <DO name="TapChg" type="BSC" desc="Change tap position (stop, higher, lower)" />
      <DO name="ParOp" type="SPC_CONTROLE" desc="Parallel/Independent operation" />
      <DO name="Auto" type="SPC_CONTROLE" desc="Automatic/Manual operation" />
      <DO name="ParTraMod" type="ParTraMod_1" desc="Parallel transformer mode" />
      <DO name="TrfId" type="INS" desc="Esul: Transformer identification" />
      <DO name="BankPhs" type="SPS" desc="Esul: Indicates if the transformer is a transformer bank phase" />
      <DO name="PhsId" type="PhsId_1" desc="Esul: Phase identification" />
	  <DO name="SetParNoMod" type="SPC_CONTROLE" desc="Esul: Set operation mode to Individual (no mode)"  />
	  <DO name="SetParMaster" type="SPC_CONTROLE" desc="Esul: Set operation mode to Master"  />
	  <DO name="SetParFol" type="SPC_CONTROLE" desc="Esul: Set operation mode to Follower"  />
	  <DO name="ErrCfgPar" type="SPS" desc="Esul: Parallel config error"  />
    </LNodeType>
    <LNodeType id="IHMI_ELS" lnClass="IHMI" iedType="" desc="Interface Homem Maquina">
      <!-- 21/09/2017: Criação do LN com os parâmetros obrigatórios (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <DO name="LocKey" type="SPS" desc="Local or remote key" />
      <DO name="Loc" type="SPS" desc="Local control behaviour" />
      <!--<DO name="LocSta" type="SPC_CONTROLE" desc="Switching authority at station level "/>	16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
    </LNodeType>
    <LNodeType id="ITCI_ELS" lnClass="ITCI" iedType="" desc="Interface de Telecontrole">
      <!-- 21/09/2017: Criação do LN com os parâmetros obrigatórios (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
      <DO name="Loc" type="SPS" desc="Local control behaviour" />
      <DO name="Alm1" type="SPS" desc="Alarm Signal" />
      <!--<DO name="LocSta" type="SPC_CONTROLE" desc="Switching authority at station level "/>	16/03/2018: Removendo (através de comentário) DOs opcionais que não são utilizados (melhorar compatibilidade com IEDs dos diversos fabricantes) -->
    </LNodeType>
    <LNodeType id="STIM_ELS" lnClass="STIM" iedType="" desc="Sincronismo de Tempo - Time Master">
      <!-- 26/09/2017: Criação do LN (ED 2). Este LN não é detalhado no capítulo 7-4 (ver anexo D), sendo apenas apresentado no capítulo 5 da norma. -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="EEName" type="DPL" desc="External equipment name plate" />
      <DO name="EEHealth" type="EEHealth_1" desc="External equipment health" />
    </LNodeType>
    <LNodeType id="LTMS_ELS" lnClass="LTMS" iedType="" desc="Time Master Supervision">
      <!-- 26/09/2017: Criação do LN com os parâmetros obrigatórios (ED 2) -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <!-- <DO name="TmAcc" type="INS" desc="Number of significant bits in the Fraction Of Second in the time accuracy part of the time stamp. See IEC 61850-7-2."/> 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="TmSrc" type="VSS" desc="Current time source." />
      <DO name="TmSyn" type="TmSyn_1" desc="Time synchronized according to IEC 61850-9-2." />
      <DO name="TmChSt1" type="SPS" desc="Time channel status (up/down)." />
      <DO name="TmSrcSet1" type="VSG" desc="Time source setting (1588 in case the time source is a IEEE 1588 source or dotted IP-address)." />
    </LNodeType>
    <LNodeType id="LGOS_ELS" lnClass="LGOS" iedType="" desc="GOOSE Subscription">
      <!-- 18/10/2017: Criação do LN com os parâmetros obrigatórios (ED 2). -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="NdsCom" type="SPS" desc="Sub needs Com" />
      <DO name="St" type="SPS" desc="Status" />      <!-- TISSUE 1151: indica que a variável St é relacionado a Falha na recepção da mensagem GOOSE; -->
      <DO name="SimSt" type="SPS" desc="Status Sim" />      <!-- TISSUE 1151: a variável SimSt indica se as mensagens que estão sendo recebidas são de simulação ou não -->
      <DO name="LastStNum" type="INS" desc="Last STNum received." />
      <DO name="ConfRevNum" type="INS" desc="Expected ConfRevNum" />
      <DO name="GoCBRef" type="ORG" desc="Reference to GOCB." />
    </LNodeType>
    <LNodeType id="LCCH_ELS" lnClass="LCCH" iedType="" desc="Physical communication channel supervision">
      <!-- 30/08/2018: Criação do LN com os parâmetros obrigatórios (ED 2). -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="ChLiv" type="SPS" desc="Physical channel status; true, if channel receives telegrams within a specified time interval." />
      <DO name="RedChLiv" type="SPS" desc="Physical channel status of redundant channel." />
      <!--	TESTES SIEMENS 15 A 16/03/2023: REMOÇÃO DESTES DOS NÃO MANDATÓRIOS E NÃO UTILIZADOS PARA NÃO GERAR ERRO NO IMPORT DA ESPECIFICAÇÃO
	
			<DO name="OutOv" type="SPS" desc="Output communications buffer overflow."/> 
			<DO name="InOv" type="SPS" desc="Input communications buffer overflow."/> 
			<DO name="Fer" type="INS" desc="Frame error rate on this channel; count of erroneous (or missed, in case of redundancy) messages for each 1 000 messages forwarded to the application."/>
			<DO name="RedFer" type="INS" desc="Frame error rate on redundant channel; count of missed messages on this channel for each 1 000 messages forwarded to the application.."/>
			<DO name="ApNam" type="VSG" desc="Access point name to which this channel belongs; only needed, if more than one access point and more than one physical channel exist."/>
			<DO name="ChLivTms" type="ING" desc="Timeout time for channel live supervision; default 5 s."/> -->
    </LNodeType>
    <LNodeType id="LSVS_ELS" lnClass="LSVS" iedType="" desc="Sampled value Subscription">
      <!-- 18/10/2017: Criação do LN com os parâmetros obrigatórios (ED 2). -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="NdsCom" type="SPS" desc="Sub needs Com" />
      <DO name="St" type="SPS" desc="Status" />
      <!-- TISSUE 1151: indica que a variável St é realicionado a Falha na recepção da mensagem GOOSE; -->
      <DO name="SimSt" type="SPS" desc="Status Sim" />
      <!-- TISSUE 1151: a variável SimSt indica se as mensagens que estão sendo recebidas são de simulação ou não -->
      <!-- <DO name="LastStNum" type="INS" desc="Last state number received." /> 22/02/2024 REMOVIDO DO LSVS NA REVISÃO 7-4:2010+AMD1:2020 -->
      <DO name="ConfRevNum" type="INS" desc="Expected ConfRevNum" />
	  <DO name="RxConfRevNum" type="INS" desc="ConfRevNum Rx" /> <!-- 22/02/2024: Adicionado conforme REVISÃO 7-4:2010+AMD1:2020 -->
	  <DO name="SvCBRef" type="ORG" desc="Reference to SVCB." />
    </LNodeType>
    <!-- Logical Node Types - Oscilografia -->
    <LNodeType id="RADR_ELS" lnClass="RADR" iedType="" desc="Canal Analogico do Oscilografo">
      <!-- 18/10/2017: Criação do LN com os parâmetros obrigatórios (ED 2). -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="ChTrg" type="SPS" desc="Channel triggered." />
      <!-- Measured and metered values: Access via COMTRADE only	/ Analogue input channel -->
      <DO name="OpCntRs" type="INC" desc="Resettable operation counter." />
      <DO name="ChNum1" type="ING" desc="Channel number." />
      <DO name="TrgMod" type="TrgMod_1" desc="Trigger mode (internal trigger, external or both)." />
      <DO name="LevMod" type="LevMod_1" desc="Level trigger mode." />
      <DO name="HiTrgLev" type="ASG" desc="High (positive) trigger level." />
      <DO name="LoTrgLev" type="ASG" desc="Low (negative) trigger level." />
      <DO name="PreTmms" type="ING" desc="Pre-trigger time." />
      <DO name="PstTmms" type="ING" desc="Post-trigger time." />
      <DO name="SrcRef" type="ORG" desc="Reference to the IEC 61850 source data object." />
    </LNodeType>
    <LNodeType id="RBDR_ELS" lnClass="RBDR" iedType="" desc="Canal Digital do Oscilografo">
      <!-- 18/10/2017: Criação do LN com os parâmetros obrigatórios (ED 2). -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="ChTrg" type="SPS" desc="Channel triggered." />
      <!-- Status information: Access via COMTRADE only	/ Binary input channel -->
      <DO name="OpCntRs" type="INC" desc="Resettable operation counter." />
      <DO name="ChNum1" type="ING" desc="Channel number." />
      <DO name="TrgMod" type="TrgMod_1" desc="Trigger mode (internal trigger, external or both)." />
      <DO name="LevMod" type="LevMod_1" desc="Level trigger mode." />
      <DO name="PreTmms" type="ING" desc="Pre-trigger time." />
      <DO name="PstTmms" type="ING" desc="Post-trigger time." />
      <DO name="SrcRef" type="ORG" desc="Reference to the IEC 61850 source data object." />
    </LNodeType>
    <LNodeType id="RDRE_ELS" lnClass="RDRE" iedType="" desc="Funcao Oscilografo">
      <!-- 18/10/2017: Criação do LN com os parâmetros obrigatórios (ED 2). -->
      <DO name="NamPlt" type="LPL" />
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="RcdMade" type="SPS" desc="Recording made." />
      <DO name="FltNum" type="INS" desc="Fault number." />
      <DO name="GriFltNum" type="INS" desc="Grid fault number." />
      <DO name="RcdStr" type="SPS" desc="Recording started." />
      <DO name="MemUsed" type="INS" desc="Memory used in %." />
      <DO name="RcdTrg" type="SPC_CONTROLE" desc="Trigger recorder." />
      <DO name="MemRs" type="SPC_CONTROLE" desc="Reset recorder memory (set the pointer of memory start to the beginning)." />
      <DO name="MemClr" type="SPC_CONTROLE" desc="Clear memory (erase all content of the memory)." />
      <DO name="OpCntRs" type="INC" desc="Resettable operation counter." />
      <DO name="TrgMod" type="TrgMod_1" desc="Trigger mode (internal trigger, external or both)." />
      <DO name="LevMod" type="LevMod_1" desc="Level trigger mode." />
      <DO name="PreTmms" type="ING" desc="Pre-trigger time." />
      <DO name="PstTmms" type="ING" desc="Post-trigger time." />
      <DO name="MemFull" type="ING" desc="Memory full level." />
      <DO name="MaxNumRcd" type="ING" desc="Maximum number of records." />
      <DO name="ReTrgMod" type="SPG" desc="Retrigger mode." />
      <DO name="PerTrgTms" type="ING" desc="Periodic trigger time in s." />
      <DO name="ExclTmms" type="ING" desc="Exclusion time." />
      <DO name="RcdMod" type="RcdMod_1" desc="Recorder operation mode (saturation, overwrite)." />
      <DO name="StoRte" type="ING" desc="Storage rate, i.e. sampling rate of the disturbance recorder." />
    </LNodeType>
    <!-- Logical Node Types - Proteção -->
    <LNodeType id="PDIS_ELS" lnClass="PDIS" iedType="" desc="Distancia - ANSI 21">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PSCH_ELS" lnClass="PSCH" iedType="" desc="Distancia - ANSI POTT-21/POTT-67N">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="TxPrm" type="ACT" desc="Permissive information to be transmitted to the other side (teleprotection permissive signal)" />
      <!--<DO name="TxBlk" type="ACT" desc="Blocking information to be transmitted to the other side (teleprotection blocking signal)"/>  17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="TxTr" type="ACT" desc="Direct trip information to be transmitted to the other side" />
      <DO name="RxPrm1" type="ACT" desc="Activation information RxPrm1 received from the other side(s), for logging purposes (teleprotection permissive signal received)" />
      <!--<DO name="RxBlk1" type="ACT" desc="Activation information RxBlk1 received from the other side(s), for logging purposes (teleprotection blocking signal received)"/>  17/07/2018: DO não utilizado - comentado (relatório SIEMENS) -->
      <DO name="RxTr1" type="ACT" desc="Activation information RxTr1 received from the other side(s), for logging purposes (direct trip signal received)" />
      <DO name="Op" type="ACT" desc="Operate" />
      <DO name="EchoWei" type="SPS" desc="TxPrm is being sent as echo signal or in case of weak end infeed" />
      <DO name="EchoWeiOp" type="SPS" desc="Additional indication that Op is the operate from the weak end infeed or echo function (typically with undervoltage control)" />
	  <DO name="RemChOff" type="SPS" desc="ESUL: Remote Channel turned Off (Only for DTT C Channel)" /> <!-- 27/12/2023: Adicionado recepção de canal C desligado do terminal oposto -->
    </LNodeType>
    <LNodeType id="PDEF_ELS" lnClass="PTOC" iedType="" desc="Sobrecorrente Direcional de Neutro - ANSI 67N">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PDOC_ELS" lnClass="PTOC" iedType="" desc="Sobrecorrente Direcional de fase - ANSI 67">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PDIF_ELS" lnClass="PDIF" iedType="" desc="Diferencial - ANSI 87">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PLDF_ELS" lnClass="PDIF" iedType="" desc="Diferencial linha - ANSI 87L">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PTDF_ELS" lnClass="PDIF" iedType="" desc="Diferencial de transformador - ANSI 87T">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PHAR_ELS" lnClass="PHAR" iedType="" desc="Restricao por harmonicos associado ao Diferencial de trafo">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" desc="Start (active when restraint is needed)" />
    </LNodeType>
    <LNodeType id="PBDF_ELS" lnClass="PDIF" iedType="" desc="Diferencial de barra - ANSI 87B">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
	  <DO name="OpnCT" type="SPS" desc="ESUL: Open CT detected general - bus bar protection" />
      <DO name="OpnCTPhsA" type="SPS" desc="ESUL: Open CT detected phase A - bus bar protection" />
      <DO name="OpnCTPhsB" type="SPS" desc="ESUL: Open CT detected phase B - bus bar protection" />     
      <DO name="OpnCTPhsC" type="SPS" desc="ESUL: Open CT detected phase C - bus bar protection" /> 
      <DO name="DifProBlk" type="SPS" desc="ESUL: Differential protection blocked" />
    </LNodeType>
    <LNodeType id="PNDF_ELS" lnClass="PDIF" iedType="" desc="Diferencial de neutro - ANSI 87N">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PIOC_ELS" lnClass="PIOC" iedType="" desc="Sobrecorrente Instantanea - ANSI 50">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PTOC_ELS" lnClass="PTOC" iedType="" desc="Sobrecorrente Instantanea - ANSI 51">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PTOV_ELS" lnClass="PTOV" iedType="" desc="Sobretensao - ANSI 59">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PVOC_ELS" lnClass="PVOC" iedType="" desc="Sobrecorrente com ajuste por tensao - ANSI 51V">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PVCB_ELS" lnClass="PTOV" iedType="" desc="Falha Fusivel - ANSI 60">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PHIZ_ELS" lnClass="PHIZ" iedType="" desc="Sobretensao de contato a terra - ANSI 64T">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -> Verificar se o PTOV pode ser utilizado para o 64T. -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PPAM_ELS" lnClass="PPAM" iedType="" desc="Perda de Sincronismo - ANSI 78">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PTUC_ELS" lnClass="PTUC" iedType="" desc="Subcorrente - ANSI 37">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PTUV_ELS" lnClass="PTUV" iedType="" desc="Subtensao - ANSI 27">
      <!-- 28/07/2017: Criado LN; Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <LNodeType id="PTTR_ELS" lnClass="PTTR" iedType="" desc="Sobretemperatura - ANSI 49">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
      <DO name="AlmThm" type="SPS" desc="Thermal Alarm" />
      <DO name="BlkThm" type="SPS" desc="Block closing command for circuit breaker because of thermal condition" />
    </LNodeType>
    <LNodeType id="PTRC_ELS" lnClass="PTRC" iedType="" desc="Disparo - ANSI 94">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Tr" type="ACT" desc="Trip" />
      <!-- 17/07/2018: DO não utilizado - comentado (relatório SIEMENS) // 18/02/2021: DO Restaurado para uso de comando do trip no PB -->
      <DO name="Op" type="ACT" desc="Operate" />
      <DO name="Str" type="ACD" desc="Start" />
    </LNodeType>
    <LNodeType id="RBRF_ELS" lnClass="RBRF" iedType="" desc="Falha de Disjuntor - ANSI 50/62BF">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" desc="Start, timer running" />
      <DO name="OpEx" type="ACT" desc="Breaker failure trip (“external trip”)" />
      <DO name="OpIn" type="ACT" desc="Operate, retrip (“internal trip”)" />
    </LNodeType>
    <LNodeType id="RPSB_ELS" lnClass="RPSB" iedType="" desc="Bloqueio/Disparo por Oscilacao de Potencia - ANSI 68OSB/68OST">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" desc="Start (Power Swing Detected)" />
      <DO name="Op" type="ACT" desc="Operate (Out of step Tripping)" />
      <DO name="BlkZn" type="SPS" desc="Blocking of PDIS zone" />
    </LNodeType>
    <LNodeType id="RREC_ELS" lnClass="RREC" iedType="" desc="Religamento - ANSI 79">
      <!-- 24/02/2017: Ajustado com os parâmetros obrigatórios (ED 2) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Blk" type="SPS" desc="Dynamic blocking of function described by the LN" />
      <!-- 27/01/2021: Adicionado DO Blk (bloqueio) proveniente do Common LN para indicação de bloqueio do 79 (7-4 Fl 22) -->
      <DO name="TrBeh" type="TrBeh_1" desc="Defines single or three pole tripping (mostly resulting from combination CycTrMod[n] and RecCyc) for the next trip to be subscribed by the protection" />
      <DO name="RecCyc" type="INS" desc="Actual reclose cycle (number between 1 and UseCyc)" />
      <DO name="OpCls" type="ACT" desc="Operation ”close switch” issued to close the XCBR" />
      <DO name="AutoRecSt" type="AutoRecSt_1" desc="Auto Reclosing Status" />
      <DO name="CycTrMod" type="CycTrMod_1" desc="Indicates if single pole tripping allowed or three pole tripping always requested in the cycle indicated by the DO index" />
      <!-- 27/01/2021: Adicao do CycTrMod para viabilizar o controle do ciclo de 79 para as LTs - utilizar como sinalizacao para o SAGE -->
      <DO name="Op3pTrpOnly" type="SPS" desc="Esul: Selected 3 pole trip/reclosure only" />
      <DO name="Rec1pCycPrg" type="SPS" desc="Esul: 1 pole reclose cycle in progress" />
      <DO name="Rec3pCycPrg" type="SPS" desc="Esul: 3 pole reclose cycle in progress" />
      <DO name="OpClsCB1" type="ACT" desc="Esul: Model extension to reclose CB 1 - bay XCBR / bus side XCBR (on breaker and a half)" />
      <DO name="OpClsCB2" type="ACT" desc="Esul: Model extension to reclose CB 2 - tie XCBR / central side XCBR (on breaker and a half)" />
      <DO name="RecCBSel" type="DPC_CONTROLE" desc="Esul: Selects CB to be reclosed (CB1 - true / CB2 - false)" />
      <DO name="SelCB" type="SPS" desc="Esul: Indicates if CB1 (true) or CB2 (false) is selected for 79 (breaker-and-a-half bus bar configuration" />
	  <DO name="CmdRecSt" type="DPC_CONTROLE" desc="Esul: Turns 79 On/Off" />
	  <DO name="RecSt" type="SPS" desc="Esul: 79 On/Off state" />
	  <DO name="CmdRecTyp" type="DPC_CONTROLE" desc="Esul: 79 type (1/3 phases or 3 phases)" />
	  <DO name="RecTyp" type="SPS" desc="Esul: 79 type (1/3 phases or 3 phases)" />	  
	  <DO name="CmdSet79On" type="SPS" desc="Esul: CMD to the redundant IED: Set 79 to on" /> 				<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
	  <DO name="CmdSet79Off" type="SPS" desc="Esul: CMD to the redundant IED: Set 79 to off" />				<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
	  <DO name="CmdSet7913ph" type="SPS" desc="Esul: CMD to the redundant IED: Set 79 to 1/3 phases" /> 	<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->
	  <DO name="CmdSet793phs" type="SPS" desc="Esul: CMD to the redundant IED: Set 79 to 3 phases" />		<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->	  
	  <DO name="RecStDsc" type="SPS" desc="Esul: 79 state discrepancy between Main 1 and Main 2" />			<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->	 
	  <DO name="RecTypDsc" type="SPS" desc="Esul: 79 type discrepancy between Main 1 and Main 2" />			<!-- 26/12/2023: Adicionado para o projeto da SE Itajaí -->		  
    </LNodeType>
    <LNodeType id="PSOF_ELS" lnClass="PSOF" iedType="" desc="Switch on to Fault - SOTF">
      <!-- 17/02/2021: Ajustado com os parâmetros obrigatórios (IEC TR 61850-7-500:2017 Anexo B página 79) -->
      <DO name="Mod" type="Mod_1" />
      <DO name="Health" type="Health_1" />
      <DO name="Beh" type="Beh_1" />
      <DO name="Str" type="ACD" />
      <DO name="Op" type="ACT" />
    </LNodeType>
    <!-- Data Objects Types -->
    <DOType id="Mod_1" cdc="ENC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Mod" dchg="true" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Mod" />
    </DOType>
    <DOType id="Health_1" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="Health" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Health" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="Beh_1" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="Beh" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Beh" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="EEHealth_1" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="EEHealth" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="EEHealth" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <!-- DOType Gerais -->
    <DOType id="ACT" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="neut" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="originSrc" fc="ST" bType="Struct" type="Originator" />
      <DA name="operTmPhsA" fc="ST" bType="Timestamp" />
      <DA name="operTmPhsB" fc="ST" bType="Timestamp" />
      <DA name="operTmPhsC" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ACD" cdc="ACD">
      <DA name="general" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="dirGeneral" fc="ST" bType="Enum" type="dir" dchg="true" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="dirPhsA" fc="ST" bType="Enum" type="phsDir" dchg="true" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="dirPhsB" fc="ST" bType="Enum" type="phsDir" dchg="true" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="dirPhsC" fc="ST" bType="Enum" type="phsDir" dchg="true" />
      <DA name="neut" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="dirNeut" fc="ST" bType="Enum" type="phsDir" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="BOOLEAN" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SAV" cdc="SAV">
      <DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig" dchg="true" />
      <DA name="min" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="max" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="WYE" cdc="WYE">
      <SDO name="phsA" type="CMV" />
      <SDO name="phsB" type="CMV" />
      <SDO name="phsC" type="CMV" />
      <SDO name="neut" type="CMV" />
      <SDO name="net" type="CMV" />
      <SDO name="res" type="CMV" />
      <DA name="angRef" fc="CF" bType="Enum" type="angRef" dchg="true" />
      <DA name="phsToNeut" fc="CF" bType="BOOLEAN" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="DEL" cdc="DEL">
      <SDO name="phsAB" type="CMV" />
      <SDO name="phsBC" type="CMV" />
      <SDO name="phsCA" type="CMV" />
      <DA name="angRef" fc="CF" bType="Enum" type="angRef" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SEQ" cdc="SEQ">
      <SDO name="c1" type="CMV" />
      <SDO name="c2" type="CMV" />
      <SDO name="c3" type="CMV" />
      <DA name="seqT" fc="MX" bType="Enum" type="seqT" />
      <DA name="phsRef" fc="CF" bType="Enum" type="phsRef" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="INS" cdc="INS">
      <DA name="stVal" fc="ST" bType="INT32" dchg="true" />
      <!-- INT32 deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="INT32" />
      <!-- INT32 deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENS" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="Beh" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Beh" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="PhyHealth_1" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="PhyHealth" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="PhyHealth" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SwTyp_1" cdc="ENS">
      <!-- 29/03/2017: Criação de tipos específicos -->
      <DA name="stVal" fc="ST" bType="Enum" type="SwTyp" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="SwTyp" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SwOpCap_1" cdc="ENS">
      <!-- 29/03/2017: Criação de tipos específicos -->
      <DA name="stVal" fc="ST" bType="Enum" type="SwOpCap" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="SwOpCap" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="CBOpCap_1" cdc="ENS">
      <!-- 22/08/2017: Criação de tipos específicos -->
      <DA name="stVal" fc="ST" bType="Enum" type="CBOpCap" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="CBOpCap" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="POWCap_1" cdc="ENS">
      <!-- 23/08/2017: Criação de tipos específicos -->
      <DA name="stVal" fc="ST" bType="Enum" type="POWCap" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="POWCap" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="TrBeh_1" cdc="ENS">
      <!-- 23/08/2017: Criação de tipos específicos -->
      <DA name="stVal" fc="ST" bType="Enum" type="TrBeh" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="TrBeh" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="AutoRecSt_1" cdc="ENS">
      <!-- 23/08/2017: Criação de tipos específicos -->
      <DA name="stVal" fc="ST" bType="Enum" type="AutoRecSt" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="AutoRecSt" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="TmSyn_1" cdc="ENS">
      <!-- 26/09/2017: Criação de tipos específicos -->
      <DA name="stVal" fc="ST" bType="Enum" type="TmSyn" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="TmSyn" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="LPL" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="paramRev" fc="ST" bType="INT32" dchg="true" />
      <DA name="valRev" fc="ST" bType="INT32" dchg="true" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="lnNs" fc="EX" bType="VisString255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="DPL" cdc="DPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="model" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
      <DA name="name" fc="DC" bType="VisString64" />
      <DA name="owner" fc="DC" bType="VisString255" />
      <DA name="ePSName" fc="DC" bType="VisString255" />
      <DA name="primeOper" fc="DC" bType="VisString255" />
      <DA name="secondOper" fc="DC" bType="VisString255" />
      <DA name="latitude" fc="DC" bType="FLOAT32" />
      <DA name="longitude" fc="DC" bType="FLOAT32" />
      <DA name="altitude" fc="DC" bType="FLOAT32" />
      <DA name="mRID" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="INC" cdc="INC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="INT32" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="INT32" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="minVal" fc="CF" bType="INT32" dchg="true" />
      <DA name="maxVal" fc="CF" bType="INT32" dchg="true" />
      <DA name="stepSize" fc="CF" bType="INT32U" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="INT32" />
    </DOType>
    <DOType id="ENC" cdc="ENC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Mod" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Mod" />
    </DOType>
    <DOType id="FanCtl_1" cdc="ENC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Enum" type="FanCtl" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="FanCtl" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Mod" />
    </DOType>
    <DOType id="FanCtlGen_1" cdc="ENC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Enum" type="FanCtlGen" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="FanCtlGen" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Mod" />
    </DOType>
    <DOType id="PmpCtl_1" cdc="ENC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Enum" type="PmpCtl" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="PmpCtl" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Mod" />
    </DOType>
    <DOType id="PmpCtlGen_1" cdc="ENC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Enum" type="PmpCtlGen" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="PmpCtlGen" dchg="true" />
      <!-- Enum deve ser substituido na instância do DO por outro especifico -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Mod" />
    </DOType>
    <DOType id="MV" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue" />
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="range" fc="MX" bType="Enum" type="range" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subMag" fc="SV" bType="Struct" type="AnalogueValue" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="db" fc="CF" bType="INT32U" dchg="true" />
      <DA name="zeroDb" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig" dchg="true" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" dchg="true" />
      <DA name="smpRate" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="CMV" cdc="CMV">
      <DA name="instCVal" fc="MX" bType="Struct" type="Vector" />
      <DA name="cVal" fc="MX" bType="Struct" type="Vector" dchg="true" />
      <DA name="range" fc="MX" bType="Enum" type="range" dchg="true" />
      <DA name="rangeAng" fc="MX" bType="Enum" type="range" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subCVal" fc="SV" bType="Struct" type="Vector" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="db" fc="CF" bType="INT32U" dchg="true" />
      <DA name="dbAng" fc="CF" bType="INT32U" dchg="true" />
      <DA name="zeroDb" fc="CF" bType="INT32U" dchg="true" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" dchg="true" />
      <DA name="rangeAngC" fc="CF" bType="Struct" type="RangeConfig" dchg="true" />
      <DA name="magSVC" fc="CF" bType="Struct" type="ScaledValueConfig" dchg="true" />
      <DA name="angSVC" fc="CF" bType="Struct" type="ScaledValueConfig" dchg="true" />
      <DA name="angRef" fc="CF" bType="Enum" type="angRef" dchg="true" />
      <DA name="smpRate" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="DPC_CONTROLE" cdc="DPC">
      <!-- 24/08/2017: DPC Completo convertido para DPC_CONTROLE -->
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Dbpos" dchg="true" />
      <!-- 22/08/2017 Alterado bType de "Enum" para "Dbpos"; 23/08/2017 removido type="Dbpos" -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Dbpos" />
      <!-- 22/08/2017 Alterado bType de "Enum" para "Dbpos"; 23/08/2017 removido type="Dbpos" -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig" dchg="true" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="BOOLEAN" />
    </DOType>
    <DOType id="DPC_STATUS" cdc="DPC">
      <!-- 24/08/2017: Criado DPC_STATUS sem DA ctlVal, ctlNum, origin, sboTimeout, sboClass, operTimeout -->
      <DA name="stVal" fc="ST" bType="Dbpos" dchg="true" />
      <!-- 22/08/2017 Alterado bType de "Enum" para "Dbpos"; 23/08/2017 removido type="Dbpos" -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Dbpos" />
      <!-- 22/08/2017 Alterado bType de "Enum" para "Dbpos"; 23/08/2017 removido type="Dbpos" -->
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig" dchg="true" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SPC_CONTROLE" cdc="SPC">
      <!-- 24/08/2017: SPC Completo convertido para SPC_CONTROLE -->
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="BOOLEAN" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig" dchg="true" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="BOOLEAN" />
    </DOType>
    <DOType id="SPC_STATUS" cdc="SPC">
      <!-- 24/08/2017: Criado SPC_STATUS sem DA ctlVal, ctlNum, origin, sboTimeout, sboClass, operTimeout -->
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="BOOLEAN" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig" dchg="true" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="APC" cdc="APC">
      <DA name="origin" fc="MX" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="MX" bType="INT8U" />
      <DA name="mxVal" fc="MX" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="stSeld" fc="MX" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Struct" type="AnalogueValue" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="db" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig" dchg="true" />
      <DA name="minVal" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="maxVal" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="stepSize" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Struct" type="AnalogueValue" />
    </DOType>
    <DOType id="BAC" cdc="BAC">
      <DA name="origin" fc="MX" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="MX" bType="INT8U" />
      <DA name="mxVal" fc="MX" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="stSeld" fc="MX" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Struct" type="AnalogueValue" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="persistent" fc="CF" bType="BOOLEAN" dchg="true" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="db" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig" dchg="true" />
      <DA name="minVal" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="maxVal" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="stepSize" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Tcmd" />
    </DOType>
    <DOType id="BCR" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT64" dchg="true" />
      <DA name="frVal" fc="ST" bType="INT64" dupd="true" />
      <DA name="frTm" fc="ST" bType="Timestamp" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" dchg="true" />
      <DA name="frEna" fc="CF" bType="BOOLEAN" dchg="true" />
      <DA name="strTm" fc="CF" bType="Timestamp" dchg="true" />
      <DA name="frPd" fc="CF" bType="INT32" dchg="true" />
      <DA name="frRs" fc="CF" bType="BOOLEAN" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="BSC" cdc="BSC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Struct" type="ValWithTrans" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="persistent" fc="CF" bType="BOOLEAN" dchg="true" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="minVal" fc="CF" bType="INT8" dchg="true" />
      <DA name="maxVal" fc="CF" bType="INT8" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="Enum" type="Tcmd" />
    </DOType>
    <DOType id="ISC" cdc="ISC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" dchg="true" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Struct" type="ValWithTrans" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" dchg="true" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="sboClass" fc="CF" bType="Enum" type="sboClass" dchg="true" />
      <DA name="minVal" fc="CF" bType="INT8" dchg="true" />
      <DA name="maxVal" fc="CF" bType="INT8" dchg="true" />
      <DA name="operTimeout" fc="CF" bType="INT32U" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="ctlVal" fc="CO" bType="INT8" />
    </DOType>
    <DOType id="VSS" cdc="VSS">
      <!-- 26/09/2017: DOType Criado em função da adição do LN LTMS. -->
      <DA name="stVal" fc="ST" bType="VisString255" dchg="true" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="VSG" cdc="VSG">
      <!-- 26/09/2017: DOType Criado em função da adição do LN LTMS. -->
      <DA name="setVal" fc="SP" bType="VisString255" dchg="true" />
      <!-- 07/12/2020 Corrigido de ST para SP o fc -->
      <!-- <DA name="setVal" fc="SG" bType="VisString255"/>  -->
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ORG" cdc="ORG">
      <!-- 18/10/2017: DOType Criado em função da adição do LN LGOS. -->
      <DA name="setSrcRef" fc="SP" bType="VisString129" dchg="true" />
      <!-- Tipo ObjectReference definido na norma IEC 61850 7-3, item 7.6.5 tabela 52, página 53, de fato é instanciado como VisString129; Informação obtida na apresentação da UCA arquivo - IEC_61850-Tutorial - Apresentação - UCA -->
      <DA name="setTstRef" fc="SP" bType="VisString129" dchg="true" />
      <!-- Tipo ObjectReference definido na norma IEC 61850 7-3, item 7.6.5 tabela 52, página 53, de fato é instanciado como VisString129; Informação obtida na apresentação da UCA arquivo - IEC_61850-Tutorial - Apresentação - UCA -->
      <DA name="setSrcCB" fc="SP" bType="VisString129" dchg="true" />
      <!-- Tipo ObjectReference definido na norma IEC 61850 7-3, item 7.6.5 tabela 52, página 53, de fato é instanciado como VisString129; Informação obtida na apresentação da UCA arquivo - IEC_61850-Tutorial - Apresentação - UCA -->
      <DA name="setTstCB" fc="SP" bType="VisString129" dchg="true" />
      <!-- Tipo ObjectReference definido na norma IEC 61850 7-3, item 7.6.5 tabela 52, página 53, de fato é instanciado como VisString129; Informação obtida na apresentação da UCA arquivo - IEC_61850-Tutorial - Apresentação - UCA -->
      <DA name="intAddr" fc="SP" bType="VisString255" dchg="true" />
      <DA name="tstEna" fc="SP" bType="BOOLEAN" dchg="true" />
      <DA name="purpose" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENG" cdc="ENG">
      <!-- 18/10/2017: DOType Criado em função da adição do LN RADR, RBDR e RDRE. -->
      <DA name="setVal" fc="SP" bType="Enum" type="Mod" dchg="true" />
      <!-- <DA name="setVal" fc="SG" bType="Enum" type="Mod"/> -->
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="TrgMod_1" cdc="ENG">
      <!-- 18/10/2017: DOType Criado em função da adição do LN RADR, RBDR e RDRE. -->
      <DA name="setVal" fc="SP" bType="Enum" type="TrgMod" dchg="true" />
      <!-- <DA name="setVal" fc="SG" bType="Enum" type="TrgMod"/>  -->
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="LevMod_1" cdc="ENG">
      <!-- 18/10/2017: DOType Criado em função da adição do LN RADR, RBDR e RDRE. -->
      <DA name="setVal" fc="SP" bType="Enum" type="LevMod" dchg="true" />
      <!-- <DA name="setVal" fc="SG" bType="Enum" type="LevMod"/> -->
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="RcdMod_1" cdc="ENG">
      <!-- 18/10/2017: DOType Criado em função da adição do LN RADR, RBDR e RDRE. -->
      <DA name="setVal" fc="SP" bType="Enum" type="RcdMod" dchg="true" />
      <!-- <DA name="setVal" fc="SG" bType="Enum" type="RcdMod"/>  -->
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="CycTrMod_1" cdc="ENG">
      <!-- 27/01/2021: DOType Criado em função da adição do comando CycTrMod no LN RREC. -->
      <DA name="setVal" fc="SP" bType="Enum" type="CycTrMod" dchg="true" />
      <!-- <DA name="setVal" fc="SG" bType="Enum" type="CycTrMod"/>  -->
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ParTraMod_1" cdc="ENG">
      <!-- 13/04/2021: DOType Criado em função da adição do comando ParTraMod no LN ATCC. -->
      <DA name="setVal" fc="SP" bType="Enum" type="ParTraMod" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="PhsId_1" cdc="ENG">
      <!-- 13/04/2021: DOType Criado em função da adição do comando PhsId no LN ATCC. -->
      <DA name="setVal" fc="SP" bType="Enum" type="PhsId" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ING" cdc="ING">
      <!-- 18/10/2017: DOType Criado em função da adição do LN RADR, RBDR e RDRE. -->
      <DA name="setVal" fc="SP" bType="INT32" dchg="true" />
      <!-- <DA name="setVal" fc="SG" bType="INT32"/> -->
      <DA name="minVal" fc="CF" bType="INT32" dchg="true" />
      <DA name="maxVal" fc="CF" bType="INT32" dchg="true" />
      <DA name="stepSize" fc="CF" bType="INT32U" dchg="true" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SPG" cdc="SPG">
      <!-- 18/10/2017: DOType Criado em função da adição do LN RADR, RBDR e RDRE. -->
      <DA name="setVal" fc="SP" bType="BOOLEAN" dchg="true" />
      <!-- <DA name="setVal" fc="SG" bType="BOOLEAN"/> -->
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ASG" cdc="ASG">
      <!-- 18/10/2017: DOType Criado em função da adição do LN RADR, RBDR e RDRE. -->
      <DA name="setMag" fc="SP" bType="Struct" type="AnalogueValue" dchg="true" />
      <!-- <DA name="setMag" fc="SG" bType="Struct" type="AnalogueValue"/> -->
      <DA name="units" fc="CF" bType="Struct" type="Unit" dchg="true" />
      <DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig" dchg="true" />
      <DA name="minVal" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="maxVal" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="stepSize" fc="CF" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <!-- Data Attributes Types -->
    <DAType id="AnalogueValue">
      <BDA name="i" bType="INT32" />
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue" />
      <BDA name="min" bType="Struct" type="AnalogueValue" />
      <BDA name="max" bType="Struct" type="AnalogueValue" />
      <BDA name="limDb" bType="INT32U" />
    </DAType>
    <DAType id="ValWithTrans">
      <BDA name="posVal" bType="INT8" />
      <BDA name="transInd" bType="BOOLEAN" />
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" type="controlOutput" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" />
      <BDA name="numPls" bType="INT32U" />
    </DAType>
    <DAType id="Originator">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Unit">
      <BDA name="SIUnit" bType="Enum" type="SIUnit" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Vector">
      <BDA name="mag" bType="Struct" type="AnalogueValue" />
      <BDA name="ang" bType="Struct" type="AnalogueValue" />
    </DAType>
    <DAType id="Point">
      <BDA name="xVal" bType="FLOAT32" />
      <BDA name="yVal" bType="FLOAT32" />
      <BDA name="zVal" bType="FLOAT32" />
    </DAType>
    <DAType id="Cell">
      <BDA name="xStart" bType="FLOAT32" />
      <BDA name="xEnd" bType="FLOAT32" />
      <BDA name="yStart" bType="FLOAT32" />
      <BDA name="yEnd" bType="FLOAT32" />
    </DAType>
    <DAType id="CalendarTime">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" type="occurrence" />
      <BDA name="occPer" bType="Enum" type="period" />
      <BDA name="weekDay" bType="Enum" type="weekDay" />
      <BDA name="month" bType="Enum" type="month" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <!-- Enumeration Types -->
    <EnumType id="AdjSt">
      <EnumVal ord="1">Completed</EnumVal>
      <EnumVal ord="2">Cancelled </EnumVal>
      <EnumVal ord="3">New adjustments </EnumVal>
      <EnumVal ord="4">Under way </EnumVal>
    </EnumType>
    <EnumType id="AutoRecSt">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">In Progress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">Waiting For Trip</EnumVal>
      <EnumVal ord="5">Trip From Protection</EnumVal>
      <EnumVal ord="6">Fault Disappeared</EnumVal>
      <EnumVal ord="7">Wait To Complete</EnumVal>
      <EnumVal ord="8">CB closed</EnumVal>
      <EnumVal ord="9">Cycle Unsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
      <EnumVal ord="12">Not Ready</EnumVal>
      <!-- 27/01/2021: IEC 61850-7-500 Fl 83 - adicionado estado Not Ready -->
    </EnumType>
    <EnumType id="controlOutput">
      <!-- Não definido com os demais Enums, e sim no documento 7-3 Anexo D página 84 -->
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="occurrence">
      <!-- Não definido com os demais Enums, e sim no documento 7-3 Anexo D página 84 -->
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="month">
      <!-- Não definido com os demais Enums, e sim no documento 7-3 Anexo D página 84 e 85 -->
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="period">
      <!-- Não definido com os demais Enums, e sim no documento 7-3 Anexo D página 85 -->
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="weekDay">
      <!-- Não definido com os demais Enums, e sim no documento 7-3 Anexo D página 85 -->
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="phsDir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="sev">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="angidCMV">
      <EnumVal ord="0">V</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">other</EnumVal>
      <EnumVal ord="3">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="angRef">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">Vother</EnumVal>
      <EnumVal ord="10">Aother</EnumVal>
      <EnumVal ord="11">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="phsRef">
      <EnumVal ord="0">A</EnumVal>
      <EnumVal ord="1">B</EnumVal>
      <EnumVal ord="2">C</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="hvid">
      <EnumVal ord="0">fundamental</EnumVal>
      <EnumVal ord="1">rms</EnumVal>
      <EnumVal ord="2">absolute</EnumVal>
    </EnumType>
    <EnumType id="setCharact">
      <EnumVal ord="0" />
      <EnumVal ord="1">ANSI Extremly Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0">
      </EnumVal>
      <!-- 07/12/2020 Adequada a formatacao -->
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1">
      </EnumVal>
      <!-- 07/12/2020 Adequada a formatacao -->
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="Dbpos">
      <EnumVal ord="0">intermediate-state</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad-state</EnumVal>
    </EnumType>
    <EnumType id="Tcmd">
      <EnumVal ord="0">stop</EnumVal>
      <EnumVal ord="1">lower</EnumVal>
      <EnumVal ord="2">higher</EnumVal>
      <EnumVal ord="3">reserved</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <!-- Ed 2.0 alterou de "blocked" para "on-blocked": TISSUE "1370 Mod/Beh definition of value=2 "on-blocked" is contradictory to part 6" 15/04/2015 alterou novamente para blocked para manter compatibilidade com a Ed 1 -->
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <!-- Ed 2.0 alterou de "blocked" para "on-blocked": TISSUE "1370 Mod/Beh definition of value=2 "on-blocked" is contradictory to part 6" 15/04/2015 alterou novamente para blocked para manter compatibilidade com a Ed 1 -->
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="EEHealth">
      <!-- 23/08/2017 Adequação em relação a edição 2.0: adicionado EEHealth -->
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <!-- 23/08/2017 Adequação em relação a edição 2.0: adicionado ord="6" -->
      <EnumVal ord="7">more</EnumVal>
      <!-- 23/08/2017 Adequação em relação a edição 2.0: adicionado ord="6" -->
    </EnumType>
    <EnumType id="CycTrMod">
      <!-- 27/01/2021: Adicao do Enum CycTrMod para viabilizar o controle do ciclo de 79 para as LTs - utilizar como sinalizacao para o SAGE -->
      <EnumVal ord="1">three phase tripping</EnumVal>
      <EnumVal ord="2">one or three phase tripping</EnumVal>
      <EnumVal ord="3">specific</EnumVal>
    </EnumType>
    <EnumType id="ParTraMod">
      <!-- 13/04/2021: Adicao do Enum ParTraMod para viabilizar o controle do tap de transformadores -->
      <EnumVal ord="1"> No Mode Predefined</EnumVal>
      <EnumVal ord="2"> Master</EnumVal>
      <EnumVal ord="3"> Follower</EnumVal>
      <EnumVal ord="4"> Power Factor</EnumVal>
      <EnumVal ord="5"> Negative Reactance</EnumVal>
      <EnumVal ord="6"> Circulating Current</EnumVal>
      <EnumVal ord="7"> Circulating Reactive Current</EnumVal>
      <EnumVal ord="8"> Circulating Reactive Current By Equalizing Calculated Transformer Power Factor</EnumVal>
    </EnumType>
    <EnumType id="PhsId">
      <!-- 13/04/2021: Criação do Enum PhsId para viabilizar a identificação das fases em banco de transformadores -->
      <EnumVal ord="0">three phase</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">B</EnumVal>
      <EnumVal ord="3">C</EnumVal>
      <EnumVal ord="4">reserve</EnumVal>
    </EnumType>
    <EnumType id="DirMod">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Inverse</EnumVal>
    </EnumType>
    <EnumType id="FailMod">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="FanCtl">
      <EnumVal ord="1">Inactive</EnumVal>
      <EnumVal ord="2">Stage 1</EnumVal>
      <EnumVal ord="3">Stage 2</EnumVal>
      <EnumVal ord="4">Stage 3</EnumVal>
    </EnumType>
    <EnumType id="FanCtlGen">
      <EnumVal ord="1">Inactive</EnumVal>
      <EnumVal ord="2">Stage 1</EnumVal>
      <EnumVal ord="3">Stage 2</EnumVal>
      <EnumVal ord="4">Stage 3</EnumVal>
    </EnumType>
    <EnumType id="GnSt">
      <EnumVal ord="1">Stopped</EnumVal>
      <EnumVal ord="2">Stopping</EnumVal>
      <EnumVal ord="3">Started</EnumVal>
      <EnumVal ord="4">Starting</EnumVal>
      <EnumVal ord="5">Disabled</EnumVal>
    </EnumType>
    <EnumType id="LevMod">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="LivDeaMod">
      <EnumVal ord="1">Dead Line, Dead Bus</EnumVal>
      <EnumVal ord="2">Live Line, Dead Bus</EnumVal>
      <EnumVal ord="3">Dead Line, Live Bus</EnumVal>
      <EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>
      <EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    </EnumType>
    <EnumType id="PhyHealth">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="PmpCtl">
      <EnumVal ord="1">Inactive</EnumVal>
      <EnumVal ord="2">Stage1</EnumVal>
      <EnumVal ord="3">Stage2</EnumVal>
      <EnumVal ord="4">Stage3</EnumVal>
    </EnumType>
    <EnumType id="PmpCtlGen">
      <EnumVal ord="1">Inactive</EnumVal>
      <EnumVal ord="2">Stage1</EnumVal>
      <EnumVal ord="3">Stage2</EnumVal>
      <EnumVal ord="4">Stage3</EnumVal>
    </EnumType>
    <EnumType id="PolQty">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
    </EnumType>
    <EnumType id="POWCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Close</EnumVal>
      <EnumVal ord="3">Open</EnumVal>
      <EnumVal ord="4">Close and Open</EnumVal>
    </EnumType>
    <EnumType id="RcdMod">
      <!-- 19/10/2017: EnumType Adicionado conforme 7-4 página 176, Anexo H. (removido OpMod que era identico a este novo EnumType) -->
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ReTrMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="RstMod">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Harmonic2</EnumVal>
      <EnumVal ord="3">Harmonic5</EnumVal>
      <EnumVal ord="4">Harmonic2and5</EnumVal>
      <EnumVal ord="5">WaveformAnalysis</EnumVal>
      <EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">WaveformAnalysisAndHarmonic5</EnumVal>
      <!-- 19/10/2017: EnumVal Adicionado conforme 7-4 página 176, Anexo H -->
      <EnumVal ord="9">WaveformAnalysisAndHarmonic2AndHarmonic5</EnumVal>
      <!-- 19/10/2017: EnumVal Adicionado conforme 7-4 página 176, Anexo H -->
    </EnumType>
    <EnumType id="RvAMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">On</EnumVal>
    </EnumType>
    <EnumType id="SchTyp">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Intertrip</EnumVal>
      <EnumVal ord="3">Permissive Underreach</EnumVal>
      <EnumVal ord="4">Permissive Overreach</EnumVal>
      <EnumVal ord="5">Blocking</EnumVal>
    </EnumType>
    <EnumType id="ShOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="TnkTyp">
      <!-- 26/09/2017: EnumType Adicionado -->
      <EnumVal ord="1">pressure only</EnumVal>
      <EnumVal ord="2">level only</EnumVal>
      <EnumVal ord="3">both pressure and level</EnumVal>
    </EnumType>
    <EnumType id="TmSyn">
      <!-- 26/09/2017: EnumType Adicionado -->
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
    </EnumType>
    <EnumType id="TpcRxMod">
      <!-- 26/09/2017: EnumType Adicionado -->
      <EnumVal ord="1">Unused</EnumVal>
      <EnumVal ord="2">Blocking</EnumVal>
      <EnumVal ord="3">Permissive</EnumVal>
      <EnumVal ord="4">Direct</EnumVal>
      <EnumVal ord="5">Unblocking</EnumVal>
      <EnumVal ord="6">Status</EnumVal>
    </EnumType>
    <EnumType id="TpcTxMod">
      <!-- 26/09/2017: EnumType Adicionado -->
      <EnumVal ord="1">Unused</EnumVal>
      <EnumVal ord="2">Blocking</EnumVal>
      <EnumVal ord="3">Permissive</EnumVal>
      <EnumVal ord="4">Direct</EnumVal>
      <EnumVal ord="5">Unblocking</EnumVal>
      <EnumVal ord="6">Status</EnumVal>
    </EnumType>
    <EnumType id="TrBeh">
      <EnumVal ord="1">Single Pole Tripping</EnumVal>
      <EnumVal ord="2">Undefined</EnumVal>
      <EnumVal ord="3">Three Pole Tripping</EnumVal>
    </EnumType>
    <EnumType id="TrgMod">
      <EnumVal ord="1">Internal</EnumVal>
      <EnumVal ord="2">External</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
    </EnumType>
    <EnumType id="TrMod">
      <EnumVal ord="1">3 Phase Tripping</EnumVal>
      <EnumVal ord="2">1 or 3 Phase Tripping</EnumVal>
      <EnumVal ord="3">Specific</EnumVal>
      <EnumVal ord="4">1 Phase Tripping</EnumVal>
    </EnumType>
    <EnumType id="TypRsCrv">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="UnBlkMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Permanent</EnumVal>
      <EnumVal ord="3">Time window</EnumVal>
    </EnumType>
    <EnumType id="WeiMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Operate</EnumVal>
      <EnumVal ord="3">Echo</EnumVal>
      <EnumVal ord="4">Echo and Operate</EnumVal>
    </EnumType>
    <EnumType id="CalcMthd">
      <!-- new from 2006 data model -->
      <EnumVal ord="1">PRES</EnumVal>
      <EnumVal ord="2">MIN</EnumVal>
      <EnumVal ord="3">MAX</EnumVal>
      <EnumVal ord="4">TOTMIN</EnumVal>
      <EnumVal ord="5">TOTMAX</EnumVal>
      <EnumVal ord="6">AVG</EnumVal>
      <EnumVal ord="7">SDV</EnumVal>
    </EnumType>
    <EnumType id="AddCause" desc="AddCause">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>