<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:esel="http://www.selinc.com/2006/61850" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="PortoVelho" version="65" revision="1.0" toolID="1.1.105.0" nameStructure="IEDName">
    <History>
      <Hitem version="65" revision="1.0" when="02/08/2012 08:27:19" who="TSTB\ef7551" what="CID file exported from Project PortoVelho" />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="W01">
      <ConnectedAP iedName="UCD16FY" apName="S1">
        <Address>
          <P type="IP">192.168.0.53</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.0.1</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="GooseDSet13">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-03</P>
            <P type="APPID">0003</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">001</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="UCD16FY" desc="SEL 451-5 with Enhanced Controls" type="SEL_451" manufacturer="SEL" configVersion="ICD-451-R102-V0-Z000000-D20100315">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-451-5</esel:ModelNumber>
      <esel:ClassFileVersion>003</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">451-5 Standard R300 or higher</esel:ClassFileDescription>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="VB{0:D3}" min="1" max="128" />
      </esel:InDigitals>
      <esel:InAnalogs>
        <esel:InFloat format="RA{0:D3}" min="1" max="256" />
      </esel:InAnalogs>
      <esel:GooseRx max="24" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System maxEntries="4000" />
      <esel:System maxMappedItems="4000" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT"><![CDATA[[LCC]
"PROTSEL1","CSV01 := DSTRT OR NSTRT"
"PROTSEL2","CSV02 := EN AND ROKA"
"PROTSEL3","CSV03 := EN AND ROKB"
"PROTSEL4","CSV04 := HIF1_A OR HIF1_B OR HIF1_C"
"PROTSEL5","CSV05 := HIF2_A OR HIF2_B OR HIF2_C" 
"PROTSEL6",""
"PROTSEL7",""
"PROTSEL8",""
"PROTSEL9",""
"PROTSEL10",""
"PROTSEL11",""
"PROTSEL12",""
"PROTSEL13",""
"PROTSEL14",""
"PROTSEL15",""
"PROTSEL16",""
"PROTSEL17",""
"PROTSEL18",""
"PROTSEL19",""
"PROTSEL20",""
"PROTSEL21",""
"PROTSEL22",""
"PROTSEL23",""
"PROTSEL24",""
"PROTSEL25",""
"PROTSEL26",""
"PROTSEL27",""
"PROTSEL28",""
"PROTSEL29",""
"PROTSEL30",""
"PROTSEL31",""
"PROTSEL32",""]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription">
      <esel:GooseSubscription iedName="UCD14GX" ldInst="CFG" cbName="GooseDSet13" datSet="DSet13" confRev="1" mAddr="01-0C-CD-01-00-14" APPID="1014" VLAN-ID="001" VLAN-PRIORITY="4" appId="Sub1Bay1" goCbRef="UCD14GXCFG/LLN0$GO$GooseDSet13" datSetRef="UCD14GXCFG/LLN0$DSet13" pubRxStatus="">
        <esel:GooseRxEntry tdlString="(VB001)Bool" />
        <esel:GooseRxEntry tdlString="(VB002)Bool" />
        <esel:GooseRxEntry tdlString="(VB008)Bool" />
        <esel:GooseRxEntry tdlString="(VB010)Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="UCD116FY" ldInst="CFG" cbName="GooseDSet13" datSet="DSet13" confRev="1" mAddr="01-0C-CD-01-00-07" APPID="1007" VLAN-ID="001" VLAN-PRIORITY="4" appId="Sub2Bay1" goCbRef="UCD116FYCFG/LLN0$GO$GooseDSet13" datSetRef="UCD116FYCFG/LLN0$DSet13" pubRxStatus="">
        <esel:GooseRxEntry tdlString="(VB004)Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="UCD126FY" ldInst="CFG" cbName="GooseDSet13" datSet="DSet13" confRev="1" mAddr="01-0C-CD-01-00-0C" APPID="000C" VLAN-ID="001" VLAN-PRIORITY="4" appId="Sub2Bay1" goCbRef="UCD126FYCFG/LLN0$GO$GooseDSet13" datSetRef="UCD126FYCFG/LLN0$DSet13" pubRxStatus="">
        <esel:GooseRxEntry tdlString="(VB011)Bool" />
        <esel:GooseRxEntry tdlString="(VB012)Bool" />
        <esel:GooseRxEntry tdlString="(VB013)Bool" />
        <esel:GooseRxEntry tdlString="(VB014)Bool" />
        <esel:GooseRxEntry tdlString="(VB015)Bool" />
        <esel:GooseRxEntry tdlString="(VB016)Bool" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="UPD24GX" ldInst="CFG" cbName="GooseDSet13" datSet="DSet13" confRev="1" mAddr="01-0C-CD-01-00-10" APPID="1010" VLAN-ID="001" VLAN-PRIORITY="4" appId="Txfmr1" goCbRef="UPD24GXCFG/LLN0$GO$GooseDSet13" datSetRef="UPD24GXCFG/LLN0$DSet13" pubRxStatus="">
        <esel:GooseRxEntry tdlString="(VB005)Bool" />
        <esel:GooseRxEntry tdlString="(VB007)Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="UPD16FY" ldInst="CFG" cbName="GooseDSet13" datSet="DSet13" confRev="1" mAddr="01-0C-CD-01-00-0A" APPID="000A" VLAN-ID="001" VLAN-PRIORITY="4" appId="Txfmr1" goCbRef="UPD16FYCFG/LLN0$GO$GooseDSet13" datSetRef="UPD16FYCFG/LLN0$DSet13" pubRxStatus="">
        <esel:GooseRxEntry tdlString="(VB006)Bool" />
        <esel:GooseRxEntry tdlString="(VB003)Bool" />
        <esel:GooseRxEntry tdlString="Bool" />
      </esel:GooseSubscription>
    </Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="21" maxAttributes="200" />
      <ReadWrite />
      <ConfReportControl max="12" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <ConfLNs />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Data Sets, BRCBs, URCBs" inst="CFG">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="DSet13" desc="GOOSE">
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind081" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind083" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind073" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind074" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind085" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind086" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind087" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind084" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind079" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="DSet07" desc="SAGE - Analógicos">
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn01" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn02" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn03" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn04" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn05" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn06" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A1" daName="phsA.instCVal.mag.f" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A1" daName="phsB.instCVal.mag.f" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A1" daName="phsC.instCVal.mag.f" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" daName="instMag.f" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="instMag.f" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" daName="instMag.f" fc="MX" />
            </DataSet>
            <DataSet name="DSet09" desc="RESERVA">
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" fc="CO" />
            </DataSet>
            <DataSet name="DSet03" desc="RESERVA">
              <FCDA ldInst="PRO" prefix="BKR2" lnClass="CSWI" lnInst="2" doName="Pos" fc="CO" />
            </DataSet>
            <DataSet name="DSet02" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
            </DataSet>
            <DataSet name="DSet06" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind01" fc="ST" />
            </DataSet>
            <DataSet name="DSet05" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
            </DataSet>
            <DataSet name="DSet04" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
            </DataSet>
            <DataSet name="DSet08" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
            </DataSet>
            <DataSet name="DSet11" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
            </DataSet>
            <DataSet name="DSet10" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
            </DataSet>
            <DataSet name="DSet12" desc="RESERVA">
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind01" fc="ST" />
            </DataSet>
            <DataSet name="DSet01" desc="SAGE - Simples e Duplos">
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind019" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind022" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind026" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind028" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind029" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind030" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind033" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind035" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind038" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind039" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind040" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind041" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind042" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind043" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind044" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind045" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind046" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind047" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind048" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind049" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind050" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind051" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind052" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind053" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind054" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind057" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind058" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind060" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind069" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind070" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind071" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind073" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind074" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind076" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind101" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="15" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="16" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="PRO" prefix="DC4" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="DC3" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="DC2" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="DC1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
            </DataSet>
            <ReportControl name="BRep01" desc="Predefined Buffered Report 01" datSet="DSet01" rptID="DSet01" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep02" desc="Predefined Buffered Report 02" datSet="DSet02" rptID="DSet02" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep03" desc="Predefined Buffered Report 03" datSet="DSet03" rptID="DSet03" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep04" desc="Predefined Buffered Report 04" datSet="DSet04" rptID="DSet04" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep05" desc="Predefined Buffered Report 05" datSet="DSet05" rptID="DSet05" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep06" desc="Predefined Buffered Report 06" datSet="DSet06" rptID="DSet06" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep01" desc="Predefined Unbuffered Report 01" datSet="DSet07" rptID="DSet07" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep02" desc="Predefined Unbuffered Report 02" datSet="DSet08" rptID="DSet08" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep03" desc="Predefined Unbuffered Report 03" datSet="DSet09" rptID="DSet09" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep04" desc="Predefined Unbuffered Report 04" datSet="DSet10" rptID="DSet10" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep05" desc="Predefined Unbuffered Report 05" datSet="DSet11" rptID="DSet11" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep06" desc="Predefined Unbuffered Report 06" datSet="DSet12" rptID="DSet12" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="t">
                <esel:Val>-480</esel:Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="dbi:DEVID" name="d" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <GSEControl name="GooseDSet13" desc="Predefined GOOSE Control" datSet="DSet13" confRev="1" appID="Sub1Bay1">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-03</esel:P>
                  <esel:P type="APPID">0003</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="CFG">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARNUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="PRO">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARNUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="1" prefix="P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 phase overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="2" prefix="G1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 residual overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="3" prefix="Q1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 negative-sequence overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="4" prefix="P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 phase overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="5" prefix="G2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 residual overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="6" prefix="Q2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 negative-sequence overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="7" prefix="P3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 phase overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="8" prefix="G3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 residual overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="9" prefix="Q3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 negative-sequence overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="10" prefix="P4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 phase overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="11" prefix="G4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 residual overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="12" prefix="Q4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 negative-sequence overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="1" prefix="P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="2" prefix="G1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="3" prefix="Q1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 1 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="4" prefix="P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="5" prefix="G2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="6" prefix="Q2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 2 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="7" prefix="P3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="8" prefix="G3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3" name="general" />
              <DAI esel:datasrc="db:RVRS3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="9" prefix="Q3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 3 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3" name="general" />
              <DAI esel:datasrc="db:RVRS3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="10" prefix="P4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 phase directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P4T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="11" prefix="G4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 residual directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4" name="general" />
              <DAI esel:datasrc="db:RVRS4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="12" prefix="Q4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Level 4 negative-sequence directional overcurrent element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4" name="general" />
              <DAI esel:datasrc="db:RVRS4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="13" prefix="S1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 1 </Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51S1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="14" prefix="S2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51S2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="15" prefix="S3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51S3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S3T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="16" prefix="S4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 1 </Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51S4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S4T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="17" prefix="S5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51S5" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S5T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="18" prefix="S6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51S6" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S6T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="1" prefix="U1P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:271P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="1" prefix="U1P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:271P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="2" prefix="U2P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:272P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="2" prefix="U2P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:272P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="3" prefix="U3P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:273P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="3" prefix="U3P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:273P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="4" prefix="U4P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:274P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="4" prefix="U4P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:274P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="5" prefix="U5P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:275P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" lnClass="PTUV" inst="5" prefix="U5P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:275P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" lnClass="PTOV" inst="1" prefix="O1P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:591P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:591P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" lnClass="PTOV" inst="1" prefix="O1P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:591P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" lnClass="PTOV" inst="2" prefix="O2P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:592P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:592P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" lnClass="PTOV" inst="2" prefix="O2P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:592P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" lnClass="PTOV" inst="3" prefix="O3P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:593P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:593P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" lnClass="PTOV" inst="3" prefix="O3P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:593P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" lnClass="PTOV" inst="4" prefix="O4P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:594P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:594P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" lnClass="PTOV" inst="4" prefix="O4P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:594P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" lnClass="PTOV" inst="5" prefix="O5P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:595P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:595P1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" lnClass="PTOV" inst="5" prefix="O5P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:595P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1" lnClass="PHIZ" inst="1" prefix="HIZ">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50GHIZ" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:CSV04" name="general" />
              <DAI esel:datasrc="db:HIF1_A" name="phsA" />
              <DAI esel:datasrc="db:HIF1_B" name="phsB" />
              <DAI esel:datasrc="db:HIF1_C" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1" lnClass="PHIZ" inst="2" prefix="HIZ">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Inverse-Time Overcurrent Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50GHIZ" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:CSV05" name="general" />
              <DAI esel:datasrc="db:HIF2_A" name="phsA" />
              <DAI esel:datasrc="db:HIF2_B" name="phsB" />
              <DAI esel:datasrc="db:HIF2_C" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" lnClass="PSCH" inst="1" prefix="POTT">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>POTT Elements</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:KEY" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:PTRX" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:KEY" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:EKEY" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:ECTT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH2" lnClass="PSCH" inst="2" prefix="DCB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>DCB Elements</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:CSV01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:BTX" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:CSV01" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" lnClass="PSCH" inst="3" prefix="DCUB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>DCUB Elements</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:KEY" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:PTRX" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:KEY" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:EKEY" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:ECTT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" lnClass="PTRC" inst="1" prefix="TRIP">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Trip Logic Elements</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" lnClass="PTRC" inst="2" prefix="BKR1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Bkr 1 Trip Elements</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:T3P1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" lnClass="PTRC" inst="3" prefix="BKR2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Bkr 2 Trip Elements</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:T3P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="1" prefix="F32G">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward ground directional element</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GF" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="2" prefix="R32G">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse ground directional element</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GR" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="3" prefix="F32Q">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward negative-sequence phase directional declaration</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32Q" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="4" prefix="R32Q">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse negative-sequence phase directional declaration</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32Q" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="5" prefix="F32P">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward phase directional declaration</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32P" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="6" prefix="R32P">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse phase directional declaration</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32P" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" lnClass="RBRF" inst="1" prefix="BFR1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Circuit Breaker 1 circuit breaker failure</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI3P1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:FBF1" name="general" />
              <DAI esel:datasrc="db:FBFA1" name="phsA" />
              <DAI esel:datasrc="db:FBFB1" name="phsB" />
              <DAI esel:datasrc="db:FBFC1" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" lnClass="RBRF" inst="2" prefix="BFR2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Circuit Breaker 2 circuit breaker failure</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI3P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:FBF2" name="general" />
              <DAI esel:datasrc="db:FBFA2" name="phsA" />
              <DAI esel:datasrc="db:FBFB2" name="phsB" />
              <DAI esel:datasrc="db:FBFC2" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1_3" lnClass="XCBR" inst="1" prefix="BK1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Bkr 1 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52ACL1?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1_3" lnClass="XCBR" inst="2" prefix="BK2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Bkr 2 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52ACL2?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="1" prefix="DC1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 1 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL01?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="2" prefix="DC2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 2 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL02?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="3" prefix="DC3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 3 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL03?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="4" prefix="DC4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 4 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL04?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="5" prefix="DC5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 5 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL05?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="6" prefix="DC6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 6 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL06?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="7" prefix="DC7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 7 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL07?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="8" prefix="DC8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 8 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL08?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="9" prefix="DC9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 9 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL09?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XSWI1" lnClass="XSWI" inst="10" prefix="DC10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect 10 Status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL10?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1" lnClass="CSWI" inst="1" prefix="BKR1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Bkr 1 Control</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC1:OC1" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BKR1CSWI1$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52ACL1?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1" lnClass="CSWI" inst="2" prefix="BKR2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Bkr 2 Control</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC2:OC2" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BKR2CSWI2$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52ACL2?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="1" prefix="DC1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 1 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC01:89OC01" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC1CSWI1$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL01|89OPN01?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC01" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC01" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="2" prefix="DC2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 2 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC02:89OC02" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC2CSWI2$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL02|89OPN02?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC02" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC02" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="3" prefix="DC3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 3 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC03:89OC03" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC3CSWI3$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL03|89OPN03?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC03" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC03" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="4" prefix="DC4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 4 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC04:89OC04" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC4CSWI4$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL04|89OPN04?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC04" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC04" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="5" prefix="DC5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 5 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC05:89OC05" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC5CSWI5$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL05|89OPN05?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC05" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC05" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="6" prefix="DC6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 6 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC06:89OC06" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC6CSWI6$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL06|89OPN06?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC06" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC06" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="7" prefix="DC7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 7 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC07:89OC07" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC7CSWI7$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL07|89OPN07?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC07" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC07" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="8" prefix="DC8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 8</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC08:89OC08" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC8CSWI8$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL08|89OPN08?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC08" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC08" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="9" prefix="DC9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 9</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC09:89OC09" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC9CSWI9$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL09|89OPN09?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC09" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC09" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI2" lnClass="CSWI" inst="10" prefix="DC10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Disconnect Control 10 </Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC10:89OC10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$DC10CSWI10$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL10|89OPN10?0:1:2:3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC10" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC10" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Metering" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Metering</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="MET">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARNUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="MMXU1_3" lnClass="MMXU" inst="1" prefix="MET">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Metered values</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3P_F" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>62</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3Q_F" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>63</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3S_F" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>61</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPF" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>33</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A1">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIAFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIBFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LICFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LICFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A2">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1IAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1IAFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1IBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1IBFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1ICFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1ICFM" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A3">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2IAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2IAFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2IBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2IBFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2ICFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2ICFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PA_F" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PB_F" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PC_F" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QA_F" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QB_F" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QC_F" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:DPFA" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>1</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:DPFB" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>1</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:DPFC" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>1</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MSQI1_3" lnClass="MSQI" inst="1" prefix="SEQ">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Sequence quantities</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LI1M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LI1A" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:L3I2M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:L3I2A" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIGM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIGA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1A" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V2M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V2A" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V0M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V0A" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1_2" lnClass="ZBAT" inst="1" prefix="DC">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="EEHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>DC Battery</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DC1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>29</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1_2" lnClass="ZBAT" inst="2" prefix="DC">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="EEHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>DC Battery</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DC2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>29</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MDST1_2" lnClass="MDST" inst="1" prefix="DMD">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PAD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PBD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PCD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QAD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QBD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QCD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:UAD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>61</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:UBD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>61</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:UCD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>61</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2D" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>62</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>63</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3UD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>61</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:25000" name="db">
                <Val>400</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MDST1_2" lnClass="MDST" inst="1" prefix="PKDMD">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Peak demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PAPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PBPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:PCPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>62</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QAPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QBPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:QCPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>63</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:UAPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>61</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:UBPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>61</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:UCPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>61</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2PKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PPKD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>62</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QPKD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>63</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3UPKD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>61</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:25000" name="db">
                <Val>400</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR1_2" lnClass="MMTR" inst="1" prefix="MET">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Energy values</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3MWHOUT" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>72</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:3000" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3MWHIN" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>72</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:3000" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Remote Control" inst="CON">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="CTRL">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARNUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08" lnClass="GGIO" inst="1" prefix="RB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Bits 1-8</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01:RB02" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$DPCSO01$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT10?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03:RB04" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$DPCSO03$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT13?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05:RB06" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$DPCSO05$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT16?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07:RB08" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$DPCSO07$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT19?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16" lnClass="GGIO" inst="2" prefix="RB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Bits 9-16</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09:RB10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$DPCSO09$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT24?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11:RB12" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$DPCSO11$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT23?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15:RB16" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$DPCSO15$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT25?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24" lnClass="GGIO" inst="3" prefix="RB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Bits 17-24</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17:RB18" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$DPCSO17$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:ALT26?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO19$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20:RB21" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$DPCSO20$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:PSV01?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO22$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO23$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO24$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32" lnClass="GGIO" inst="4" prefix="RB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote Bits 25-32</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO25$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO26$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO27$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO28$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO29$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO30$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO31$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO32$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>4</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="sboTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciation" inst="ANN">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciation</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="STA">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
              <DAI esel:datasrc="dbi:PARNUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" lnClass="GGIO" inst="1" prefix="PSV">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection SELogic Values</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PSV01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PSV02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PSV03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PSV04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PSV05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PSV06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PSV07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PSV08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PSV09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PSV10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PSV11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PSV12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PSV13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PSV14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PSV15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PSV16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:PSV17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:PSV18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:PSV19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:PSV20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:PSV21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:PSV22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:PSV23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:PSV24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:PSV25" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:PSV26" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:PSV27" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:PSV28" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:PSV29" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:PSV30" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:PSV31" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:PSV32" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:PSV33" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:PSV34" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:PSV35" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:PSV36" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:PSV37" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:PSV38" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:PSV39" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:PSV40" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:PSV41" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:PSV42" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:PSV43" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:PSV44" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:PSV45" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:PSV46" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:PSV47" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:PSV48" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:PSV49" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:PSV50" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:PSV51" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:PSV52" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:PSV53" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:PSV54" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:PSV55" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:PSV56" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:PSV57" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:PSV58" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:PSV59" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:PSV60" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:PSV61" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:PSV62" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:PSV63" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:PSV64" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" lnClass="GGIO" inst="2" prefix="PLT">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection Latches</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PLT01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PLT02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PLT03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PLT04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PLT05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PLT06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PLT07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PLT08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PLT09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PLT10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PLT11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PLT12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PLT13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PLT14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PLT15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PLT16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:PLT17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:PLT18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:PLT19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:PLT20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:PLT21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:PLT22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:PLT23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:PLT24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:PLT25" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:PLT26" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:PLT27" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:PLT28" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:PLT29" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:PLT30" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:PLT31" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:PLT32" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64_3" lnClass="GGIO" inst="3" prefix="PMV">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection Math Values</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV33" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV34" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV35" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV36" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV37" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV38" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV39" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV40" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV41" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV42" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV43" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV44" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV45" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV46" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV47" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV48" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV49" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV50" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV51" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV52" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV53" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV54" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV55" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV56" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV57" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV58" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV59" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV60" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV61" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV62" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV63" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV64" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" lnClass="GGIO" inst="4" prefix="ASV">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Automation SELogic values</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI esel:datasrc="db:ASV001" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:ASV002" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:ASV003" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:ASV004" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:ASV005" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:ASV006" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:ASV007" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:ASV008" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:ASV009" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:ASV010" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:ASV011" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:ASV012" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:ASV013" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:ASV014" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:ASV015" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:ASV016" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:ASV017" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:ASV018" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:ASV019" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:ASV020" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:ASV021" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:ASV022" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:ASV023" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:ASV024" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:ASV025" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:ASV026" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:ASV027" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:ASV028" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:ASV029" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:ASV030" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:ASV031" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:ASV032" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:ASV033" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:ASV034" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:ASV035" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:ASV036" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:ASV037" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:ASV038" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:ASV039" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:ASV040" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:ASV041" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:ASV042" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:ASV043" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:ASV044" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:ASV045" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:ASV046" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:ASV047" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:ASV048" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:ASV049" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:ASV050" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:ASV051" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:ASV052" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:ASV053" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:ASV054" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:ASV055" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:ASV056" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:ASV057" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:ASV058" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:ASV059" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:ASV060" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:ASV061" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:ASV062" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:ASV063" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:ASV064" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:ASV065" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:ASV066" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:ASV067" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:ASV068" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:ASV069" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:ASV070" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:ASV071" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:ASV072" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:ASV073" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:ASV074" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:ASV075" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:ASV076" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:ASV077" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:ASV078" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:ASV079" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:ASV080" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:ASV081" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:ASV082" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:ASV083" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:ASV084" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:ASV085" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:ASV086" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:ASV087" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:ASV088" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:ASV089" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:ASV090" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:ASV091" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:ASV092" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:ASV093" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:ASV094" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:ASV095" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:ASV096" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:ASV097" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:ASV098" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:ASV099" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:ASV100" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:ASV101" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:ASV102" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:ASV103" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:ASV104" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:ASV105" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:ASV106" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:ASV107" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:ASV108" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:ASV109" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:ASV110" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:ASV111" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:ASV112" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:ASV113" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:ASV114" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:ASV115" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:ASV116" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:ASV117" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:ASV118" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:ASV119" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:ASV120" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:ASV121" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:ASV122" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:ASV123" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:ASV124" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:ASV125" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:ASV126" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:ASV127" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:ASV128" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" lnClass="GGIO" inst="5" prefix="ALT">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Automation Latches</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ALT01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:ALT02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:ALT03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:ALT04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ALT05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:ALT06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ALT07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:ALT08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:ALT09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:ALT10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:ALT11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:ALT12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:ALT13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:ALT14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:ALT15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:ALT16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:ALT17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:ALT18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:ALT19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:ALT20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:ALT21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:ALT22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:ALT23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:ALT24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:ALT25" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:ALT26" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:ALT27" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:ALT28" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:ALT29" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:ALT30" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:ALT31" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:ALT32" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS26" lnClass="GGIO" inst="7" prefix="TLED">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Target LED values</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:EN" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRIPLED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TLED_1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TLED_2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TLED_3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TLED_4" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TLED_5" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TLED_6" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:TLED_7" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:TLED_8" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:TLED_9" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:TLED_10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:TLED_11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:TLED_12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:TLED_13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:TLED_14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:TLED_15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:TLED_16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:TLED_17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:TLED_18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:TLED_19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:TLED_20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:TLED_21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:TLED_22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:TLED_23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:TLED_24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" lnClass="GGIO" inst="8" prefix="PBLED">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Push-button LED values</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PB1_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PB2_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PB3_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PB4_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PB5_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PB6_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PB7_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PB8_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PB9_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PB10LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PB11LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PB12LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="9" prefix="RMBA">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Received Mirrored Bit values, Channel A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="10" prefix="TMBA">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Transmitted Mirrored Bit values, Channel A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="11" prefix="RMBB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Received Mirrored Bit values, Channel B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="12" prefix="TMBB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Transmitted Mirrored Bit values, Channel B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" lnClass="GGIO" inst="13" prefix="MBOK">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Mirrored Bit Comms status</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ROKA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RBADA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:CBADA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LBOKA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ANOKA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:DOKA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ROKB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RBADB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:CBADB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LBOKB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:ANOKB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:DOKB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS07" lnClass="GGIO" inst="14" prefix="IN1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Main Board Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" lnClass="GGIO" inst="15" prefix="IN2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>I/O Board 2 Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN217" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN218" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN219" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN220" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN221" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN222" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN223" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN224" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" lnClass="GGIO" inst="16" prefix="IN3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>I/O Board 3 Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN317" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN318" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN319" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN320" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN321" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN322" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN323" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN324" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="17" prefix="OUT1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>Main Board Outputs</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT104" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT105" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT106" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT107" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT108" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" lnClass="GGIO" inst="18" prefix="OUT2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>I/O Board 2 Outputs</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT201" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT202" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT203" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT204" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT205" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT206" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT207" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT208" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT209" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT210" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT211" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT212" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT213" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT214" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT215" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT216" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" lnClass="GGIO" inst="19" prefix="OUT3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:VERFID" name="swRev" />
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="d">
                <Val>I/O Board 3 Outputs</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
